{
    "AirLoopHVAC": {
        "PSZ-AC:1": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "branch_list_name": "PSZ-AC:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC:2": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "branch_list_name": "PSZ-AC:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC:3": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "branch_list_name": "PSZ-AC:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC:4": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "branch_list_name": "PSZ-AC:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC:1_OA": {
            "controller_list_name": "PSZ-AC:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
        },
        "PSZ-AC:2_OA": {
            "controller_list_name": "PSZ-AC:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
        },
        "PSZ-AC:3_OA": {
            "controller_list_name": "PSZ-AC:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
        },
        "PSZ-AC:4_OA": {
            "controller_list_name": "PSZ-AC:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC:1_OA_Equipment": {
            "component_1_name": "PSZ-AC:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:2_OA_Equipment": {
            "component_1_name": "PSZ-AC:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:3_OA_Equipment": {
            "component_1_name": "PSZ-AC:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:4_OA_Equipment": {
            "component_1_name": "PSZ-AC:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC:1": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC:2": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC:3": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC:4": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Back_Space Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_Retail Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Point_Of_Sale Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Front_Retail Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Back_Space Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_Retail Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Front_Retail Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Back_Space Direct Air": {
            "air_inlet_node_name": "Back_Space Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Back_Space Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Core_Retail Direct Air": {
            "air_inlet_node_name": "Core_Retail Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Core_Retail Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Front_Retail Direct Air": {
            "air_inlet_node_name": "Front_Retail Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Front_Retail Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Point_Of_Sale Direct Air": {
            "air_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC:1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:3 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:4 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
                    "component_name": "PSZ-AC:1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
                    "component_name": "PSZ-AC:1_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
                    "component_name": "PSZ-AC:1_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
                    "component_name": "PSZ-AC:2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
                    "component_name": "PSZ-AC:2_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
                    "component_name": "PSZ-AC:2_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
                    "component_name": "PSZ-AC:3_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
                    "component_name": "PSZ-AC:3_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
                    "component_name": "PSZ-AC:3_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
                    "component_name": "PSZ-AC:4_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
                    "component_name": "PSZ-AC:4_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
                    "component_name": "PSZ-AC:4_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
                    "component_name": "Core_ZN Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4_TES Fluid Tank Precool Inlet Node",
                    "component_name": "PSZ-AC:4_CoolC DXCoil",
                    "component_object_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:4 Air Loop Main Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Ref Bldg Stand-alone Retail New2004_v1.3_5.0": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Back_Space_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Back_Space"
        },
        "Back_Space_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Back_Space"
        },
        "Back_Space_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Back_Space"
        },
        "Back_Space_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Back_Space"
        },
        "Back_Space_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Back_Space"
        },
        "Back_Space_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Back_Space"
        },
        "Core_Retail_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_East_1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Retail_Wall_West_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_East_2": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Back_Space_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_South_1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Point_Of_Sale_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_South_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Entry_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_South_3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Retail_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 29.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.27,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_West_1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": -3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_Retail"
        },
        "Core_Retail_Wall_West_2": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 29.27,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Core_Retail"
        },
        "Front_Entry_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Entry"
        },
        "Front_Entry_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Front_Entry"
        },
        "Front_Entry_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Retail_Wall_West_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Entry"
        },
        "Front_Entry_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_South_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Entry"
        },
        "Front_Entry_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Front_Entry"
        },
        "Front_Entry_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Entry"
        },
        "Front_Retail_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_South_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Wall_West_1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Entry_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Wall_West_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_East_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Front_Retail"
        },
        "Front_Retail_Walll_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Front_Retail"
        },
        "Point_Of_Sale_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Wall_East_1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Front_Entry_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Wall_East_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_West_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Retail_Wall_South_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.135,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Point_Of_Sale"
        },
        "Point_Of_Sale_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Point_Of_Sale"
        }
    },
    "Coil:Cooling:DX:SingleSpeed:ThermalStorage": {
        "PSZ-AC:1_CoolC DXCoil": {
            "ancillary_electric_power": 0.0,
            "availability_schedule_name": "ALWAYS_ON",
            "charge_only_mode_available": "No",
            "cold_weather_operation_ancillary_power": 0.0,
            "cold_weather_operation_minimum_outdoor_air_temperature": 2.0,
            "condenser_air_flow_sizing_factor": 1.25,
            "condenser_air_inlet_node_name": "PSZ-AC:1 Condenser Inlet Node",
            "condenser_air_outlet_node_name": "PSZ-AC:1 Condenser Outlet Node",
            "condenser_design_air_flow_rate": "Autocalculate",
            "condenser_type": "AirCooled",
            "cooling_and_charge_mode_available": "Yes",
            "cooling_and_charge_mode_capacity_sizing_factor": 1.0,
            "cooling_and_charge_mode_charging_rated_cop": 2.17,
            "cooling_and_charge_mode_cooling_rated_cop": 3.66668442928701,
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_temperature_curve_name": "CoolCharge-Cool-EIR-fT",
            "cooling_and_charge_mode_evaporator_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "cooling_and_charge_mode_rated_sensible_heat_ratio": 0.7,
            "cooling_and_charge_mode_rated_storage_charging_capacity": "Autocalculate",
            "cooling_and_charge_mode_rated_total_evaporator_cooling_capacity": "Autocalculate",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Cool-SHR-fFF",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Cool-SHR-fT",
            "cooling_and_charge_mode_storage_capacity_sizing_factor": 0.86,
            "cooling_and_charge_mode_storage_charge_capacity_function_of_temperature_curve_name": "CoolCharge-Charge-Cap-fT",
            "cooling_and_charge_mode_storage_charge_capacity_function_of_total_evaporator_plr_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_temperature_curve_name": "CoolCharge-Charge-EIR-fT",
            "cooling_and_charge_mode_storage_energy_part_load_fraction_correlation_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "CoolCharge-Cool-Cap-fT",
            "cooling_and_discharge_mode_available": "No",
            "cooling_only_mode_available": "Yes",
            "cooling_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "cooling_only_mode_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "cooling_only_mode_rated_cop": 3.50015986358308,
            "cooling_only_mode_rated_sensible_heat_ratio": 0.7,
            "cooling_only_mode_rated_total_evaporator_cooling_capacity": "Autosize",
            "cooling_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Cool-SHR-fFF",
            "cooling_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Cool-SHR-fT",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT",
            "discharge_only_mode_available": "Yes",
            "discharge_only_mode_capacity_sizing_factor": 1.7,
            "discharge_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "discharge_only_mode_energy_input_ratio_function_of_temperature_curve_name": "ConstantBi",
            "discharge_only_mode_part_load_fraction_correlation_curve_name": "ConstantCubic",
            "discharge_only_mode_rated_cop": 63.6,
            "discharge_only_mode_rated_sensible_heat_ratio": 0.64,
            "discharge_only_mode_rated_storage_discharging_capacity": "Autocalculate",
            "discharge_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Discharge-SHR-fFF",
            "discharge_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Discharge-SHR-fT",
            "discharge_only_mode_storage_discharge_capacity_function_of_flow_fraction_curve_name": "Discharge-Cap-fFF",
            "discharge_only_mode_storage_discharge_capacity_function_of_temperature_curve_name": "Discharge-Cap-fT",
            "evaporator_air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "evaporator_air_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "ice_storage_capacity": "Autocalculate",
            "operating_mode_control_method": "EMSControlled",
            "rated_evaporator_air_flow_rate": "Autosize",
            "storage_capacity_sizing_factor": 6.0,
            "storage_tank_ambient_temperature_node_name": "PSZ-AC:1 Ambient Node",
            "storage_tank_to_ambient_u_value_times_area_heat_transfer_coefficient": 7.913,
            "storage_type": "Ice"
        },
        "PSZ-AC:2_CoolC DXCoil": {
            "ancillary_electric_power": 0.0,
            "availability_schedule_name": "ALWAYS_ON",
            "charge_only_mode_available": "Yes",
            "charge_only_mode_capacity_sizing_factor": 0.8,
            "charge_only_mode_charging_rated_cop": 3.09,
            "charge_only_mode_rated_storage_charging_capacity": "Autocalculate",
            "charge_only_mode_storage_charge_capacity_function_of_temperature_curve_name": "ChargeOnly-Cap-fT",
            "charge_only_mode_storage_energy_input_ratio_function_of_temperature_curve_name": "ChargeOnly-EIR-fT",
            "cold_weather_operation_ancillary_power": 0.0,
            "cold_weather_operation_minimum_outdoor_air_temperature": 2.0,
            "condenser_air_flow_sizing_factor": 1.25,
            "condenser_air_inlet_node_name": "PSZ-AC:2 Condenser Inlet Node",
            "condenser_air_outlet_node_name": "PSZ-AC:2 Condenser Outlet Node",
            "condenser_design_air_flow_rate": "Autocalculate",
            "condenser_type": "AirCooled",
            "cooling_and_charge_mode_available": "No",
            "cooling_and_discharge_mode_available": "No",
            "cooling_only_mode_available": "Yes",
            "cooling_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "cooling_only_mode_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "cooling_only_mode_rated_cop": 3.23372055845678,
            "cooling_only_mode_rated_sensible_heat_ratio": 0.7,
            "cooling_only_mode_rated_total_evaporator_cooling_capacity": "Autosize",
            "cooling_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Cool-SHR-fFF",
            "cooling_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Cool-SHR-fT",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT",
            "discharge_only_mode_available": "Yes",
            "discharge_only_mode_capacity_sizing_factor": 1.37,
            "discharge_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "discharge_only_mode_energy_input_ratio_function_of_temperature_curve_name": "ConstantBi",
            "discharge_only_mode_part_load_fraction_correlation_curve_name": "ConstantCubic",
            "discharge_only_mode_rated_cop": 63.6,
            "discharge_only_mode_rated_sensible_heat_ratio": 0.64,
            "discharge_only_mode_rated_storage_discharging_capacity": "Autocalculate",
            "discharge_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Discharge-SHR-fFF",
            "discharge_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Discharge-SHR-fT",
            "discharge_only_mode_storage_discharge_capacity_function_of_flow_fraction_curve_name": "Discharge-Cap-fFF",
            "discharge_only_mode_storage_discharge_capacity_function_of_temperature_curve_name": "Discharge-Cap-fT",
            "evaporator_air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "evaporator_air_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "ice_storage_capacity": "Autocalculate",
            "operating_mode_control_method": "EMSControlled",
            "rated_evaporator_air_flow_rate": "Autosize",
            "storage_capacity_sizing_factor": 6.0,
            "storage_tank_ambient_temperature_node_name": "PSZ-AC:2 Ambient Node",
            "storage_tank_to_ambient_u_value_times_area_heat_transfer_coefficient": 7.913,
            "storage_type": "Ice"
        },
        "PSZ-AC:3_CoolC DXCoil": {
            "ancillary_electric_power": 0.0,
            "availability_schedule_name": "ALWAYS_ON",
            "basin_heater_capacity": 10,
            "basin_heater_setpoint_temperature": 2.0,
            "charge_only_mode_available": "No",
            "cold_weather_operation_ancillary_power": 0.0,
            "cold_weather_operation_minimum_outdoor_air_temperature": 2.0,
            "condenser_air_flow_sizing_factor": 1.25,
            "condenser_air_inlet_node_name": "PSZ-AC:3 Condenser Inlet Node",
            "condenser_air_outlet_node_name": "PSZ-AC:3 Condenser Outlet Node",
            "condenser_design_air_flow_rate": "Autocalculate",
            "condenser_type": "EvaporativelyCooled",
            "cooling_and_charge_mode_available": "Yes",
            "cooling_and_charge_mode_capacity_sizing_factor": 1.0,
            "cooling_and_charge_mode_charging_rated_cop": 2.17,
            "cooling_and_charge_mode_cooling_rated_cop": 3.66668442928701,
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_temperature_curve_name": "CoolCharge-Cool-EIR-fT",
            "cooling_and_charge_mode_evaporator_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "cooling_and_charge_mode_rated_sensible_heat_ratio": 0.7,
            "cooling_and_charge_mode_rated_storage_charging_capacity": "Autocalculate",
            "cooling_and_charge_mode_rated_total_evaporator_cooling_capacity": "Autocalculate",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Cool-SHR-fFF",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Cool-SHR-fT",
            "cooling_and_charge_mode_storage_capacity_sizing_factor": 0.86,
            "cooling_and_charge_mode_storage_charge_capacity_function_of_temperature_curve_name": "CoolCharge-Charge-Cap-fT",
            "cooling_and_charge_mode_storage_charge_capacity_function_of_total_evaporator_plr_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_temperature_curve_name": "CoolCharge-Charge-EIR-fT",
            "cooling_and_charge_mode_storage_energy_part_load_fraction_correlation_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "CoolCharge-Cool-Cap-fT",
            "cooling_and_discharge_mode_available": "No",
            "cooling_only_mode_available": "Yes",
            "cooling_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "cooling_only_mode_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "cooling_only_mode_rated_cop": 3.50015986358308,
            "cooling_only_mode_rated_sensible_heat_ratio": 0.7,
            "cooling_only_mode_rated_total_evaporator_cooling_capacity": "Autosize",
            "cooling_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Cool-SHR-fFF",
            "cooling_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Cool-SHR-fT",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT",
            "discharge_only_mode_available": "Yes",
            "discharge_only_mode_capacity_sizing_factor": 1.7,
            "discharge_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "discharge_only_mode_energy_input_ratio_function_of_temperature_curve_name": "ConstantBi",
            "discharge_only_mode_part_load_fraction_correlation_curve_name": "ConstantCubic",
            "discharge_only_mode_rated_cop": 63.6,
            "discharge_only_mode_rated_sensible_heat_ratio": 0.64,
            "discharge_only_mode_rated_storage_discharging_capacity": "Autocalculate",
            "discharge_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "Discharge-SHR-fFF",
            "discharge_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "Discharge-SHR-fT",
            "discharge_only_mode_storage_discharge_capacity_function_of_flow_fraction_curve_name": "Discharge-Cap-fFF",
            "discharge_only_mode_storage_discharge_capacity_function_of_temperature_curve_name": "Discharge-Cap-fT",
            "evaporative_condenser_effectiveness": 0.7,
            "evaporative_condenser_pump_rated_power_consumption": 75.0,
            "evaporator_air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "evaporator_air_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "ice_storage_capacity": "Autocalculate",
            "operating_mode_control_method": "EMSControlled",
            "rated_evaporator_air_flow_rate": "Autosize",
            "storage_capacity_sizing_factor": 6.0,
            "storage_tank_ambient_temperature_node_name": "PSZ-AC:3 Ambient Node",
            "storage_tank_to_ambient_u_value_times_area_heat_transfer_coefficient": 7.913,
            "storage_type": "Ice"
        },
        "PSZ-AC:4_CoolC DXCoil": {
            "ancillary_electric_power": 0.0,
            "availability_schedule_name": "ALWAYS_ON",
            "charge_only_mode_available": "No",
            "cold_weather_operation_ancillary_power": 0.0,
            "cold_weather_operation_minimum_outdoor_air_temperature": 2.0,
            "condenser_air_flow_sizing_factor": 1.25,
            "condenser_air_inlet_node_name": "PSZ-AC:4 Condenser Inlet Node",
            "condenser_air_outlet_node_name": "PSZ-AC:4 Condenser Outlet Node",
            "condenser_design_air_flow_rate": "Autocalculate",
            "condenser_type": "AirCooled",
            "cooling_and_charge_mode_available": "Yes",
            "cooling_and_charge_mode_capacity_sizing_factor": 0.9726,
            "cooling_and_charge_mode_charging_rated_cop": 3.91,
            "cooling_and_charge_mode_cooling_rated_cop": 3.91,
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_flow_fraction_curve_name": "EIRFlowModFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_evaporator_energy_input_ratio_function_of_temperature_curve_name": "EIRTempModFac_CoolAndCharge_SCU",
            "cooling_and_charge_mode_evaporator_part_load_fraction_correlation_curve_name": "EvapPartLoadFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_rated_sensible_heat_ratio": 0.725,
            "cooling_and_charge_mode_rated_storage_charging_capacity": "Autocalculate",
            "cooling_and_charge_mode_rated_total_evaporator_cooling_capacity": "Autocalculate",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "SHRFlowModFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_sensible_heat_ratio_function_of_temperature_curve_name": "SHRTempModFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_storage_capacity_sizing_factor": 0.03913,
            "cooling_and_charge_mode_storage_charge_capacity_function_of_temperature_curve_name": "TESCapTempModFac_CoolAndCharge_SCU",
            "cooling_and_charge_mode_storage_charge_capacity_function_of_total_evaporator_plr_curve_name": "TESPartLoadFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_flow_fraction_curve_name": "constantCubic",
            "cooling_and_charge_mode_storage_energy_input_ratio_function_of_temperature_curve_name": "NullTriquadratic",
            "cooling_and_charge_mode_storage_energy_part_load_fraction_correlation_curve_name": "constantCubic",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "EvapCapFlowModFac_coolAndCharge_SCU",
            "cooling_and_charge_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "EvapCapTempModFac_CoolAndCharge_SCU",
            "cooling_and_discharge_mode_available": "Yes",
            "cooling_and_discharge_mode_cooling_rated_cop": 4.05,
            "cooling_and_discharge_mode_discharging_rated_cop": 4.05,
            "cooling_and_discharge_mode_evaporator_capacity_sizing_factor": 1.03912,
            "cooling_and_discharge_mode_evaporator_energy_input_ratio_function_of_flow_fraction_curve_name": "EIRFlowModFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_evaporator_energy_input_ratio_function_of_temperature_curve_name": "EIRTempModFac_CoolandDischarge_SCU",
            "cooling_and_discharge_mode_evaporator_part_load_fraction_correlation_curve_name": "EvapPartLoadFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_rated_sensible_heat_ratio": 0.72,
            "cooling_and_discharge_mode_rated_storage_discharging_capacity": "Autocalculate",
            "cooling_and_discharge_mode_rated_total_evaporator_cooling_capacity": "Autocalculate",
            "cooling_and_discharge_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "SHRFlowModFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_sensible_heat_ratio_function_of_temperature_curve_name": "SHRTempModFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_storage_discharge_capacity_function_of_flow_fraction_curve_name": "TESCapFlowModFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_storage_discharge_capacity_function_of_temperature_curve_name": "TESCapTempModFac_CoolAndDischarge_SCU",
            "cooling_and_discharge_mode_storage_discharge_capacity_function_of_total_evaporator_plr_curve_name": "TESPartLoadFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_storage_discharge_capacity_sizing_factor": 0.03749,
            "cooling_and_discharge_mode_storage_energy_input_ratio_function_of_flow_fraction_curve_name": "constantCubic",
            "cooling_and_discharge_mode_storage_energy_input_ratio_function_of_temperature_curve_name": "NullTriquadratic",
            "cooling_and_discharge_mode_storage_energy_part_load_fraction_correlation_curve_name": "constantCubic",
            "cooling_and_discharge_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "EvapCapFlowModFac_coolAndDischarge_SCU",
            "cooling_and_discharge_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "EvapCapTempModFac_CoolandDischarge_SCU",
            "cooling_only_mode_available": "Yes",
            "cooling_only_mode_energy_input_ratio_function_of_flow_fraction_curve_name": "EIRFlowModFac_SCU",
            "cooling_only_mode_energy_input_ratio_function_of_temperature_curve_name": "EIRTempModFac_SCU",
            "cooling_only_mode_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR_SCU",
            "cooling_only_mode_rated_cop": 3.86,
            "cooling_only_mode_rated_sensible_heat_ratio": 0.722,
            "cooling_only_mode_rated_total_evaporator_cooling_capacity": "Autosize",
            "cooling_only_mode_sensible_heat_ratio_function_of_flow_fraction_curve_name": "SHR-fFF_SCU_CoolOnly",
            "cooling_only_mode_sensible_heat_ratio_function_of_temperature_curve_name": "SHRTempModFac_SCU",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_flow_fraction_curve_name": "EvapCapFlowModFac_SCU",
            "cooling_only_mode_total_evaporator_cooling_capacity_function_of_temperature_curve_name": "EvapCapTempModFac_SCU",
            "discharge_only_mode_available": "No",
            "evaporator_air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "evaporator_air_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "fluid_storage_tank_rating_temperature": 26.7,
            "fluid_storage_volume": "Autocalculate",
            "operating_mode_control_method": "ScheduledModes",
            "operation_mode_control_schedule_name": "SCU Packaged Control Sched",
            "rated_evaporator_air_flow_rate": "Autosize",
            "storage_capacity_sizing_factor": 0.5,
            "storage_tank_ambient_temperature_node_name": "Back_Space Air Node",
            "storage_tank_maximum_operating_limit_fluid_temperature": 80.0,
            "storage_tank_minimum_operating_limit_fluid_temperature": 2.0,
            "storage_tank_plant_connection_design_flow_rate": 3.15e-06,
            "storage_tank_plant_connection_heat_transfer_effectiveness": 0.8,
            "storage_tank_plant_connection_inlet_node_name": "PSZ-AC:4_TES Fluid Tank Precool Inlet Node",
            "storage_tank_plant_connection_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "storage_tank_to_ambient_u_value_times_area_heat_transfer_coefficient": 2.057,
            "storage_type": "Water"
        }
    },
    "Coil:Heating:Electric": {
        "Front_Entry Unit Heater coil": {
            "air_inlet_node_name": "Front_Entry Unit Heater Post Fan Node",
            "air_outlet_node_name": "Front_Entry Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC:1_HeatC": {
            "air_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:2_HeatC": {
            "air_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.78,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:3_HeatC": {
            "air_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:4_HeatC": {
            "air_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-AC:1_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:1_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        "PSZ-AC:2_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:2_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        "PSZ-AC:3_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:3_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        "PSZ-AC:4_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:4_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD Non-res Roof": {
            "layer_2": "IEAD NonRes Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Mass Non-res Ext Wall": {
            "layer_2": "8IN CONCRETE HW",
            "layer_3": "Mass NonRes Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "ext-slab": {
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "HVACOperationSchd",
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "HVACOperationSchd",
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "HVACOperationSchd",
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "HVACOperationSchd",
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:Biquadratic": {
        "Charge-Cap-fT": {
            "coefficient1_constant": 0.9712123,
            "coefficient2_x": -0.00039321,
            "coefficient3_x_2": -6.8364e-06,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Charge-EIR-fT": {
            "coefficient1_constant": 0.28687133,
            "coefficient2_x": 0.013458546,
            "coefficient3_x_2": 0.0003389364,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "ConstantBi": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-Cap-fT": {
            "coefficient1_constant": 0.9712123,
            "coefficient2_x": -0.015275502,
            "coefficient3_x_2": 0.0014434524,
            "coefficient4_y": -0.00039321,
            "coefficient5_y_2": -6.8364e-06,
            "coefficient6_x_y": -0.0002905956,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT": {
            "coefficient1_constant": 0.28687133,
            "coefficient2_x": 0.023902164,
            "coefficient3_x_2": -0.000810648,
            "coefficient4_y": 0.013458546,
            "coefficient5_y_2": 0.0003389364,
            "coefficient6_x_y": -0.0004870044,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-SHR-fT": {
            "coefficient1_constant": 1.3294540786,
            "coefficient2_x": -0.0990649255,
            "coefficient3_x_2": 0.0008310043,
            "coefficient4_y": 0.0652277735,
            "coefficient5_y_2": -7.93358e-05,
            "coefficient6_x_y": -0.0005874422,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.6009,
            "maximum_value_of_x": 26.67,
            "maximum_value_of_y": 46.1,
            "minimum_curve_output": 0.6661,
            "minimum_value_of_x": 24.44,
            "minimum_value_of_y": 29.44,
            "output_unit_type": "Dimensionless"
        },
        "Discharge-Cap-fT": {
            "coefficient1_constant": -0.561476105575098,
            "coefficient2_x": 0.133948946696947,
            "coefficient3_x_2": -0.0027652398813276,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Discharge-SHR-fT": {
            "coefficient1_constant": -76.3312028672366,
            "coefficient2_x": 3.69083877577677,
            "coefficient3_x_2": 0.00402614182268047,
            "coefficient4_y": 3.120670734078,
            "coefficient5_y_2": -0.00297662635327143,
            "coefficient6_x_y": -0.148603418986272,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 26.67,
            "maximum_value_of_y": 46.1,
            "minimum_curve_output": 0.2,
            "minimum_value_of_x": 24.44,
            "minimum_value_of_y": 29.44,
            "output_unit_type": "Dimensionless"
        },
        "EIRTempModFac_SCU": {
            "coefficient1_constant": 0.818718047,
            "coefficient2_x": -0.018804123,
            "coefficient3_x_2": 0.000529037,
            "coefficient4_y": 0.0039804197,
            "coefficient5_y_2": 0.000610972,
            "coefficient6_x_y": -0.000793932,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "EvapCapTempModFac_SCU": {
            "coefficient1_constant": 0.296058435,
            "coefficient2_x": 0.045972397,
            "coefficient3_x_2": 1.28391e-05,
            "coefficient4_y": 0.006585393,
            "coefficient5_y_2": -0.000104643,
            "coefficient6_x_y": -0.000433979,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Measured_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.52357,
            "coefficient2_x": 0.03478,
            "coefficient3_x_2": 0,
            "coefficient4_y": -0.001915,
            "coefficient5_y_2": -0.00010838,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 0.9847,
            "coefficient2_x": -0.04285,
            "coefficient3_x_2": 0.0013562,
            "coefficient4_y": 0.009934,
            "coefficient5_y_2": 0.0006398,
            "coefficient6_x_y": -0.001169,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_LowSpeedCoolCapLSFT": {
            "coefficient1_constant": 0.4136,
            "coefficient2_x": 0.03105,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0.006952,
            "coefficient5_y_2": -0.0002128,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_LowSpeedCoolEIRLSFT": {
            "coefficient1_constant": 1.1389,
            "coefficient2_x": -0.04518,
            "coefficient3_x_2": 0.0014298,
            "coefficient4_y": 0.006044,
            "coefficient5_y_2": 0.0006745,
            "coefficient6_x_y": -0.0012325,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "SHRTempModFac_SCU": {
            "coefficient1_constant": 2.00779224286568,
            "coefficient2_x": -0.233674572141939,
            "coefficient3_x_2": 0.00447238323519245,
            "coefficient4_y": 0.106824315320837,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": -0.00193573757665107,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        }
    },
    "Curve:Cubic": {
        "ConstantCubic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "Cool-PLF-fPLR_SCU": {
            "coefficient1_constant": -0.000824999999999938,
            "coefficient2_x": 3.089975,
            "coefficient3_x_2": -3.849325,
            "coefficient4_x_3": 1.760175,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "Discharge-Cap-fFF": {
            "coefficient1_constant": 0.743258739392434,
            "coefficient2_x": 0.167765026703717,
            "coefficient3_x_2": 0.0852727911986869,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "EvapPartLoadFac_coolAndCharge_SCU": {
            "coefficient1_constant": 0.0006475,
            "coefficient2_x": 3.3157175,
            "coefficient3_x_2": -4.5276825,
            "coefficient4_x_3": 2.2113175,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EvapPartLoadFac_coolAndDischarge_SCU": {
            "coefficient1_constant": 0.0012,
            "coefficient2_x": 3.3943,
            "coefficient3_x_2": -4.731,
            "coefficient4_x_3": 2.3355,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "TESPartLoadFac_coolAndCharge_SCU": {
            "coefficient1_constant": 0.00427525,
            "coefficient2_x": 3.86887525,
            "coefficient3_x_2": -5.32612475,
            "coefficient4_x_3": 2.45297525,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "TESPartLoadFac_coolAndDischarge_SCU": {
            "coefficient1_constant": -0.00062275,
            "coefficient2_x": 3.90140725,
            "coefficient3_x_2": -6.20619275,
            "coefficient4_x_3": 3.30540725,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "Cool-PLF-fPLR": {
            "coefficient1_constant": 0.90949556,
            "coefficient2_x": 0.09864773,
            "coefficient3_x_2": -0.00819488,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "Cool-SHR-fFF": {
            "coefficient1_constant": 0.9317,
            "coefficient2_x": -0.0077,
            "coefficient3_x_2": 0.076,
            "maximum_value_of_x": 1.3,
            "minimum_value_of_x": 0.69
        },
        "Discharge-SHR-fFF": {
            "coefficient1_constant": 0.60557628,
            "coefficient2_x": 0.506516665,
            "coefficient3_x_2": -0.12647141,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.2
        },
        "EIRFlowModFac_SCU": {
            "coefficient1_constant": 1.41948751609698,
            "coefficient2_x": -0.722199469549684,
            "coefficient3_x_2": 0.302711953452702,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EIRFlowModFac_coolAndCharge_SCU": {
            "coefficient1_constant": 1.09783275,
            "coefficient2_x": -0.034175727,
            "coefficient3_x_2": -0.063657024,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EIRFlowModFac_coolAndDischarge_SCU": {
            "coefficient1_constant": 1.327292763,
            "coefficient2_x": -0.465631919,
            "coefficient3_x_2": 0.138339156,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EvapCapFlowModFac_SCU": {
            "coefficient1_constant": 0.361600130596535,
            "coefficient2_x": 1.11840605582581,
            "coefficient3_x_2": -0.480006186422343,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EvapCapFlowModFac_coolAndCharge_SCU": {
            "coefficient1_constant": 0.53624458,
            "coefficient2_x": 0.734449953,
            "coefficient3_x_2": -0.270694533,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "EvapCapFlowModFac_coolAndDischarge_SCU": {
            "coefficient1_constant": 0.165485742,
            "coefficient2_x": 1.439482918,
            "coefficient3_x_2": -0.60496866,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Measured_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.7685,
            "coefficient2_x": 0.2315,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.197,
            "minimum_value_of_x": 0.776
        },
        "Measured_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.192,
            "coefficient2_x": -0.1917,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.197,
            "minimum_value_of_x": 0.776
        },
        "No_PLR_Degredation": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "SHR-fFF_SCU_CoolOnly": {
            "coefficient1_constant": 1.34663962461503,
            "coefficient2_x": -1.0501145565592,
            "coefficient3_x_2": 0.703474931944171,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "SHRFlowModFac_coolAndCharge_SCU": {
            "coefficient1_constant": 0.02181492,
            "coefficient2_x": 1.57314516,
            "coefficient3_x_2": -0.59496008,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "SHRFlowModFac_coolAndDischarge_SCU": {
            "coefficient1_constant": 0.201971611,
            "coefficient2_x": 1.230904481,
            "coefficient3_x_2": -0.432876092,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "TESCapFlowModFac_coolAndDischarge_SCU": {
            "coefficient1_constant": -0.341104109,
            "coefficient2_x": 2.250116655,
            "coefficient3_x_2": -0.909012545,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Triquadratic": {
        "CoolCharge-Cool-Cap-fT": {
            "coefficient1_constant": 0.9712123,
            "coefficient2_x_2": 0.0014434524,
            "coefficient3_x": -0.015275502,
            "coefficient4_y_2": -6.8364e-06,
            "coefficient5_y": -0.00039321,
            "coefficient6_z_2": 0.0,
            "coefficient7_z": 0.0,
            "coefficient8_x_2_y_2": 0.0,
            "coefficient9_x_y": -0.0002905956,
            "coefficient10_x_y_2": 0.0,
            "coefficient11_x_2_y": 0.0,
            "coefficient12_x_2_z_2": 0.0,
            "coefficient13_x_z": 0.0,
            "coefficient14_x_z_2": 0.0,
            "coefficient15_x_2_z": 0.0,
            "coefficient16_y_2_z_2": 0.0,
            "coefficient17_y_z": 0.0,
            "coefficient18_y_z_2": 0.0,
            "coefficient19_y_2_z": 0.0,
            "coefficient20_x_2_y_2_z_2": 0.0,
            "coefficient21_x_2_y_2_z": 0.0,
            "coefficient22_x_2_y_z_2": 0.0,
            "coefficient23_x_y_2_z_2": 0.0,
            "coefficient24_x_2_y_z": 0.0,
            "coefficient25_x_y_2_z": 0.0,
            "coefficient26_x_y_z_2": 0.0,
            "coefficient27_x_y_z": 0.0,
            "maximum_value_of_x": 100.0,
            "maximum_value_of_y": 100.0,
            "maximum_value_of_z": 100.0,
            "minimum_value_of_x": -100.0,
            "minimum_value_of_y": -100.0,
            "minimum_value_of_z": -100.0
        },
        "CoolCharge-Cool-EIR-fT": {
            "coefficient1_constant": 0.28687133,
            "coefficient2_x_2": -0.000810648,
            "coefficient3_x": 0.023902164,
            "coefficient4_y_2": 0.0003389364,
            "coefficient5_y": 0.013458546,
            "coefficient6_z_2": 0.0,
            "coefficient7_z": 0.0,
            "coefficient8_x_2_y_2": 0.0,
            "coefficient9_x_y": -0.0004870044,
            "coefficient10_x_y_2": 0.0,
            "coefficient11_x_2_y": 0.0,
            "coefficient12_x_2_z_2": 0.0,
            "coefficient13_x_z": 0.0,
            "coefficient14_x_z_2": 0.0,
            "coefficient15_x_2_z": 0.0,
            "coefficient16_y_2_z_2": 0.0,
            "coefficient17_y_z": 0.0,
            "coefficient18_y_z_2": 0.0,
            "coefficient19_y_2_z": 0.0,
            "coefficient20_x_2_y_2_z_2": 0.0,
            "coefficient21_x_2_y_2_z": 0.0,
            "coefficient22_x_2_y_z_2": 0.0,
            "coefficient23_x_y_2_z_2": 0.0,
            "coefficient24_x_2_y_z": 0.0,
            "coefficient25_x_y_2_z": 0.0,
            "coefficient26_x_y_z_2": 0.0,
            "coefficient27_x_y_z": 0.0,
            "maximum_value_of_x": 100.0,
            "maximum_value_of_y": 100.0,
            "maximum_value_of_z": 100.0,
            "minimum_value_of_x": -100.0,
            "minimum_value_of_y": -100.0,
            "minimum_value_of_z": -100.0
        },
        "NullTriquadratic": {
            "coefficient1_constant": 0,
            "coefficient2_x_2": 0,
            "coefficient3_x": 0,
            "coefficient4_y_2": 0,
            "coefficient5_y": 0,
            "coefficient6_z_2": 0,
            "coefficient7_z": 0,
            "coefficient8_x_2_y_2": 0,
            "coefficient9_x_y": 0,
            "coefficient10_x_y_2": 0,
            "coefficient11_x_2_y": 0,
            "coefficient12_x_2_z_2": 0,
            "coefficient13_x_z": 0,
            "coefficient14_x_z_2": 0,
            "coefficient15_x_2_z": 0,
            "coefficient16_y_2_z_2": 0,
            "coefficient17_y_z": 0,
            "coefficient18_y_z_2": 0,
            "coefficient19_y_2_z": 0,
            "coefficient20_x_2_y_2_z_2": 0,
            "coefficient21_x_2_y_2_z": 0,
            "coefficient22_x_2_y_z_2": 0,
            "coefficient23_x_y_2_z_2": 0,
            "coefficient24_x_2_y_z": 0,
            "coefficient25_x_y_2_z": 0,
            "coefficient26_x_y_z_2": 0,
            "coefficient27_x_y_z": 0,
            "maximum_curve_output": 0.0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Back_Space": {
            "outdoor_air_flow_per_zone_floor_area": 0.00075,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Core_Retail": {
            "outdoor_air_flow_per_zone_floor_area": 0.0015,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Front_Entry": {
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Front_Retail": {
            "outdoor_air_flow_per_zone_floor_area": 0.0015,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Point_Of_Sale": {
            "outdoor_air_flow_per_zone_floor_area": 0.0015,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Back_Space_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
        },
        "Core_Retail_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 3.23,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
        },
        "Front_Retail_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 3.23,
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
        },
        "Point_Of_Sale_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Cond_1_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:1 Condenser Inlet Node"
        },
        "Cond_1_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:1 Condenser Inlet Node"
        },
        "Cond_2_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:2 Condenser Inlet Node"
        },
        "Cond_2_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:2 Condenser Inlet Node"
        },
        "Cond_3_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:3 Condenser Inlet Node"
        },
        "Cond_3_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:3 Condenser Inlet Node"
        },
        "Cond_4_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:4 Condenser Inlet Node"
        },
        "Cond_4_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:4 Condenser Inlet Node"
        },
        "OA_1_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:1_OAInlet Node"
        },
        "OA_1_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:1_OAInlet Node"
        },
        "OA_2_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:2_OAInlet Node"
        },
        "OA_2_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:2_OAInlet Node"
        },
        "OA_3_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:3_OAInlet Node"
        },
        "OA_3_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:3_OAInlet Node"
        },
        "OA_4_db": {
            "actuated_component_control_type": "Drybulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:4_OAInlet Node"
        },
        "OA_4_wb": {
            "actuated_component_control_type": "Wetbulb Temperature",
            "actuated_component_type": "Outdoor Air System Node",
            "actuated_component_unique_name": "PSZ-AC:4_OAInlet Node"
        },
        "PSZAC1_OpMode": {
            "actuated_component_control_type": "Operating Mode",
            "actuated_component_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "actuated_component_unique_name": "PSZ-AC:1_CoolC DXCoil"
        },
        "PSZAC2_OpMode": {
            "actuated_component_control_type": "Operating Mode",
            "actuated_component_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "actuated_component_unique_name": "PSZ-AC:2_CoolC DXCoil"
        },
        "PSZAC3_OpMode": {
            "actuated_component_control_type": "Operating Mode",
            "actuated_component_type": "Coil:Cooling:DX:SingleSpeed:ThermalStorage",
            "actuated_component_unique_name": "PSZ-AC:3_CoolC DXCoil"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "SumHATroof"
                },
                {
                    "erl_variable_name": "SumHAroof"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "QdotCond"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "SumIntakeMdotCp"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "SumReliefMCT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "Troof"
                },
                {
                    "erl_variable_name": "CV_Height"
                },
                {
                    "erl_variable_name": "CV_crossSectArea"
                },
                {
                    "erl_variable_name": "C_v"
                },
                {
                    "erl_variable_name": "rhoAir"
                },
                {
                    "erl_variable_name": "CpAir"
                },
                {
                    "erl_variable_name": "A_roof"
                },
                {
                    "erl_variable_name": "C_d"
                },
                {
                    "erl_variable_name": "g"
                },
                {
                    "erl_variable_name": "NatBouyMCT"
                },
                {
                    "erl_variable_name": "NatBouyMC"
                },
                {
                    "erl_variable_name": "WindMC"
                },
                {
                    "erl_variable_name": "WindMCT"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "A_1": {
            "internal_data_index_key_name": "Back_Space",
            "internal_data_type": "Zone Floor Area"
        },
        "A_2": {
            "internal_data_index_key_name": "Core_Retail",
            "internal_data_type": "Zone Floor Area"
        },
        "A_3": {
            "internal_data_index_key_name": "Front_Entry",
            "internal_data_type": "Zone Floor Area"
        },
        "A_4": {
            "internal_data_index_key_name": "Front_Retail",
            "internal_data_type": "Zone Floor Area"
        },
        "A_5": {
            "internal_data_index_key_name": "Point_Of_Sale",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Roof Microclimate Air Temperature": {
            "ems_variable_name": "Troof",
            "type_of_data_in_variable": "Averaged",
            "units": "C",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ApplyMicroClimeActuators": {
            "lines": [
                {
                    "program_line": "SET OA_1_db = Troof"
                },
                {
                    "program_line": "SET OA_1_wb = Twb"
                },
                {
                    "program_line": "SET OA_2_db = Troof"
                },
                {
                    "program_line": "SET OA_2_wb = Twb"
                },
                {
                    "program_line": "SET OA_3_db = Troof"
                },
                {
                    "program_line": "SET OA_3_wb = Twb"
                },
                {
                    "program_line": "SET OA_4_db = Troof"
                },
                {
                    "program_line": "SET OA_4_wb = Twb"
                },
                {
                    "program_line": "SET Cond_1_db = Troof"
                },
                {
                    "program_line": "SET Cond_1_wb = Twb"
                },
                {
                    "program_line": "SET Cond_2_db = Troof"
                },
                {
                    "program_line": "SET Cond_2_wb = Twb"
                },
                {
                    "program_line": "SET Cond_3_db = Troof"
                },
                {
                    "program_line": "SET Cond_3_wb = Twb"
                },
                {
                    "program_line": "SET Cond_4_db = Troof"
                },
                {
                    "program_line": "SET Cond_4_wb = Twb"
                }
            ]
        },
        "IntializeParameters": {
            "lines": [
                {
                    "program_line": "Set CV_Height = 1.0"
                },
                {
                    "program_line": "Set CV_effWidth = 40.0"
                },
                {
                    "program_line": "Set CV_crossSectArea = CV_Height * CV_effWidth"
                },
                {
                    "program_line": "Set C_v = 0.3"
                },
                {
                    "program_line": "Set rhoAir = 1.2"
                },
                {
                    "program_line": "Set CpAir = 1000.0"
                },
                {
                    "program_line": "Set A_roof = A_1 + A_2 + A_3 + A_4 + A_5"
                },
                {
                    "program_line": "Set C_d = 0.3"
                },
                {
                    "program_line": "Set g = 9.80665"
                }
            ]
        },
        "ModelFlatRoofMicroClime": {
            "lines": [
                {
                    "program_line": "Run CalcRoofConvectionSums"
                },
                {
                    "program_line": "Run SumCondenserHeatRejection"
                },
                {
                    "program_line": "Run SumIntakeMassFlowHeatCap"
                },
                {
                    "program_line": "Run SumReliefAirMCTterm"
                },
                {
                    "program_line": "Run CalcWindTerms"
                },
                {
                    "program_line": "Run CalcBouyancyTerms"
                },
                {
                    "program_line": "SEt Numerator = WindMCT + NatBouyMCT + SumHATroof + QdotCond + SumReliefMCT"
                },
                {
                    "program_line": "Set Denominator = WindMC + NatBouyMC + SumHAroof + SumIntakeMdotCp"
                },
                {
                    "program_line": "Set Troof = Numerator / Denominator"
                },
                {
                    "program_line": "IF Ta < 2.0"
                },
                {
                    "program_line": "Set Troof = Ta"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF Troof < Twb"
                },
                {
                    "program_line": "Set Twb = Troof - 0.2"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZAC1_Control": {
            "lines": [
                {
                    "program_line": "SET PSZAC1_OpMode = UTSSCoolChargeIntendedSchedule"
                },
                {
                    "program_line": "IF (PSZAC1_OpMode == 2)"
                },
                {
                    "program_line": "IF (PSZAC1_sTES > 0.99)"
                },
                {
                    "program_line": "SET PSZAC1_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF (PSZAC1_OpMode == 5)"
                },
                {
                    "program_line": "IF (PSZAC1_sTES < 0.01)"
                },
                {
                    "program_line": "SET PSZAC1_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZAC2_Control": {
            "lines": [
                {
                    "program_line": "SET PSZAC2_OpMode = UTSSChargeOnlyIntendedSchedule"
                },
                {
                    "program_line": "IF (PSZAC2_OpMode == 4)"
                },
                {
                    "program_line": "IF (PSZAC2_sTES > 0.99)"
                },
                {
                    "program_line": "SET PSZAC2_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF (PSZAC2_OpMode == 5)"
                },
                {
                    "program_line": "IF (PSZAC2_sTES < 0.01)"
                },
                {
                    "program_line": "SET PSZAC2_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZAC3_Control": {
            "lines": [
                {
                    "program_line": "SET PSZAC3_OpMode = UTSSCoolChargeIntendedSchedule"
                },
                {
                    "program_line": "IF (PSZAC3_OpMode == 2)"
                },
                {
                    "program_line": "IF (PSZAC3_sTES > 0.99)"
                },
                {
                    "program_line": "SET PSZAC3_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF (PSZAC3_OpMode == 5)"
                },
                {
                    "program_line": "IF (PSZAC3_sTES < 0.01)"
                },
                {
                    "program_line": "SET PSZAC3_OpMode = 1"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Model Flat Roof Microclimate": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "IntializeParameters"
                },
                {
                    "program_name": "ModelFlatRoofMicroClime"
                },
                {
                    "program_name": "ApplyMicroClimeActuators"
                }
            ]
        },
        "PSZAC1_UTSS_PrgmCallMgr": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "PSZAC1_Control"
                }
            ]
        },
        "PSZAC2_UTSS_PrgmCallMgr": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "PSZAC2_Control"
                }
            ]
        },
        "PSZAC3_UTSS_PrgmCallMgr": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "PSZAC3_Control"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "Hc_1": {
            "output_variable_or_output_meter_index_key_name": "Back_Space_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Hc_2": {
            "output_variable_or_output_meter_index_key_name": "Core_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Hc_3": {
            "output_variable_or_output_meter_index_key_name": "Front_Entry_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Hc_4": {
            "output_variable_or_output_meter_index_key_name": "Front_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Hc_5": {
            "output_variable_or_output_meter_index_key_name": "Point_Of_Sale_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "PSZAC1_sTES": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Ice Thermal Storage End Fraction"
        },
        "PSZAC2_sTES": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Ice Thermal Storage End Fraction"
        },
        "PSZAC3_sTES": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Ice Thermal Storage End Fraction"
        },
        "QdotElec_1": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Electricity Rate"
        },
        "QdotElec_2": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Electricity Rate"
        },
        "QdotElec_3": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Electricity Rate"
        },
        "QdotElec_4": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:4_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Electricity Rate"
        },
        "QdotEvap_1": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Rate"
        },
        "QdotEvap_2": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Rate"
        },
        "QdotEvap_3": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Rate"
        },
        "QdotEvap_4": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:4_CoolC DXCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Rate"
        },
        "Ta": {
            "output_variable_or_output_meter_index_key_name": "Core_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Outdoor Air Drybulb Temperature"
        },
        "Ts_1": {
            "output_variable_or_output_meter_index_key_name": "Back_Space_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Temperature"
        },
        "Ts_2": {
            "output_variable_or_output_meter_index_key_name": "Core_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Temperature"
        },
        "Ts_3": {
            "output_variable_or_output_meter_index_key_name": "Front_Entry_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Temperature"
        },
        "Ts_4": {
            "output_variable_or_output_meter_index_key_name": "Front_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Temperature"
        },
        "Ts_5": {
            "output_variable_or_output_meter_index_key_name": "Point_Of_Sale_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Temperature"
        },
        "Twb": {
            "output_variable_or_output_meter_index_key_name": "Core_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Outdoor Air Wetbulb Temperature"
        },
        "UTSSChargeOnlyIntendedSchedule": {
            "output_variable_or_output_meter_index_key_name": "TES Packaged Control Sched",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "UTSSCoolChargeIntendedSchedule": {
            "output_variable_or_output_meter_index_key_name": "TES Packaged Cool and Charge Control Sched",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "VdotWind": {
            "output_variable_or_output_meter_index_key_name": "Core_Retail_Roof",
            "output_variable_or_output_meter_name": "Surface Outside Face Outdoor Air Wind Speed"
        },
        "h_Relief_1": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Enthalpy"
        },
        "h_Relief_2": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Enthalpy"
        },
        "h_Relief_3": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Enthalpy"
        },
        "h_Relief_4": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:4_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Enthalpy"
        },
        "mdotIntake_1": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotIntake_2": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotIntake_3": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotIntake_4": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:4_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotRelief_1": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:1_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotRelief_2": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:2_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotRelief_3": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:3_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "mdotRelief_4": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC:4_OARelief Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:Subroutine": {
        "CalcBouyancyTerms": {
            "lines": [
                {
                    "program_line": "Set DeltaT = Troof - Ta"
                },
                {
                    "program_line": "If  Troof > 10.0"
                },
                {
                    "program_line": "Set ratioT = DeltaT / Troof"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set ratioT = DeltaT / 10.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ratioT = @ABS  ratioT"
                },
                {
                    "program_line": "Set temp1  = 2.0 * g * CV_Height * ratioT"
                },
                {
                    "program_line": "Set temp2 = temp1^0.5"
                },
                {
                    "program_line": "Set NatBouyMC = rhoAir * C_d * A_roof * temp2 * CpAir"
                },
                {
                    "program_line": "Set NatBouyMCT = NatBouyMC * Ta"
                }
            ]
        },
        "CalcRoofConvectionSums": {
            "lines": [
                {
                    "program_line": "SET SumHATroof = 0.0"
                },
                {
                    "program_line": "SET SumHAroof  = 0.0"
                },
                {
                    "program_line": "SET SumHATroof = Hc_1 * A_1 * Ts_1"
                },
                {
                    "program_line": "SET SumHAroof  = Hc_1 * A_1"
                },
                {
                    "program_line": "SET SumHATroof = SumHATroof + ((Hc_2 * A_2) * Ts_2)"
                },
                {
                    "program_line": "SET SumHAroof  = SumHAroof  + ( Hc_2 * A_2 )"
                },
                {
                    "program_line": "SET SumHATroof = SumHATroof + ((Hc_3 * A_3) * Ts_3)"
                },
                {
                    "program_line": "SET SumHAroof  = SumHAroof  + ( Hc_3 * A_3 )"
                },
                {
                    "program_line": "SET SumHATroof = SumHATroof + ((Hc_4 * A_4) * Ts_4)"
                },
                {
                    "program_line": "SET SumHAroof  = SumHAroof  + ( Hc_4 * A_4 )"
                },
                {
                    "program_line": "SET SumHATroof = SumHATroof + ((Hc_5 * A_5) * Ts_5)"
                },
                {
                    "program_line": "SET SumHAroof  = SumHAroof  + ( Hc_5 * A_5 )"
                }
            ]
        },
        "CalcWindTerms": {
            "lines": [
                {
                    "program_line": "SEt WindMC  = C_v * CV_crossSectArea * rhoAir * VdotWind* CpAir"
                },
                {
                    "program_line": "Set WindMCT = WindMC * Ta"
                }
            ]
        },
        "SumCondenserHeatRejection": {
            "lines": [
                {
                    "program_line": "Set QdotCond_1 = QdotEvap_1 + QdotElec_1"
                },
                {
                    "program_line": "Set QdotCond_2 = QdotEvap_2 + QdotElec_2"
                },
                {
                    "program_line": "Set QdotCond_3 = QdotEvap_3 + QdotElec_3"
                },
                {
                    "program_line": "Set QdotCond_4 = QdotEvap_4 + QdotElec_4"
                },
                {
                    "program_line": "Set QdotCond   = QdotCond_1 + QdotCond_2 + QdotCond_3 + QdotCond_4"
                }
            ]
        },
        "SumIntakeMassFlowHeatCap": {
            "lines": [
                {
                    "program_line": "Set SumIntakeMdotCp = 0.0"
                },
                {
                    "program_line": "Set SumIntakeMdotCp = mdotIntake_1 * CpAir"
                },
                {
                    "program_line": "Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_2 * CpAir )"
                },
                {
                    "program_line": "Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_3 * CpAir )"
                },
                {
                    "program_line": "Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_4 * CpAir )"
                }
            ]
        },
        "SumReliefAirMCTterm": {
            "lines": [
                {
                    "program_line": "SET SumReliefMCT = 0.0"
                },
                {
                    "program_line": "Set Dum = h_Relief_1"
                },
                {
                    "program_line": "Set Dum = mdotRelief_1"
                },
                {
                    "program_line": "SET SumReliefMCT = h_Relief_1 * mdotRelief_1"
                },
                {
                    "program_line": "SET SumReliefMCT = SumReliefMCT + (h_Relief_2 * mdotRelief_2 )"
                },
                {
                    "program_line": "SET SumReliefMCT = SumReliefMCT + (h_Relief_3 * mdotRelief_3 )"
                },
                {
                    "program_line": "SET SumReliefMCT = SumReliefMCT + (h_Relief_4 * mdotRelief_4 )"
                }
            ]
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_steam_conversion_efficiency": 0.585,
            "district_heating_water_efficiency": 0.663,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 8266,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "Front_Entry Unit HeaterFan": {
            "air_inlet_node_name": "Front_Entry Unit Heater Exhaust Node",
            "air_outlet_node_name": "Front_Entry Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "PSZ-AC:1_Fan": {
            "air_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.56875,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.875,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC:2_Fan": {
            "air_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.5915,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.91,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1109.648
        },
        "PSZ-AC:3_Fan": {
            "air_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.546,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.84,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC:4_Fan": {
            "air_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Front_Entry_Wall_South_Glazing": {
            "building_surface_name": "Front_Entry_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.5,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.66,
            "vertex_2_x_coordinate": 0.5,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 3.5,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 3.5,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.66,
            "view_factor_to_ground": "Autocalculate"
        },
        "Front_Retail_Wall_South_Glazing": {
            "building_surface_name": "Front_Retail_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.66,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.14,
            "vertex_3_x_coordinate": 25.085,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.14,
            "vertex_4_x_coordinate": 25.085,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.66,
            "view_factor_to_ground": "Autocalculate"
        },
        "Point_Of_Sale_Wall_South_Glazing": {
            "building_surface_name": "Point_Of_Sale_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.66,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.14,
            "vertex_3_x_coordinate": 25.085,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.14,
            "vertex_4_x_coordinate": 25.085,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.66,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Back_Space Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 759.78,
            "zone_or_zonelist_name": "Back_Space"
        },
        "Core_Retail Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3200.9658,
            "zone_or_zonelist_name": "Core_Retail"
        },
        "Front_Entry Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 24.0,
            "zone_or_zonelist_name": "Front_Entry"
        },
        "Front_Retail Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 301.62,
            "zone_or_zonelist_name": "Front_Retail"
        },
        "Point_Of_Sale Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 301.62,
            "zone_or_zonelist_name": "Point_Of_Sale"
        }
    },
    "Lights": {
        "Back_Space_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 8.61,
            "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
        },
        "Core_Retail_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
        },
        "Front_Entry_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
        },
        "Front_Retail_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
        },
        "Point_Of_Sale_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "IEAD NonRes Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.127338688569477,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Mass NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0495494599433393,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "Back_Space Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Back_Space Direct Air Inlet Node Name"
                }
            ]
        },
        "Core_Retail Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_Retail Direct Air Inlet Node Name"
                }
            ]
        },
        "Front_Entry Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Front_Entry Unit Heater Exhaust Node"
                }
            ]
        },
        "Front_Entry Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Front_Entry Unit Heater Inlet Node Name"
                }
            ]
        },
        "Front_Retail Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Front_Retail Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:1_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:2_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:3_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:4_OAInlet Node"
                }
            ]
        },
        "Point_Of_Sale Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Point_Of_Sale Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:3_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:4_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-AC:1 Ambient Node": {},
        "PSZ-AC:1 Condenser Inlet Node": {},
        "PSZ-AC:2 Ambient Node": {},
        "PSZ-AC:2 Condenser Inlet Node": {},
        "PSZ-AC:3 Ambient Node": {},
        "PSZ-AC:3 Condenser Inlet Node": {},
        "PSZ-AC:4 Ambient Node": {},
        "PSZ-AC:4 Condenser Inlet Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:4_OANode List"
                }
            ]
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "None",
            "ems_runtime_language_debug_output_level": "ErrorsOnly",
            "internal_variable_availability_dictionary_reporting": "None"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "PSZ-AC:1_OAInlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 2": {
            "key_value": "PSZ-AC:1_OAInlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 4": {
            "key_value": "Core_Retail_Roof",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Roof Microclimate Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Operating Mode Index"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Sensible Cooling Energy"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Latent Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Latent Cooling Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Runtime Fraction"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Cold Weather Protection Electricity Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Cold Weather Protection Electricity Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Mechanical Heat Transfer Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Mechanical Heat Transfer Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Ambient Heat Transfer Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Ambient Heat Transfer Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Plant Heat Transfer Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Thermal Storage Plant Heat Transfer Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Condenser Inlet Temperature"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Evaporative Condenser Water Volume"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Evaporative Condenser Mains Supply Water Volume"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Evaporative Condenser Pump Electricity Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Evaporative Condenser Pump Electricity Energy"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Basin Heater Electricity Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Basin Heater Electricity Energy"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Ice Thermal Storage End Fraction"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Fluid Thermal Storage End Temperature"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Back_Space People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 27.87,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
        },
        "Core_Retail People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
        },
        "Front_Entry People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
        },
        "Front_Retail People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
        },
        "Point_Of_Sale People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": 0.001,
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.001,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RunPeriod 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "FRONT_ENTRY_COOLING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 90
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_FRONT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SCU Packaged Control Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 3.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2.0
                }
            ],
            "schedule_type_limits_name": "TES Control Modes"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "TES Packaged Control Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 5.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                }
            ],
            "schedule_type_limits_name": "TES Control Modes"
        },
        "TES Packaged Cool and Charge Control Sched": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 5.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "TES Control Modes"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "TES Control Modes": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 5
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        "PSZ-AC:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
        },
        "PSZ-AC:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        "PSZ-AC:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
        },
        "PSZ-AC:3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        "PSZ-AC:3_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
        },
        "PSZ-AC:4_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        },
        "PSZ-AC:4_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        "PSZ-AC:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrBack_Space": {
            "control_variable": "Temperature",
            "control_zone_name": "Back_Space",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Back_Space Direct Air Inlet Node Name",
            "zone_node_name": "Back_Space Air Node"
        },
        "SupAirTemp MngrCore_Retail": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_Retail",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Core_Retail Direct Air Inlet Node Name",
            "zone_node_name": "Core_Retail Air Node"
        },
        "SupAirTemp MngrFront_Retail": {
            "control_variable": "Temperature",
            "control_zone_name": "Front_Retail",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Front_Retail Direct Air Inlet Node Name",
            "zone_node_name": "Front_Retail Air Node"
        },
        "SupAirTemp MngrPoint_Of_Sale": {
            "control_variable": "Temperature",
            "control_zone_name": "Point_Of_Sale",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
            "zone_node_name": "Point_Of_Sale Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Back_Space",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Back_Space"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_Retail",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_Retail"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Front_Entry",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Front_Entry"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Front_Retail",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Front_Retail"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Point_Of_Sale",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Point_Of_Sale"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Table:IndependentVariable": {
        "ChargeOnly-Cap-fT_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -30.0
                },
                {
                    "value": -22.0
                },
                {
                    "value": -14.0
                },
                {
                    "value": -6.0
                },
                {
                    "value": 2.0
                },
                {
                    "value": 10.0
                },
                {
                    "value": 18.0
                },
                {
                    "value": 26.0
                },
                {
                    "value": 34.0
                },
                {
                    "value": 42.0
                },
                {
                    "value": 50.0
                }
            ]
        },
        "ChargeOnly-Cap-fT_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.0165
                },
                {
                    "value": 0.033
                },
                {
                    "value": 0.0495
                },
                {
                    "value": 0.066
                },
                {
                    "value": 0.0825
                },
                {
                    "value": 0.099
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.132
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.165
                },
                {
                    "value": 0.2485
                },
                {
                    "value": 0.332
                },
                {
                    "value": 0.4155
                },
                {
                    "value": 0.499
                },
                {
                    "value": 0.5825
                },
                {
                    "value": 0.666
                },
                {
                    "value": 0.7495
                },
                {
                    "value": 0.833
                },
                {
                    "value": 0.9165
                },
                {
                    "value": 1.0
                }
            ]
        },
        "ChargeOnly-EIR-fT_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -30.0
                },
                {
                    "value": -22.0
                },
                {
                    "value": -14.0
                },
                {
                    "value": -6.0
                },
                {
                    "value": 2.0
                },
                {
                    "value": 10.0
                },
                {
                    "value": 18.0
                },
                {
                    "value": 26.0
                },
                {
                    "value": 34.0
                },
                {
                    "value": 42.0
                },
                {
                    "value": 50.0
                }
            ]
        },
        "ChargeOnly-EIR-fT_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.0165
                },
                {
                    "value": 0.033
                },
                {
                    "value": 0.0495
                },
                {
                    "value": 0.066
                },
                {
                    "value": 0.0825
                },
                {
                    "value": 0.099
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.132
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.165
                },
                {
                    "value": 0.2485
                },
                {
                    "value": 0.332
                },
                {
                    "value": 0.4155
                },
                {
                    "value": 0.499
                },
                {
                    "value": 0.5825
                },
                {
                    "value": 0.666
                },
                {
                    "value": 0.7495
                },
                {
                    "value": 0.833
                },
                {
                    "value": 0.9165
                },
                {
                    "value": 1.0
                }
            ]
        },
        "CoolCharge-Charge-Cap-fT_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100.0,
            "minimum_value": -100.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -100
                },
                {
                    "value": 100
                }
            ]
        },
        "CoolCharge-Charge-Cap-fT_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -30.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -30
                },
                {
                    "value": -22
                },
                {
                    "value": -14
                },
                {
                    "value": -6
                },
                {
                    "value": 2
                },
                {
                    "value": 10
                },
                {
                    "value": 18
                },
                {
                    "value": 26
                },
                {
                    "value": 34
                },
                {
                    "value": 42
                },
                {
                    "value": 50
                }
            ]
        },
        "CoolCharge-Charge-Cap-fT_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.0,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.0165
                },
                {
                    "value": 0.033
                },
                {
                    "value": 0.0495
                },
                {
                    "value": 0.066
                },
                {
                    "value": 0.0825
                },
                {
                    "value": 0.099
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.132
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.165
                },
                {
                    "value": 0.2485
                },
                {
                    "value": 0.332
                },
                {
                    "value": 0.4155
                },
                {
                    "value": 0.499
                },
                {
                    "value": 0.5825
                },
                {
                    "value": 0.666
                },
                {
                    "value": 0.7495
                },
                {
                    "value": 0.833
                },
                {
                    "value": 0.9165
                },
                {
                    "value": 1.0
                }
            ]
        },
        "CoolCharge-Charge-EIR-fT_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100.0,
            "minimum_value": -100.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -100
                },
                {
                    "value": 100
                }
            ]
        },
        "CoolCharge-Charge-EIR-fT_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -30.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -30
                },
                {
                    "value": -22
                },
                {
                    "value": -14
                },
                {
                    "value": -6
                },
                {
                    "value": 2
                },
                {
                    "value": 10
                },
                {
                    "value": 18
                },
                {
                    "value": 26
                },
                {
                    "value": 34
                },
                {
                    "value": 42
                },
                {
                    "value": 50
                }
            ]
        },
        "CoolCharge-Charge-EIR-fT_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.0,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.0165
                },
                {
                    "value": 0.033
                },
                {
                    "value": 0.0495
                },
                {
                    "value": 0.066
                },
                {
                    "value": 0.0825
                },
                {
                    "value": 0.099
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.132
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.165
                },
                {
                    "value": 0.2485
                },
                {
                    "value": 0.332
                },
                {
                    "value": 0.4155
                },
                {
                    "value": 0.499
                },
                {
                    "value": 0.5825
                },
                {
                    "value": 0.666
                },
                {
                    "value": 0.7495
                },
                {
                    "value": 0.833
                },
                {
                    "value": 0.9165
                },
                {
                    "value": 1.0
                }
            ]
        },
        "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "SHRTempModFac_coolAndCharge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "SHRTempModFac_coolAndCharge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 29.4444,
            "minimum_value": 23.8889,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.8889
                },
                {
                    "value": 26.6666666666667
                },
                {
                    "value": 29.4444
                }
            ]
        },
        "SHRTempModFac_coolAndCharge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 29.4444,
            "minimum_value": 23.8889,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.8889
                },
                {
                    "value": 26.6666666666667
                },
                {
                    "value": 29.4444
                }
            ]
        },
        "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        },
        "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 22.22,
            "minimum_value": 16.67,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 16.67
                },
                {
                    "value": 19.44
                },
                {
                    "value": 22.22
                }
            ]
        },
        "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 46.11,
            "minimum_value": 23.89,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 23.89
                },
                {
                    "value": 35.0
                },
                {
                    "value": 46.11
                }
            ]
        },
        "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 50.0,
            "minimum_value": -10.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -10.0
                },
                {
                    "value": 26.7
                },
                {
                    "value": 50.0
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "ChargeOnly-Cap-fT_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "ChargeOnly-Cap-fT_IndependentVariable1"
                },
                {
                    "independent_variable_name": "ChargeOnly-Cap-fT_IndependentVariable2"
                }
            ]
        },
        "ChargeOnly-EIR-fT_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "ChargeOnly-EIR-fT_IndependentVariable1"
                },
                {
                    "independent_variable_name": "ChargeOnly-EIR-fT_IndependentVariable2"
                }
            ]
        },
        "CoolCharge-Charge-Cap-fT_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "CoolCharge-Charge-Cap-fT_IndependentVariable1"
                },
                {
                    "independent_variable_name": "CoolCharge-Charge-Cap-fT_IndependentVariable2"
                },
                {
                    "independent_variable_name": "CoolCharge-Charge-Cap-fT_IndependentVariable3"
                }
            ]
        },
        "CoolCharge-Charge-EIR-fT_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "CoolCharge-Charge-EIR-fT_IndependentVariable1"
                },
                {
                    "independent_variable_name": "CoolCharge-Charge-EIR-fT_IndependentVariable2"
                },
                {
                    "independent_variable_name": "CoolCharge-Charge-EIR-fT_IndependentVariable3"
                }
            ]
        },
        "EIRTempModFac_CoolAndCharge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "EIRTempModFac_CoolAndCharge_SCU_IndependentVariable3"
                }
            ]
        },
        "EIRTempModFac_CoolandDischarge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "EIRTempModFac_CoolandDischarge_SCU_IndependentVariable3"
                }
            ]
        },
        "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable3"
                }
            ]
        },
        "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable3"
                }
            ]
        },
        "SHRTempModFac_coolAndCharge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "SHRTempModFac_coolAndCharge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "SHRTempModFac_coolAndCharge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "SHRTempModFac_coolAndCharge_SCU_IndependentVariable3"
                }
            ]
        },
        "SHRTempModFac_coolAndDischarge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "SHRTempModFac_coolAndDischarge_SCU_IndependentVariable3"
                }
            ]
        },
        "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable3"
                }
            ]
        },
        "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable1"
                },
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable2"
                },
                {
                    "independent_variable_name": "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable3"
                }
            ]
        }
    },
    "Table:Lookup": {
        "ChargeOnly-Cap-fT": {
            "independent_variable_list_name": "ChargeOnly-Cap-fT_IndependentVariableList",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.49824556678101
                },
                {
                    "output_value": 1.46806170364912
                },
                {
                    "output_value": 1.44052617800393
                },
                {
                    "output_value": 1.41563898984543
                },
                {
                    "output_value": 1.39340013917363
                },
                {
                    "output_value": 1.37380962598852
                },
                {
                    "output_value": 1.35686745029011
                },
                {
                    "output_value": 1.3425736120784
                },
                {
                    "output_value": 1.33092811135338
                },
                {
                    "output_value": 1.32193094811506
                },
                {
                    "output_value": 1.42668437190192
                },
                {
                    "output_value": 1.41338906040552
                },
                {
                    "output_value": 1.40035311136274
                },
                {
                    "output_value": 1.3875765247736
                },
                {
                    "output_value": 1.37505930063809
                },
                {
                    "output_value": 1.36280143895621
                },
                {
                    "output_value": 1.35080293972796
                },
                {
                    "output_value": 1.33906380295334
                },
                {
                    "output_value": 1.32758402863235
                },
                {
                    "output_value": 1.31636361676499
                },
                {
                    "output_value": 1.30540256735126
                },
                {
                    "output_value": 1.50015546707142
                },
                {
                    "output_value": 1.4705835604194
                },
                {
                    "output_value": 1.44365999125407
                },
                {
                    "output_value": 1.41938475957544
                },
                {
                    "output_value": 1.3977578653835
                },
                {
                    "output_value": 1.37877930867826
                },
                {
                    "output_value": 1.36244908945972
                },
                {
                    "output_value": 1.34876720772787
                },
                {
                    "output_value": 1.33773366348272
                },
                {
                    "output_value": 1.32934845672426
                },
                {
                    "output_value": 1.40282715364577
                },
                {
                    "output_value": 1.39042093324161
                },
                {
                    "output_value": 1.37827407529108
                },
                {
                    "output_value": 1.36638657979418
                },
                {
                    "output_value": 1.35475844675091
                },
                {
                    "output_value": 1.34338967616127
                },
                {
                    "output_value": 1.33228026802526
                },
                {
                    "output_value": 1.32143022234288
                },
                {
                    "output_value": 1.31083953911413
                },
                {
                    "output_value": 1.30050821833902
                },
                {
                    "output_value": 1.29043626001753
                },
                {
                    "output_value": 1.48443264447972
                },
                {
                    "output_value": 1.45547269430757
                },
                {
                    "output_value": 1.4291610816221
                },
                {
                    "output_value": 1.40549780642334
                },
                {
                    "output_value": 1.38448286871126
                },
                {
                    "output_value": 1.36611626848589
                },
                {
                    "output_value": 1.35039800574721
                },
                {
                    "output_value": 1.33732808049523
                },
                {
                    "output_value": 1.32690649272994
                },
                {
                    "output_value": 1.31913324245135
                },
                {
                    "output_value": 1.3664290373131
                },
                {
                    "output_value": 1.35491190800118
                },
                {
                    "output_value": 1.34365414114289
                },
                {
                    "output_value": 1.33265573673823
                },
                {
                    "output_value": 1.3219166947872
                },
                {
                    "output_value": 1.31143701528981
                },
                {
                    "output_value": 1.30121669824604
                },
                {
                    "output_value": 1.2912557436559
                },
                {
                    "output_value": 1.2815541515194
                },
                {
                    "output_value": 1.27211192183652
                },
                {
                    "output_value": 1.26292905460728
                },
                {
                    "output_value": 1.45107709900591
                },
                {
                    "output_value": 1.42272910531362
                },
                {
                    "output_value": 1.39702944910802
                },
                {
                    "output_value": 1.37397813038912
                },
                {
                    "output_value": 1.35357514915692
                },
                {
                    "output_value": 1.33582050541141
                },
                {
                    "output_value": 1.32071419915259
                },
                {
                    "output_value": 1.30825623038047
                },
                {
                    "output_value": 1.29844659909505
                },
                {
                    "output_value": 1.29128530529632
                },
                {
                    "output_value": 1.31749002290391
                },
                {
                    "output_value": 1.30686198468423
                },
                {
                    "output_value": 1.29649330891818
                },
                {
                    "output_value": 1.2863839956057599
                },
                {
                    "output_value": 1.27653404474698
                },
                {
                    "output_value": 1.26694345634182
                },
                {
                    "output_value": 1.25761223039029
                },
                {
                    "output_value": 1.2485403668924
                },
                {
                    "output_value": 1.23972786584814
                },
                {
                    "output_value": 1.2311747272575
                },
                {
                    "output_value": 1.2228809511205
                },
                {
                    "output_value": 1.40008883064999
                },
                {
                    "output_value": 1.37235279343756
                },
                {
                    "output_value": 1.34726509371183
                },
                {
                    "output_value": 1.32482573147279
                },
                {
                    "output_value": 1.30503470672045
                },
                {
                    "output_value": 1.28789201945481
                },
                {
                    "output_value": 1.27339766967586
                },
                {
                    "output_value": 1.26155165738361
                },
                {
                    "output_value": 1.25235398257805
                },
                {
                    "output_value": 1.24580464525919
                },
                {
                    "output_value": 1.25601011041819
                },
                {
                    "output_value": 1.24627116329075
                },
                {
                    "output_value": 1.23679157861694
                },
                {
                    "output_value": 1.22757135639677
                },
                {
                    "output_value": 1.21861049663022
                },
                {
                    "output_value": 1.20990899931731
                },
                {
                    "output_value": 1.20146686445803
                },
                {
                    "output_value": 1.19328409205237
                },
                {
                    "output_value": 1.18536068210035
                },
                {
                    "output_value": 1.17769663460196
                },
                {
                    "output_value": 1.1702919495572
                },
                {
                    "output_value": 1.33146783941196
                },
                {
                    "output_value": 1.30434375867939
                },
                {
                    "output_value": 1.27986801543353
                },
                {
                    "output_value": 1.25804060967436
                },
                {
                    "output_value": 1.23886154140188
                },
                {
                    "output_value": 1.2223308106161
                },
                {
                    "output_value": 1.20844841731702
                },
                {
                    "output_value": 1.19721436150463
                },
                {
                    "output_value": 1.18862864317894
                },
                {
                    "output_value": 1.18269126233994
                },
                {
                    "output_value": 1.18198929985595
                },
                {
                    "output_value": 1.17313944382075
                },
                {
                    "output_value": 1.16454895023919
                },
                {
                    "output_value": 1.15621781911125
                },
                {
                    "output_value": 1.14814605043695
                },
                {
                    "output_value": 1.14033364421628
                },
                {
                    "output_value": 1.13278060044923
                },
                {
                    "output_value": 1.12548691913582
                },
                {
                    "output_value": 1.11845260027604
                },
                {
                    "output_value": 1.11167764386989
                },
                {
                    "output_value": 1.10516204991738
                },
                {
                    "output_value": 1.24521412529181
                },
                {
                    "output_value": 1.21870200103912
                },
                {
                    "output_value": 1.19483821427311
                },
                {
                    "output_value": 1.17362276499381
                },
                {
                    "output_value": 1.1550556532012
                },
                {
                    "output_value": 1.13913687889529
                },
                {
                    "output_value": 1.12586644207607
                },
                {
                    "output_value": 1.11524434274355
                },
                {
                    "output_value": 1.10727058089772
                },
                {
                    "output_value": 1.10194515653859
                },
                {
                    "output_value": 1.09542759121718
                },
                {
                    "output_value": 1.08746682627423
                },
                {
                    "output_value": 1.0797654237849
                },
                {
                    "output_value": 1.07232338374921
                },
                {
                    "output_value": 1.06514070616715
                },
                {
                    "output_value": 1.05821739103872
                },
                {
                    "output_value": 1.05155343836392
                },
                {
                    "output_value": 1.04514884814275
                },
                {
                    "output_value": 1.03900362037521
                },
                {
                    "output_value": 1.0331177550613
                },
                {
                    "output_value": 1.02749125220103
                },
                {
                    "output_value": 1.14132768828956
                },
                {
                    "output_value": 1.11542752051673
                },
                {
                    "output_value": 1.09217569023059
                },
                {
                    "output_value": 1.07157219743115
                },
                {
                    "output_value": 1.05361704211841
                },
                {
                    "output_value": 1.03831022429236
                },
                {
                    "output_value": 1.025651743953
                },
                {
                    "output_value": 1.01564160110035
                },
                {
                    "output_value": 1.00827979573439
                },
                {
                    "output_value": 1.00356632785512
                },
                {
                    "output_value": 0.996324984501889
                },
                {
                    "output_value": 0.989253310651177
                },
                {
                    "output_value": 0.982440999254095
                },
                {
                    "output_value": 0.975888050310645
                },
                {
                    "output_value": 0.969594463820825
                },
                {
                    "output_value": 0.963560239784636
                },
                {
                    "output_value": 0.957785378202078
                },
                {
                    "output_value": 0.952269879073151
                },
                {
                    "output_value": 0.947013742397854
                },
                {
                    "output_value": 0.942016968176189
                },
                {
                    "output_value": 0.937279556408154
                },
                {
                    "output_value": 1.01980852840519
                },
                {
                    "output_value": 0.994520317112224
                },
                {
                    "output_value": 0.971880443305954
                },
                {
                    "output_value": 0.951888906986379
                },
                {
                    "output_value": 0.9345457081535
                },
                {
                    "output_value": 0.919850846807317
                },
                {
                    "output_value": 0.90780432294783
                },
                {
                    "output_value": 0.898406136575038
                },
                {
                    "output_value": 0.891656287688942
                },
                {
                    "output_value": 0.887554776289542
                },
                {
                    "output_value": 0.884681479710075
                },
                {
                    "output_value": 0.878498896951605
                },
                {
                    "output_value": 0.872575676646765
                },
                {
                    "output_value": 0.866911818795556
                },
                {
                    "output_value": 0.861507323397978
                },
                {
                    "output_value": 0.856362190454031
                },
                {
                    "output_value": 0.851476419963715
                },
                {
                    "output_value": 0.846850011927029
                },
                {
                    "output_value": 0.842482966343974
                },
                {
                    "output_value": 0.838375283214551
                },
                {
                    "output_value": 0.834526962538758
                },
                {
                    "output_value": 0.880656645638712
                },
                {
                    "output_value": 0.855980390825611
                },
                {
                    "output_value": 0.833952473499206
                },
                {
                    "output_value": 0.814572893659497
                },
                {
                    "output_value": 0.797841651306483
                },
                {
                    "output_value": 0.783758746440166
                },
                {
                    "output_value": 0.772324179060544
                },
                {
                    "output_value": 0.763537949167617
                },
                {
                    "output_value": 0.757400056761387
                },
                {
                    "output_value": 0.753910501841852
                },
                {
                    "output_value": 0.760497076841737
                },
                {
                    "output_value": 0.755203585175508
                },
                {
                    "output_value": 0.75016945596291
                },
                {
                    "output_value": 0.745394689203943
                },
                {
                    "output_value": 0.740879284898607
                },
                {
                    "output_value": 0.736623243046902
                },
                {
                    "output_value": 0.732626563648827
                },
                {
                    "output_value": 0.728889246704383
                },
                {
                    "output_value": 0.72541129221357
                },
                {
                    "output_value": 0.722192700176388
                },
                {
                    "output_value": 0.719233470592837
                },
                {
                    "output_value": 0.723872039990123
                },
                {
                    "output_value": 0.699807741656888
                },
                {
                    "output_value": 0.678391780810348
                },
                {
                    "output_value": 0.659624157450504
                },
                {
                    "output_value": 0.643504871577356
                },
                {
                    "output_value": 0.630033923190903
                },
                {
                    "output_value": 0.619211312291147
                },
                {
                    "output_value": 0.611037038878086
                },
                {
                    "output_value": 0.605511102951721
                },
                {
                    "output_value": 0.602633504512051
                },
                {
                    "output_value": 0.623771775896875
                },
                {
                    "output_value": 0.619367375322888
                },
                {
                    "output_value": 0.615222337202532
                },
                {
                    "output_value": 0.611336661535807
                },
                {
                    "output_value": 0.607710348322712
                },
                {
                    "output_value": 0.604343397563249
                },
                {
                    "output_value": 0.601235809257416
                },
                {
                    "output_value": 0.598387583405214
                },
                {
                    "output_value": 0.595798720006643
                },
                {
                    "output_value": 0.593469219061702
                },
                {
                    "output_value": 0.591399080570393
                }
            ]
        },
        "ChargeOnly-EIR-fT": {
            "independent_variable_list_name": "ChargeOnly-EIR-fT_IndependentVariableList",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.510765188
                },
                {
                    "output_value": 1.51113820746276
                },
                {
                    "output_value": 1.51071413909006
                },
                {
                    "output_value": 1.50949298288187
                },
                {
                    "output_value": 1.50747473883822
                },
                {
                    "output_value": 1.50465940695909
                },
                {
                    "output_value": 1.5010469872445
                },
                {
                    "output_value": 1.49663747969442
                },
                {
                    "output_value": 1.49143088430888
                },
                {
                    "output_value": 1.48542720108786
                },
                {
                    "output_value": 1.3408428051994
                },
                {
                    "output_value": 1.33798668570241
                },
                {
                    "output_value": 1.33510998668922
                },
                {
                    "output_value": 1.33221270815981
                },
                {
                    "output_value": 1.32929485011418
                },
                {
                    "output_value": 1.32635641255235
                },
                {
                    "output_value": 1.3233973954743
                },
                {
                    "output_value": 1.32041779888005
                },
                {
                    "output_value": 1.31741762276958
                },
                {
                    "output_value": 1.31439686714289
                },
                {
                    "output_value": 1.311355532
                },
                {
                    "output_value": 1.136458956
                },
                {
                    "output_value": 1.13867291544276
                },
                {
                    "output_value": 1.14008978705006
                },
                {
                    "output_value": 1.14070957082187
                },
                {
                    "output_value": 1.14053226675822
                },
                {
                    "output_value": 1.13955787485909
                },
                {
                    "output_value": 1.1377863951245
                },
                {
                    "output_value": 1.13521782755442
                },
                {
                    "output_value": 1.13185217214888
                },
                {
                    "output_value": 1.12768942890786
                },
                {
                    "output_value": 1.0231481569594
                },
                {
                    "output_value": 1.02151088228641
                },
                {
                    "output_value": 1.01985302809722
                },
                {
                    "output_value": 1.01817459439181
                },
                {
                    "output_value": 1.01647558117018
                },
                {
                    "output_value": 1.01475598843235
                },
                {
                    "output_value": 1.0130158161783
                },
                {
                    "output_value": 1.01125506440805
                },
                {
                    "output_value": 1.00947373312158
                },
                {
                    "output_value": 1.00767182231889
                },
                {
                    "output_value": 1.005849332
                },
                {
                    "output_value": 0.860350612
                },
                {
                    "output_value": 0.864405511422764
                },
                {
                    "output_value": 0.867663323010055
                },
                {
                    "output_value": 0.870124046761874
                },
                {
                    "output_value": 0.87178768267822
                },
                {
                    "output_value": 0.872654230759094
                },
                {
                    "output_value": 0.872723691004495
                },
                {
                    "output_value": 0.871996063414424
                },
                {
                    "output_value": 0.87047134798888
                },
                {
                    "output_value": 0.868149544727864
                },
                {
                    "output_value": 0.7975331247194
                },
                {
                    "output_value": 0.797114694870414
                },
                {
                    "output_value": 0.796675685505216
                },
                {
                    "output_value": 0.796216096623806
                },
                {
                    "output_value": 0.795735928226184
                },
                {
                    "output_value": 0.79523518031235
                },
                {
                    "output_value": 0.794713852882304
                },
                {
                    "output_value": 0.794171945936046
                },
                {
                    "output_value": 0.793609459473576
                },
                {
                    "output_value": 0.793026393494894
                },
                {
                    "output_value": 0.792422748
                },
                {
                    "output_value": 0.682440156
                },
                {
                    "output_value": 0.688335995402764
                },
                {
                    "output_value": 0.693434746970055
                },
                {
                    "output_value": 0.697736410701874
                },
                {
                    "output_value": 0.70124098659822
                },
                {
                    "output_value": 0.703948474659094
                },
                {
                    "output_value": 0.705858874884495
                },
                {
                    "output_value": 0.706972187274424
                },
                {
                    "output_value": 0.70728841182888
                },
                {
                    "output_value": 0.706807548547864
                },
                {
                    "output_value": 0.6639977084794
                },
                {
                    "output_value": 0.664798123454414
                },
                {
                    "output_value": 0.665577958913216
                },
                {
                    "output_value": 0.666337214855806
                },
                {
                    "output_value": 0.667075891282184
                },
                {
                    "output_value": 0.66779398819235
                },
                {
                    "output_value": 0.668491505586304
                },
                {
                    "output_value": 0.669168443464046
                },
                {
                    "output_value": 0.669824801825576
                },
                {
                    "output_value": 0.670460580670894
                },
                {
                    "output_value": 0.67107578
                },
                {
                    "output_value": 0.602727588
                },
                {
                    "output_value": 0.610464367382764
                },
                {
                    "output_value": 0.617404058930055
                },
                {
                    "output_value": 0.623546662641874
                },
                {
                    "output_value": 0.62889217851822
                },
                {
                    "output_value": 0.633440606559094
                },
                {
                    "output_value": 0.637191946764495
                },
                {
                    "output_value": 0.640146199134424
                },
                {
                    "output_value": 0.64230336366888
                },
                {
                    "output_value": 0.643663440367864
                },
                {
                    "output_value": 0.6225419082394
                },
                {
                    "output_value": 0.624561168038414
                },
                {
                    "output_value": 0.626559848321216
                },
                {
                    "output_value": 0.628537949087806
                },
                {
                    "output_value": 0.630495470338184
                },
                {
                    "output_value": 0.63243241207235
                },
                {
                    "output_value": 0.634348774290304
                },
                {
                    "output_value": 0.636244556992046
                },
                {
                    "output_value": 0.638119760177576
                },
                {
                    "output_value": 0.639974383846894
                },
                {
                    "output_value": 0.641808428
                },
                {
                    "output_value": 0.621212908
                },
                {
                    "output_value": 0.630790627362764
                },
                {
                    "output_value": 0.639571258890055
                },
                {
                    "output_value": 0.647554802581874
                },
                {
                    "output_value": 0.65474125843822
                },
                {
                    "output_value": 0.661130626459094
                },
                {
                    "output_value": 0.666722906644495
                },
                {
                    "output_value": 0.671518098994424
                },
                {
                    "output_value": 0.67551620350888
                },
                {
                    "output_value": 0.678717220187864
                },
                {
                    "output_value": 0.6731657239994
                },
                {
                    "output_value": 0.676403828622414
                },
                {
                    "output_value": 0.679621353729216
                },
                {
                    "output_value": 0.682818299319806
                },
                {
                    "output_value": 0.685994665394184
                },
                {
                    "output_value": 0.68915045195235
                },
                {
                    "output_value": 0.692285658994304
                },
                {
                    "output_value": 0.695400286520046
                },
                {
                    "output_value": 0.698494334529576
                },
                {
                    "output_value": 0.701567803022894
                },
                {
                    "output_value": 0.704620692
                },
                {
                    "output_value": 0.737896116
                },
                {
                    "output_value": 0.749314775342764
                },
                {
                    "output_value": 0.759936346850055
                },
                {
                    "output_value": 0.769760830521874
                },
                {
                    "output_value": 0.77878822635822
                },
                {
                    "output_value": 0.787018534359094
                },
                {
                    "output_value": 0.794451754524495
                },
                {
                    "output_value": 0.801087886854424
                },
                {
                    "output_value": 0.80692693134888
                },
                {
                    "output_value": 0.811968888007864
                },
                {
                    "output_value": 0.8158691557594
                },
                {
                    "output_value": 0.820326105206414
                },
                {
                    "output_value": 0.824762475137216
                },
                {
                    "output_value": 0.829178265551806
                },
                {
                    "output_value": 0.833573476450184
                },
                {
                    "output_value": 0.83794810783235
                },
                {
                    "output_value": 0.842302159698304
                },
                {
                    "output_value": 0.846635632048046
                },
                {
                    "output_value": 0.850948524881576
                },
                {
                    "output_value": 0.855240838198894
                },
                {
                    "output_value": 0.859512572
                },
                {
                    "output_value": 0.952777212
                },
                {
                    "output_value": 0.966036811322764
                },
                {
                    "output_value": 0.978499322810055
                },
                {
                    "output_value": 0.990164746461874
                },
                {
                    "output_value": 1.00103308227822
                },
                {
                    "output_value": 1.01110433025909
                },
                {
                    "output_value": 1.0203784904045
                },
                {
                    "output_value": 1.02885556271442
                },
                {
                    "output_value": 1.03653554718888
                },
                {
                    "output_value": 1.04341844382786
                },
                {
                    "output_value": 1.0506522035194
                },
                {
                    "output_value": 1.05632799779041
                },
                {
                    "output_value": 1.06198321254522
                },
                {
                    "output_value": 1.06761784778381
                },
                {
                    "output_value": 1.07323190350618
                },
                {
                    "output_value": 1.07882537971235
                },
                {
                    "output_value": 1.0843982764023
                },
                {
                    "output_value": 1.08995059357605
                },
                {
                    "output_value": 1.09548233123358
                },
                {
                    "output_value": 1.10099348937489
                },
                {
                    "output_value": 1.106484068
                },
                {
                    "output_value": 1.265856196
                },
                {
                    "output_value": 1.28095673530276
                },
                {
                    "output_value": 1.29526018677006
                },
                {
                    "output_value": 1.30876655040187
                },
                {
                    "output_value": 1.32147582619822
                },
                {
                    "output_value": 1.33338801415909
                },
                {
                    "output_value": 1.3445031142845
                },
                {
                    "output_value": 1.35482112657442
                },
                {
                    "output_value": 1.36434205102888
                },
                {
                    "output_value": 1.37306588764786
                },
                {
                    "output_value": 1.3775148672794
                },
                {
                    "output_value": 1.38440950637441
                },
                {
                    "output_value": 1.39128356595322
                },
                {
                    "output_value": 1.39813704601581
                },
                {
                    "output_value": 1.40496994656218
                },
                {
                    "output_value": 1.41178226759235
                },
                {
                    "output_value": 1.4185740091063
                },
                {
                    "output_value": 1.42534517110405
                },
                {
                    "output_value": 1.43209575358558
                },
                {
                    "output_value": 1.43882575655089
                },
                {
                    "output_value": 1.44553518
                },
                {
                    "output_value": 1.677133068
                },
                {
                    "output_value": 1.69407454728276
                },
                {
                    "output_value": 1.71021893873006
                },
                {
                    "output_value": 1.72556624234187
                },
                {
                    "output_value": 1.74011645811822
                },
                {
                    "output_value": 1.75386958605909
                },
                {
                    "output_value": 1.7668256261645
                },
                {
                    "output_value": 1.77898457843442
                },
                {
                    "output_value": 1.79034644286888
                },
                {
                    "output_value": 1.80091121946786
                },
                {
                    "output_value": 1.7964571470394
                },
                {
                    "output_value": 1.80457063095841
                },
                {
                    "output_value": 1.81266353536122
                },
                {
                    "output_value": 1.82073586024781
                },
                {
                    "output_value": 1.82878760561818
                },
                {
                    "output_value": 1.83681877147235
                },
                {
                    "output_value": 1.8448293578103
                },
                {
                    "output_value": 1.85281936463205
                },
                {
                    "output_value": 1.86078879193758
                },
                {
                    "output_value": 1.86873763972689
                },
                {
                    "output_value": 1.876665908
                },
                {
                    "output_value": 2.186607828
                },
                {
                    "output_value": 2.20539024726276
                },
                {
                    "output_value": 2.22337557869005
                },
                {
                    "output_value": 2.24056382228187
                },
                {
                    "output_value": 2.25695497803822
                },
                {
                    "output_value": 2.27254904595909
                },
                {
                    "output_value": 2.28734602604449
                },
                {
                    "output_value": 2.30134591829442
                },
                {
                    "output_value": 2.31454872270888
                },
                {
                    "output_value": 2.32695443928786
                },
                {
                    "output_value": 2.3074790427994
                },
                {
                    "output_value": 2.31681137154241
                },
                {
                    "output_value": 2.32612312076922
                },
                {
                    "output_value": 2.33541429047981
                },
                {
                    "output_value": 2.34468488067418
                },
                {
                    "output_value": 2.35393489135235
                },
                {
                    "output_value": 2.3631643225143
                },
                {
                    "output_value": 2.37237317416005
                },
                {
                    "output_value": 2.38156144628958
                },
                {
                    "output_value": 2.39072913890289
                },
                {
                    "output_value": 2.399876252
                }
            ]
        },
        "CoolCharge-Charge-Cap-fT": {
            "independent_variable_list_name": "CoolCharge-Charge-Cap-fT_IndependentVariableList",
            "maximum_output": 1.5,
            "minimum_output": 0.5,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.693105221
                },
                {
                    "output_value": 1.65848016210929
                },
                {
                    "output_value": 1.62689311200718
                },
                {
                    "output_value": 1.59834407069365
                },
                {
                    "output_value": 1.57283303816872
                },
                {
                    "output_value": 1.55036001443237
                },
                {
                    "output_value": 1.53092499948461
                },
                {
                    "output_value": 1.51452799332544
                },
                {
                    "output_value": 1.50116899595486
                },
                {
                    "output_value": 1.49084800737287
                },
                {
                    "output_value": 1.61101464972482
                },
                {
                    "output_value": 1.59576309127151
                },
                {
                    "output_value": 1.58080905736949
                },
                {
                    "output_value": 1.56615254801876
                },
                {
                    "output_value": 1.55179356321934
                },
                {
                    "output_value": 1.53773210297121
                },
                {
                    "output_value": 1.52396816727437
                },
                {
                    "output_value": 1.51050175612883
                },
                {
                    "output_value": 1.49733286953459
                },
                {
                    "output_value": 1.48446150749165
                },
                {
                    "output_value": 1.47188767
                },
                {
                    "output_value": 1.702120005
                },
                {
                    "output_value": 1.66819694468129
                },
                {
                    "output_value": 1.63731189315118
                },
                {
                    "output_value": 1.60946485040965
                },
                {
                    "output_value": 1.58465581645672
                },
                {
                    "output_value": 1.56288479129237
                },
                {
                    "output_value": 1.54415177491661
                },
                {
                    "output_value": 1.52845676732944
                },
                {
                    "output_value": 1.51579976853086
                },
                {
                    "output_value": 1.50618077852087
                },
                {
                    "output_value": 1.59047099356482
                },
                {
                    "output_value": 1.57623934552751
                },
                {
                    "output_value": 1.56230522204149
                },
                {
                    "output_value": 1.54866862310676
                },
                {
                    "output_value": 1.53532954872334
                },
                {
                    "output_value": 1.52228799889121
                },
                {
                    "output_value": 1.50954397361037
                },
                {
                    "output_value": 1.49709747288083
                },
                {
                    "output_value": 1.48494849670259
                },
                {
                    "output_value": 1.47309704507565
                },
                {
                    "output_value": 1.461543118
                },
                {
                    "output_value": 1.690907589
                },
                {
                    "output_value": 1.65768652725329
                },
                {
                    "output_value": 1.62750347429518
                },
                {
                    "output_value": 1.60035843012565
                },
                {
                    "output_value": 1.57625139474472
                },
                {
                    "output_value": 1.55518236815237
                },
                {
                    "output_value": 1.53715135034861
                },
                {
                    "output_value": 1.52215834133344
                },
                {
                    "output_value": 1.51020334110686
                },
                {
                    "output_value": 1.50128634966887
                },
                {
                    "output_value": 1.55554116140482
                },
                {
                    "output_value": 1.54232942378351
                },
                {
                    "output_value": 1.52941521071349
                },
                {
                    "output_value": 1.51679852219476
                },
                {
                    "output_value": 1.50447935822734
                },
                {
                    "output_value": 1.49245771881121
                },
                {
                    "output_value": 1.48073360394637
                },
                {
                    "output_value": 1.46930701363283
                },
                {
                    "output_value": 1.45817794787059
                },
                {
                    "output_value": 1.44734640665965
                },
                {
                    "output_value": 1.43681239
                },
                {
                    "output_value": 1.659467973
                },
                {
                    "output_value": 1.62694890982529
                },
                {
                    "output_value": 1.59746785543918
                },
                {
                    "output_value": 1.57102480984165
                },
                {
                    "output_value": 1.54761977303272
                },
                {
                    "output_value": 1.52725274501237
                },
                {
                    "output_value": 1.50992372578061
                },
                {
                    "output_value": 1.49563271533744
                },
                {
                    "output_value": 1.48437971368286
                },
                {
                    "output_value": 1.47616472081687
                },
                {
                    "output_value": 1.50622515324482
                },
                {
                    "output_value": 1.49403332603951
                },
                {
                    "output_value": 1.48213902338549
                },
                {
                    "output_value": 1.47054224528276
                },
                {
                    "output_value": 1.45924299173134
                },
                {
                    "output_value": 1.44824126273121
                },
                {
                    "output_value": 1.43753705828237
                },
                {
                    "output_value": 1.42713037838483
                },
                {
                    "output_value": 1.41702122303859
                },
                {
                    "output_value": 1.40720959224365
                },
                {
                    "output_value": 1.397695486
                },
                {
                    "output_value": 1.607801157
                },
                {
                    "output_value": 1.57598409239729
                },
                {
                    "output_value": 1.54720503658318
                },
                {
                    "output_value": 1.52146398955765
                },
                {
                    "output_value": 1.49876095132072
                },
                {
                    "output_value": 1.47909592187237
                },
                {
                    "output_value": 1.46246890121261
                },
                {
                    "output_value": 1.44887988934144
                },
                {
                    "output_value": 1.43832888625886
                },
                {
                    "output_value": 1.43081589196487
                },
                {
                    "output_value": 1.44252296908482
                },
                {
                    "output_value": 1.43135105229551
                },
                {
                    "output_value": 1.42047666005749
                },
                {
                    "output_value": 1.40989979237076
                },
                {
                    "output_value": 1.39962044923534
                },
                {
                    "output_value": 1.38963863065121
                },
                {
                    "output_value": 1.37995433661837
                },
                {
                    "output_value": 1.37056756713683
                },
                {
                    "output_value": 1.36147832220659
                },
                {
                    "output_value": 1.35268660182765
                },
                {
                    "output_value": 1.344192406
                },
                {
                    "output_value": 1.535907141
                },
                {
                    "output_value": 1.50479207496929
                },
                {
                    "output_value": 1.47671501772718
                },
                {
                    "output_value": 1.45167596927365
                },
                {
                    "output_value": 1.42967492960872
                },
                {
                    "output_value": 1.41071189873237
                },
                {
                    "output_value": 1.39478687664461
                },
                {
                    "output_value": 1.38189986334544
                },
                {
                    "output_value": 1.37205085883486
                },
                {
                    "output_value": 1.36523986311287
                },
                {
                    "output_value": 1.36443460892483
                },
                {
                    "output_value": 1.35428260255151
                },
                {
                    "output_value": 1.34442812072949
                },
                {
                    "output_value": 1.33487116345876
                },
                {
                    "output_value": 1.32561173073934
                },
                {
                    "output_value": 1.31664982257121
                },
                {
                    "output_value": 1.30798543895437
                },
                {
                    "output_value": 1.29961857988883
                },
                {
                    "output_value": 1.29154924537459
                },
                {
                    "output_value": 1.28377743541165
                },
                {
                    "output_value": 1.27630315
                },
                {
                    "output_value": 1.443785925
                },
                {
                    "output_value": 1.41337285754129
                },
                {
                    "output_value": 1.38599779887118
                },
                {
                    "output_value": 1.36166074898965
                },
                {
                    "output_value": 1.34036170789672
                },
                {
                    "output_value": 1.32210067559237
                },
                {
                    "output_value": 1.30687765207661
                },
                {
                    "output_value": 1.29469263734944
                },
                {
                    "output_value": 1.28554563141086
                },
                {
                    "output_value": 1.27943663426087
                },
                {
                    "output_value": 1.27196007276482
                },
                {
                    "output_value": 1.26282797680751
                },
                {
                    "output_value": 1.25399340540149
                },
                {
                    "output_value": 1.24545635854676
                },
                {
                    "output_value": 1.23721683624334
                },
                {
                    "output_value": 1.22927483849121
                },
                {
                    "output_value": 1.22163036529037
                },
                {
                    "output_value": 1.21428341664083
                },
                {
                    "output_value": 1.20723399254259
                },
                {
                    "output_value": 1.20048209299565
                },
                {
                    "output_value": 1.194027718
                },
                {
                    "output_value": 1.331437509
                },
                {
                    "output_value": 1.30172644011329
                },
                {
                    "output_value": 1.27505338001518
                },
                {
                    "output_value": 1.25141832870565
                },
                {
                    "output_value": 1.23082128618472
                },
                {
                    "output_value": 1.21326225245237
                },
                {
                    "output_value": 1.19874122750861
                },
                {
                    "output_value": 1.18725821135344
                },
                {
                    "output_value": 1.17881320398686
                },
                {
                    "output_value": 1.17340620540887
                },
                {
                    "output_value": 1.16509936060482
                },
                {
                    "output_value": 1.15698717506351
                },
                {
                    "output_value": 1.14917251407349
                },
                {
                    "output_value": 1.14165537763476
                },
                {
                    "output_value": 1.13443576574734
                },
                {
                    "output_value": 1.12751367841121
                },
                {
                    "output_value": 1.12088911562637
                },
                {
                    "output_value": 1.11456207739283
                },
                {
                    "output_value": 1.10853256371059
                },
                {
                    "output_value": 1.10280057457965
                },
                {
                    "output_value": 1.09736611
                },
                {
                    "output_value": 1.198861893
                },
                {
                    "output_value": 1.16985282268529
                },
                {
                    "output_value": 1.14388176115918
                },
                {
                    "output_value": 1.12094870842165
                },
                {
                    "output_value": 1.10105366447272
                },
                {
                    "output_value": 1.08419662931237
                },
                {
                    "output_value": 1.07037760294061
                },
                {
                    "output_value": 1.05959658535744
                },
                {
                    "output_value": 1.05185357656286
                },
                {
                    "output_value": 1.04714857655687
                },
                {
                    "output_value": 1.04385247244483
                },
                {
                    "output_value": 1.03676019731951
                },
                {
                    "output_value": 1.02996544674549
                },
                {
                    "output_value": 1.02346822072276
                },
                {
                    "output_value": 1.01726851925134
                },
                {
                    "output_value": 1.01136634233121
                },
                {
                    "output_value": 1.00576168996237
                },
                {
                    "output_value": 1.00045456214483
                },
                {
                    "output_value": 0.995444958878593
                },
                {
                    "output_value": 0.990732880163648
                },
                {
                    "output_value": 0.986318326
                },
                {
                    "output_value": 1.046059077
                },
                {
                    "output_value": 1.01775200525729
                },
                {
                    "output_value": 0.992482942303179
                },
                {
                    "output_value": 0.970251888137653
                },
                {
                    "output_value": 0.951058842760716
                },
                {
                    "output_value": 0.934903806172369
                },
                {
                    "output_value": 0.921786778372611
                },
                {
                    "output_value": 0.911707759361443
                },
                {
                    "output_value": 0.904666749138864
                },
                {
                    "output_value": 0.900663747704875
                },
                {
                    "output_value": 0.908219408284825
                },
                {
                    "output_value": 0.902147043575508
                },
                {
                    "output_value": 0.896372203417488
                },
                {
                    "output_value": 0.890894887810764
                },
                {
                    "output_value": 0.885715096755337
                },
                {
                    "output_value": 0.880832830251206
                },
                {
                    "output_value": 0.876248088298372
                },
                {
                    "output_value": 0.871960870896834
                },
                {
                    "output_value": 0.867971178046593
                },
                {
                    "output_value": 0.864279009747648
                },
                {
                    "output_value": 0.860884366
                },
                {
                    "output_value": 0.873029061
                },
                {
                    "output_value": 0.845423987829295
                },
                {
                    "output_value": 0.820856923447179
                },
                {
                    "output_value": 0.799327867853653
                },
                {
                    "output_value": 0.780836821048716
                },
                {
                    "output_value": 0.765383783032369
                },
                {
                    "output_value": 0.752968753804611
                },
                {
                    "output_value": 0.743591733365443
                },
                {
                    "output_value": 0.737252721714864
                },
                {
                    "output_value": 0.733951718852875
                },
                {
                    "output_value": 0.758200168124825
                },
                {
                    "output_value": 0.753147713831508
                },
                {
                    "output_value": 0.748392784089488
                },
                {
                    "output_value": 0.743935378898764
                },
                {
                    "output_value": 0.739775498259337
                },
                {
                    "output_value": 0.735913142171206
                },
                {
                    "output_value": 0.732348310634372
                },
                {
                    "output_value": 0.729081003648834
                },
                {
                    "output_value": 0.726111221214593
                },
                {
                    "output_value": 0.723438963331648
                },
                {
                    "output_value": 0.72106423
                },
                {
                    "output_value": 1.693105221
                },
                {
                    "output_value": 1.65848016210929
                },
                {
                    "output_value": 1.62689311200718
                },
                {
                    "output_value": 1.59834407069365
                },
                {
                    "output_value": 1.57283303816872
                },
                {
                    "output_value": 1.55036001443237
                },
                {
                    "output_value": 1.53092499948461
                },
                {
                    "output_value": 1.51452799332544
                },
                {
                    "output_value": 1.50116899595486
                },
                {
                    "output_value": 1.49084800737287
                },
                {
                    "output_value": 1.61101464972482
                },
                {
                    "output_value": 1.59576309127151
                },
                {
                    "output_value": 1.58080905736949
                },
                {
                    "output_value": 1.56615254801876
                },
                {
                    "output_value": 1.55179356321934
                },
                {
                    "output_value": 1.53773210297121
                },
                {
                    "output_value": 1.52396816727437
                },
                {
                    "output_value": 1.51050175612883
                },
                {
                    "output_value": 1.49733286953459
                },
                {
                    "output_value": 1.48446150749165
                },
                {
                    "output_value": 1.47188767
                },
                {
                    "output_value": 1.702120005
                },
                {
                    "output_value": 1.66819694468129
                },
                {
                    "output_value": 1.63731189315118
                },
                {
                    "output_value": 1.60946485040965
                },
                {
                    "output_value": 1.58465581645672
                },
                {
                    "output_value": 1.56288479129237
                },
                {
                    "output_value": 1.54415177491661
                },
                {
                    "output_value": 1.52845676732944
                },
                {
                    "output_value": 1.51579976853086
                },
                {
                    "output_value": 1.50618077852087
                },
                {
                    "output_value": 1.59047099356482
                },
                {
                    "output_value": 1.57623934552751
                },
                {
                    "output_value": 1.56230522204149
                },
                {
                    "output_value": 1.54866862310676
                },
                {
                    "output_value": 1.53532954872334
                },
                {
                    "output_value": 1.52228799889121
                },
                {
                    "output_value": 1.50954397361037
                },
                {
                    "output_value": 1.49709747288083
                },
                {
                    "output_value": 1.48494849670259
                },
                {
                    "output_value": 1.47309704507565
                },
                {
                    "output_value": 1.461543118
                },
                {
                    "output_value": 1.690907589
                },
                {
                    "output_value": 1.65768652725329
                },
                {
                    "output_value": 1.62750347429518
                },
                {
                    "output_value": 1.60035843012565
                },
                {
                    "output_value": 1.57625139474472
                },
                {
                    "output_value": 1.55518236815237
                },
                {
                    "output_value": 1.53715135034861
                },
                {
                    "output_value": 1.52215834133344
                },
                {
                    "output_value": 1.51020334110686
                },
                {
                    "output_value": 1.50128634966887
                },
                {
                    "output_value": 1.55554116140482
                },
                {
                    "output_value": 1.54232942378351
                },
                {
                    "output_value": 1.52941521071349
                },
                {
                    "output_value": 1.51679852219476
                },
                {
                    "output_value": 1.50447935822734
                },
                {
                    "output_value": 1.49245771881121
                },
                {
                    "output_value": 1.48073360394637
                },
                {
                    "output_value": 1.46930701363283
                },
                {
                    "output_value": 1.45817794787059
                },
                {
                    "output_value": 1.44734640665965
                },
                {
                    "output_value": 1.43681239
                },
                {
                    "output_value": 1.659467973
                },
                {
                    "output_value": 1.62694890982529
                },
                {
                    "output_value": 1.59746785543918
                },
                {
                    "output_value": 1.57102480984165
                },
                {
                    "output_value": 1.54761977303272
                },
                {
                    "output_value": 1.52725274501237
                },
                {
                    "output_value": 1.50992372578061
                },
                {
                    "output_value": 1.49563271533744
                },
                {
                    "output_value": 1.48437971368286
                },
                {
                    "output_value": 1.47616472081687
                },
                {
                    "output_value": 1.50622515324482
                },
                {
                    "output_value": 1.49403332603951
                },
                {
                    "output_value": 1.48213902338549
                },
                {
                    "output_value": 1.47054224528276
                },
                {
                    "output_value": 1.45924299173134
                },
                {
                    "output_value": 1.44824126273121
                },
                {
                    "output_value": 1.43753705828237
                },
                {
                    "output_value": 1.42713037838483
                },
                {
                    "output_value": 1.41702122303859
                },
                {
                    "output_value": 1.40720959224365
                },
                {
                    "output_value": 1.397695486
                },
                {
                    "output_value": 1.607801157
                },
                {
                    "output_value": 1.57598409239729
                },
                {
                    "output_value": 1.54720503658318
                },
                {
                    "output_value": 1.52146398955765
                },
                {
                    "output_value": 1.49876095132072
                },
                {
                    "output_value": 1.47909592187237
                },
                {
                    "output_value": 1.46246890121261
                },
                {
                    "output_value": 1.44887988934144
                },
                {
                    "output_value": 1.43832888625886
                },
                {
                    "output_value": 1.43081589196487
                },
                {
                    "output_value": 1.44252296908482
                },
                {
                    "output_value": 1.43135105229551
                },
                {
                    "output_value": 1.42047666005749
                },
                {
                    "output_value": 1.40989979237076
                },
                {
                    "output_value": 1.39962044923534
                },
                {
                    "output_value": 1.38963863065121
                },
                {
                    "output_value": 1.37995433661837
                },
                {
                    "output_value": 1.37056756713683
                },
                {
                    "output_value": 1.36147832220659
                },
                {
                    "output_value": 1.35268660182765
                },
                {
                    "output_value": 1.344192406
                },
                {
                    "output_value": 1.535907141
                },
                {
                    "output_value": 1.50479207496929
                },
                {
                    "output_value": 1.47671501772718
                },
                {
                    "output_value": 1.45167596927365
                },
                {
                    "output_value": 1.42967492960872
                },
                {
                    "output_value": 1.41071189873237
                },
                {
                    "output_value": 1.39478687664461
                },
                {
                    "output_value": 1.38189986334544
                },
                {
                    "output_value": 1.37205085883486
                },
                {
                    "output_value": 1.36523986311287
                },
                {
                    "output_value": 1.36443460892483
                },
                {
                    "output_value": 1.35428260255151
                },
                {
                    "output_value": 1.34442812072949
                },
                {
                    "output_value": 1.33487116345876
                },
                {
                    "output_value": 1.32561173073934
                },
                {
                    "output_value": 1.31664982257121
                },
                {
                    "output_value": 1.30798543895437
                },
                {
                    "output_value": 1.29961857988883
                },
                {
                    "output_value": 1.29154924537459
                },
                {
                    "output_value": 1.28377743541165
                },
                {
                    "output_value": 1.27630315
                },
                {
                    "output_value": 1.443785925
                },
                {
                    "output_value": 1.41337285754129
                },
                {
                    "output_value": 1.38599779887118
                },
                {
                    "output_value": 1.36166074898965
                },
                {
                    "output_value": 1.34036170789672
                },
                {
                    "output_value": 1.32210067559237
                },
                {
                    "output_value": 1.30687765207661
                },
                {
                    "output_value": 1.29469263734944
                },
                {
                    "output_value": 1.28554563141086
                },
                {
                    "output_value": 1.27943663426087
                },
                {
                    "output_value": 1.27196007276482
                },
                {
                    "output_value": 1.26282797680751
                },
                {
                    "output_value": 1.25399340540149
                },
                {
                    "output_value": 1.24545635854676
                },
                {
                    "output_value": 1.23721683624334
                },
                {
                    "output_value": 1.22927483849121
                },
                {
                    "output_value": 1.22163036529037
                },
                {
                    "output_value": 1.21428341664083
                },
                {
                    "output_value": 1.20723399254259
                },
                {
                    "output_value": 1.20048209299565
                },
                {
                    "output_value": 1.194027718
                },
                {
                    "output_value": 1.331437509
                },
                {
                    "output_value": 1.30172644011329
                },
                {
                    "output_value": 1.27505338001518
                },
                {
                    "output_value": 1.25141832870565
                },
                {
                    "output_value": 1.23082128618472
                },
                {
                    "output_value": 1.21326225245237
                },
                {
                    "output_value": 1.19874122750861
                },
                {
                    "output_value": 1.18725821135344
                },
                {
                    "output_value": 1.17881320398686
                },
                {
                    "output_value": 1.17340620540887
                },
                {
                    "output_value": 1.16509936060482
                },
                {
                    "output_value": 1.15698717506351
                },
                {
                    "output_value": 1.14917251407349
                },
                {
                    "output_value": 1.14165537763476
                },
                {
                    "output_value": 1.13443576574734
                },
                {
                    "output_value": 1.12751367841121
                },
                {
                    "output_value": 1.12088911562637
                },
                {
                    "output_value": 1.11456207739283
                },
                {
                    "output_value": 1.10853256371059
                },
                {
                    "output_value": 1.10280057457965
                },
                {
                    "output_value": 1.09736611
                },
                {
                    "output_value": 1.198861893
                },
                {
                    "output_value": 1.16985282268529
                },
                {
                    "output_value": 1.14388176115918
                },
                {
                    "output_value": 1.12094870842165
                },
                {
                    "output_value": 1.10105366447272
                },
                {
                    "output_value": 1.08419662931237
                },
                {
                    "output_value": 1.07037760294061
                },
                {
                    "output_value": 1.05959658535744
                },
                {
                    "output_value": 1.05185357656286
                },
                {
                    "output_value": 1.04714857655687
                },
                {
                    "output_value": 1.04385247244483
                },
                {
                    "output_value": 1.03676019731951
                },
                {
                    "output_value": 1.02996544674549
                },
                {
                    "output_value": 1.02346822072276
                },
                {
                    "output_value": 1.01726851925134
                },
                {
                    "output_value": 1.01136634233121
                },
                {
                    "output_value": 1.00576168996237
                },
                {
                    "output_value": 1.00045456214483
                },
                {
                    "output_value": 0.995444958878593
                },
                {
                    "output_value": 0.990732880163648
                },
                {
                    "output_value": 0.986318326
                },
                {
                    "output_value": 1.046059077
                },
                {
                    "output_value": 1.01775200525729
                },
                {
                    "output_value": 0.992482942303179
                },
                {
                    "output_value": 0.970251888137653
                },
                {
                    "output_value": 0.951058842760716
                },
                {
                    "output_value": 0.934903806172369
                },
                {
                    "output_value": 0.921786778372611
                },
                {
                    "output_value": 0.911707759361443
                },
                {
                    "output_value": 0.904666749138864
                },
                {
                    "output_value": 0.900663747704875
                },
                {
                    "output_value": 0.908219408284825
                },
                {
                    "output_value": 0.902147043575508
                },
                {
                    "output_value": 0.896372203417488
                },
                {
                    "output_value": 0.890894887810764
                },
                {
                    "output_value": 0.885715096755337
                },
                {
                    "output_value": 0.880832830251206
                },
                {
                    "output_value": 0.876248088298372
                },
                {
                    "output_value": 0.871960870896834
                },
                {
                    "output_value": 0.867971178046593
                },
                {
                    "output_value": 0.864279009747648
                },
                {
                    "output_value": 0.860884366
                },
                {
                    "output_value": 0.873029061
                },
                {
                    "output_value": 0.845423987829295
                },
                {
                    "output_value": 0.820856923447179
                },
                {
                    "output_value": 0.799327867853653
                },
                {
                    "output_value": 0.780836821048716
                },
                {
                    "output_value": 0.765383783032369
                },
                {
                    "output_value": 0.752968753804611
                },
                {
                    "output_value": 0.743591733365443
                },
                {
                    "output_value": 0.737252721714864
                },
                {
                    "output_value": 0.733951718852875
                },
                {
                    "output_value": 0.758200168124825
                },
                {
                    "output_value": 0.753147713831508
                },
                {
                    "output_value": 0.748392784089488
                },
                {
                    "output_value": 0.743935378898764
                },
                {
                    "output_value": 0.739775498259337
                },
                {
                    "output_value": 0.735913142171206
                },
                {
                    "output_value": 0.732348310634372
                },
                {
                    "output_value": 0.729081003648834
                },
                {
                    "output_value": 0.726111221214593
                },
                {
                    "output_value": 0.723438963331648
                },
                {
                    "output_value": 0.72106423
                }
            ]
        },
        "CoolCharge-Charge-EIR-fT": {
            "independent_variable_list_name": "CoolCharge-Charge-EIR-fT_IndependentVariableList",
            "maximum_output": 2.5,
            "minimum_output": 0.5,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.992306693
                },
                {
                    "output_value": 0.993205787535399
                },
                {
                    "output_value": 0.993576451780598
                },
                {
                    "output_value": 0.993418685735596
                },
                {
                    "output_value": 0.992732489400392
                },
                {
                    "output_value": 0.991517862774987
                },
                {
                    "output_value": 0.989774805859382
                },
                {
                    "output_value": 0.987503318653576
                },
                {
                    "output_value": 0.984703401157568
                },
                {
                    "output_value": 0.981375053371359
                },
                {
                    "output_value": 0.87213395701435
                },
                {
                    "output_value": 0.870598684342923
                },
                {
                    "output_value": 0.869046873020384
                },
                {
                    "output_value": 0.867478523046732
                },
                {
                    "output_value": 0.865893634421966
                },
                {
                    "output_value": 0.864292207146087
                },
                {
                    "output_value": 0.862674241219096
                },
                {
                    "output_value": 0.861039736640991
                },
                {
                    "output_value": 0.859388693411774
                },
                {
                    "output_value": 0.857721111531443
                },
                {
                    "output_value": 0.856036991
                },
                {
                    "output_value": 0.752399557
                },
                {
                    "output_value": 0.754439488331399
                },
                {
                    "output_value": 0.755950989372598
                },
                {
                    "output_value": 0.756934060123595
                },
                {
                    "output_value": 0.757388700584392
                },
                {
                    "output_value": 0.757314910754987
                },
                {
                    "output_value": 0.756712690635382
                },
                {
                    "output_value": 0.755582040225575
                },
                {
                    "output_value": 0.753922959525568
                },
                {
                    "output_value": 0.75173544853536
                },
                {
                    "output_value": 0.67278144081435
                },
                {
                    "output_value": 0.672013042162923
                },
                {
                    "output_value": 0.671228104860384
                },
                {
                    "output_value": 0.670426628906732
                },
                {
                    "output_value": 0.669608614301966
                },
                {
                    "output_value": 0.668774061046087
                },
                {
                    "output_value": 0.667922969139096
                },
                {
                    "output_value": 0.667055338580991
                },
                {
                    "output_value": 0.666171169371774
                },
                {
                    "output_value": 0.665270461511444
                },
                {
                    "output_value": 0.664353215
                },
                {
                    "output_value": 0.576753285
                },
                {
                    "output_value": 0.579934053127399
                },
                {
                    "output_value": 0.582586390964598
                },
                {
                    "output_value": 0.584710298511595
                },
                {
                    "output_value": 0.586305775768392
                },
                {
                    "output_value": 0.587372822734987
                },
                {
                    "output_value": 0.587911439411382
                },
                {
                    "output_value": 0.587921625797575
                },
                {
                    "output_value": 0.587403381893568
                },
                {
                    "output_value": 0.586356707699359
                },
                {
                    "output_value": 0.53303814061435
                },
                {
                    "output_value": 0.533036615982924
                },
                {
                    "output_value": 0.533018552700384
                },
                {
                    "output_value": 0.532983950766732
                },
                {
                    "output_value": 0.532932810181966
                },
                {
                    "output_value": 0.532865130946087
                },
                {
                    "output_value": 0.532780913059096
                },
                {
                    "output_value": 0.532680156520991
                },
                {
                    "output_value": 0.532562861331774
                },
                {
                    "output_value": 0.532429027491444
                },
                {
                    "output_value": 0.532278655
                },
                {
                    "output_value": 0.465367877
                },
                {
                    "output_value": 0.469689481923399
                },
                {
                    "output_value": 0.473482656556598
                },
                {
                    "output_value": 0.476747400899595
                },
                {
                    "output_value": 0.479483714952392
                },
                {
                    "output_value": 0.481691598714988
                },
                {
                    "output_value": 0.483371052187382
                },
                {
                    "output_value": 0.484522075369576
                },
                {
                    "output_value": 0.485144668261568
                },
                {
                    "output_value": 0.48523883086336
                },
                {
                    "output_value": 0.45290405641435
                },
                {
                    "output_value": 0.453669405802923
                },
                {
                    "output_value": 0.454418216540384
                },
                {
                    "output_value": 0.455150488626731
                },
                {
                    "output_value": 0.455866222061966
                },
                {
                    "output_value": 0.456565416846087
                },
                {
                    "output_value": 0.457248072979096
                },
                {
                    "output_value": 0.457914190460991
                },
                {
                    "output_value": 0.458563769291774
                },
                {
                    "output_value": 0.459196809471443
                },
                {
                    "output_value": 0.459813311
                },
                {
                    "output_value": 0.418243333
                },
                {
                    "output_value": 0.423705774719399
                },
                {
                    "output_value": 0.428639786148598
                },
                {
                    "output_value": 0.433045367287595
                },
                {
                    "output_value": 0.436922518136392
                },
                {
                    "output_value": 0.440271238694988
                },
                {
                    "output_value": 0.443091528963382
                },
                {
                    "output_value": 0.445383388941575
                },
                {
                    "output_value": 0.447146818629568
                },
                {
                    "output_value": 0.448381818027359
                },
                {
                    "output_value": 0.43237918821435
                },
                {
                    "output_value": 0.433911411622924
                },
                {
                    "output_value": 0.435427096380384
                },
                {
                    "output_value": 0.436926242486732
                },
                {
                    "output_value": 0.438408849941966
                },
                {
                    "output_value": 0.439874918746087
                },
                {
                    "output_value": 0.441324448899096
                },
                {
                    "output_value": 0.442757440400992
                },
                {
                    "output_value": 0.444173893251774
                },
                {
                    "output_value": 0.445573807451443
                },
                {
                    "output_value": 0.446957183
                },
                {
                    "output_value": 0.435379653
                },
                {
                    "output_value": 0.4419829315154
                },
                {
                    "output_value": 0.448057779740598
                },
                {
                    "output_value": 0.453604197675596
                },
                {
                    "output_value": 0.458622185320392
                },
                {
                    "output_value": 0.463111742674988
                },
                {
                    "output_value": 0.467072869739382
                },
                {
                    "output_value": 0.470505566513576
                },
                {
                    "output_value": 0.473409832997568
                },
                {
                    "output_value": 0.47578566919136
                },
                {
                    "output_value": 0.47146353601435
                },
                {
                    "output_value": 0.473762633442923
                },
                {
                    "output_value": 0.476045192220384
                },
                {
                    "output_value": 0.478311212346732
                },
                {
                    "output_value": 0.480560693821966
                },
                {
                    "output_value": 0.482793636646087
                },
                {
                    "output_value": 0.485010040819096
                },
                {
                    "output_value": 0.487209906340991
                },
                {
                    "output_value": 0.489393233211774
                },
                {
                    "output_value": 0.491560021431443
                },
                {
                    "output_value": 0.493710271
                },
                {
                    "output_value": 0.516776837
                },
                {
                    "output_value": 0.5245209523114
                },
                {
                    "output_value": 0.531736637332598
                },
                {
                    "output_value": 0.538423892063595
                },
                {
                    "output_value": 0.544582716504392
                },
                {
                    "output_value": 0.550213110654987
                },
                {
                    "output_value": 0.555315074515382
                },
                {
                    "output_value": 0.559888608085576
                },
                {
                    "output_value": 0.563933711365568
                },
                {
                    "output_value": 0.567450384355359
                },
                {
                    "output_value": 0.57015709981435
                },
                {
                    "output_value": 0.573223071262923
                },
                {
                    "output_value": 0.576272504060384
                },
                {
                    "output_value": 0.579305398206732
                },
                {
                    "output_value": 0.582321753701966
                },
                {
                    "output_value": 0.585321570546087
                },
                {
                    "output_value": 0.588304848739096
                },
                {
                    "output_value": 0.591271588280991
                },
                {
                    "output_value": 0.594221789171774
                },
                {
                    "output_value": 0.597155451411444
                },
                {
                    "output_value": 0.600072575
                },
                {
                    "output_value": 0.662434885
                },
                {
                    "output_value": 0.6713198371074
                },
                {
                    "output_value": 0.679676358924598
                },
                {
                    "output_value": 0.687504450451595
                },
                {
                    "output_value": 0.694804111688392
                },
                {
                    "output_value": 0.701575342634988
                },
                {
                    "output_value": 0.707818143291382
                },
                {
                    "output_value": 0.713532513657576
                },
                {
                    "output_value": 0.718718453733568
                },
                {
                    "output_value": 0.72337596351936
                },
                {
                    "output_value": 0.72845987961435
                },
                {
                    "output_value": 0.732292725082924
                },
                {
                    "output_value": 0.736109031900384
                },
                {
                    "output_value": 0.739908800066732
                },
                {
                    "output_value": 0.743692029581966
                },
                {
                    "output_value": 0.747458720446088
                },
                {
                    "output_value": 0.751208872659096
                },
                {
                    "output_value": 0.754942486220991
                },
                {
                    "output_value": 0.758659561131774
                },
                {
                    "output_value": 0.762360097391444
                },
                {
                    "output_value": 0.766044095
                },
                {
                    "output_value": 0.872353797
                },
                {
                    "output_value": 0.882379585903399
                },
                {
                    "output_value": 0.891876944516598
                },
                {
                    "output_value": 0.900845872839595
                },
                {
                    "output_value": 0.909286370872392
                },
                {
                    "output_value": 0.917198438614988
                },
                {
                    "output_value": 0.924582076067382
                },
                {
                    "output_value": 0.931437283229576
                },
                {
                    "output_value": 0.937764060101568
                },
                {
                    "output_value": 0.94356240668336
                },
                {
                    "output_value": 0.94637187541435
                },
                {
                    "output_value": 0.950971594902923
                },
                {
                    "output_value": 0.955554775740384
                },
                {
                    "output_value": 0.960121417926732
                },
                {
                    "output_value": 0.964671521461966
                },
                {
                    "output_value": 0.969205086346087
                },
                {
                    "output_value": 0.973722112579096
                },
                {
                    "output_value": 0.978222600160991
                },
                {
                    "output_value": 0.982706549091774
                },
                {
                    "output_value": 0.987173959371443
                },
                {
                    "output_value": 0.991624831
                },
                {
                    "output_value": 1.146533573
                },
                {
                    "output_value": 1.1577001986994
                },
                {
                    "output_value": 1.1683383941086
                },
                {
                    "output_value": 1.1784481592276
                },
                {
                    "output_value": 1.18802949405639
                },
                {
                    "output_value": 1.19708239859499
                },
                {
                    "output_value": 1.20560687284338
                },
                {
                    "output_value": 1.21360291680158
                },
                {
                    "output_value": 1.22107053046957
                },
                {
                    "output_value": 1.22800971384736
                },
                {
                    "output_value": 1.22389308721435
                },
                {
                    "output_value": 1.22925968072292
                },
                {
                    "output_value": 1.23460973558038
                },
                {
                    "output_value": 1.23994325178673
                },
                {
                    "output_value": 1.24526022934197
                },
                {
                    "output_value": 1.25056066824609
                },
                {
                    "output_value": 1.2558445684991
                },
                {
                    "output_value": 1.26111193010099
                },
                {
                    "output_value": 1.26636275305177
                },
                {
                    "output_value": 1.27159703735144
                },
                {
                    "output_value": 1.276814783
                },
                {
                    "output_value": 1.484974213
                },
                {
                    "output_value": 1.4972816754954
                },
                {
                    "output_value": 1.5090607077006
                },
                {
                    "output_value": 1.5203113096156
                },
                {
                    "output_value": 1.53103348124039
                },
                {
                    "output_value": 1.54122722257499
                },
                {
                    "output_value": 1.55089253361938
                },
                {
                    "output_value": 1.56002941437358
                },
                {
                    "output_value": 1.56863786483757
                },
                {
                    "output_value": 1.57671788501136
                },
                {
                    "output_value": 1.56102351501435
                },
                {
                    "output_value": 1.56715698254292
                },
                {
                    "output_value": 1.57327391142038
                },
                {
                    "output_value": 1.57937430164673
                },
                {
                    "output_value": 1.58545815322197
                },
                {
                    "output_value": 1.59152546614609
                },
                {
                    "output_value": 1.5975762404191
                },
                {
                    "output_value": 1.60361047604099
                },
                {
                    "output_value": 1.60962817301177
                },
                {
                    "output_value": 1.61562933133144
                },
                {
                    "output_value": 1.621613951
                },
                {
                    "output_value": 0.992306693
                },
                {
                    "output_value": 0.993205787535399
                },
                {
                    "output_value": 0.993576451780598
                },
                {
                    "output_value": 0.993418685735596
                },
                {
                    "output_value": 0.992732489400392
                },
                {
                    "output_value": 0.991517862774987
                },
                {
                    "output_value": 0.989774805859382
                },
                {
                    "output_value": 0.987503318653576
                },
                {
                    "output_value": 0.984703401157568
                },
                {
                    "output_value": 0.981375053371359
                },
                {
                    "output_value": 0.87213395701435
                },
                {
                    "output_value": 0.870598684342923
                },
                {
                    "output_value": 0.869046873020384
                },
                {
                    "output_value": 0.867478523046732
                },
                {
                    "output_value": 0.865893634421966
                },
                {
                    "output_value": 0.864292207146087
                },
                {
                    "output_value": 0.862674241219096
                },
                {
                    "output_value": 0.861039736640991
                },
                {
                    "output_value": 0.859388693411774
                },
                {
                    "output_value": 0.857721111531443
                },
                {
                    "output_value": 0.856036991
                },
                {
                    "output_value": 0.752399557
                },
                {
                    "output_value": 0.754439488331399
                },
                {
                    "output_value": 0.755950989372598
                },
                {
                    "output_value": 0.756934060123595
                },
                {
                    "output_value": 0.757388700584392
                },
                {
                    "output_value": 0.757314910754987
                },
                {
                    "output_value": 0.756712690635382
                },
                {
                    "output_value": 0.755582040225575
                },
                {
                    "output_value": 0.753922959525568
                },
                {
                    "output_value": 0.75173544853536
                },
                {
                    "output_value": 0.67278144081435
                },
                {
                    "output_value": 0.672013042162923
                },
                {
                    "output_value": 0.671228104860384
                },
                {
                    "output_value": 0.670426628906732
                },
                {
                    "output_value": 0.669608614301966
                },
                {
                    "output_value": 0.668774061046087
                },
                {
                    "output_value": 0.667922969139096
                },
                {
                    "output_value": 0.667055338580991
                },
                {
                    "output_value": 0.666171169371774
                },
                {
                    "output_value": 0.665270461511444
                },
                {
                    "output_value": 0.664353215
                },
                {
                    "output_value": 0.576753285
                },
                {
                    "output_value": 0.579934053127399
                },
                {
                    "output_value": 0.582586390964598
                },
                {
                    "output_value": 0.584710298511595
                },
                {
                    "output_value": 0.586305775768392
                },
                {
                    "output_value": 0.587372822734987
                },
                {
                    "output_value": 0.587911439411382
                },
                {
                    "output_value": 0.587921625797575
                },
                {
                    "output_value": 0.587403381893568
                },
                {
                    "output_value": 0.586356707699359
                },
                {
                    "output_value": 0.53303814061435
                },
                {
                    "output_value": 0.533036615982924
                },
                {
                    "output_value": 0.533018552700384
                },
                {
                    "output_value": 0.532983950766732
                },
                {
                    "output_value": 0.532932810181966
                },
                {
                    "output_value": 0.532865130946087
                },
                {
                    "output_value": 0.532780913059096
                },
                {
                    "output_value": 0.532680156520991
                },
                {
                    "output_value": 0.532562861331774
                },
                {
                    "output_value": 0.532429027491444
                },
                {
                    "output_value": 0.532278655
                },
                {
                    "output_value": 0.465367877
                },
                {
                    "output_value": 0.469689481923399
                },
                {
                    "output_value": 0.473482656556598
                },
                {
                    "output_value": 0.476747400899595
                },
                {
                    "output_value": 0.479483714952392
                },
                {
                    "output_value": 0.481691598714988
                },
                {
                    "output_value": 0.483371052187382
                },
                {
                    "output_value": 0.484522075369576
                },
                {
                    "output_value": 0.485144668261568
                },
                {
                    "output_value": 0.48523883086336
                },
                {
                    "output_value": 0.45290405641435
                },
                {
                    "output_value": 0.453669405802923
                },
                {
                    "output_value": 0.454418216540384
                },
                {
                    "output_value": 0.455150488626731
                },
                {
                    "output_value": 0.455866222061966
                },
                {
                    "output_value": 0.456565416846087
                },
                {
                    "output_value": 0.457248072979096
                },
                {
                    "output_value": 0.457914190460991
                },
                {
                    "output_value": 0.458563769291774
                },
                {
                    "output_value": 0.459196809471443
                },
                {
                    "output_value": 0.459813311
                },
                {
                    "output_value": 0.418243333
                },
                {
                    "output_value": 0.423705774719399
                },
                {
                    "output_value": 0.428639786148598
                },
                {
                    "output_value": 0.433045367287595
                },
                {
                    "output_value": 0.436922518136392
                },
                {
                    "output_value": 0.440271238694988
                },
                {
                    "output_value": 0.443091528963382
                },
                {
                    "output_value": 0.445383388941575
                },
                {
                    "output_value": 0.447146818629568
                },
                {
                    "output_value": 0.448381818027359
                },
                {
                    "output_value": 0.43237918821435
                },
                {
                    "output_value": 0.433911411622924
                },
                {
                    "output_value": 0.435427096380384
                },
                {
                    "output_value": 0.436926242486732
                },
                {
                    "output_value": 0.438408849941966
                },
                {
                    "output_value": 0.439874918746087
                },
                {
                    "output_value": 0.441324448899096
                },
                {
                    "output_value": 0.442757440400992
                },
                {
                    "output_value": 0.444173893251774
                },
                {
                    "output_value": 0.445573807451443
                },
                {
                    "output_value": 0.446957183
                },
                {
                    "output_value": 0.435379653
                },
                {
                    "output_value": 0.4419829315154
                },
                {
                    "output_value": 0.448057779740598
                },
                {
                    "output_value": 0.453604197675596
                },
                {
                    "output_value": 0.458622185320392
                },
                {
                    "output_value": 0.463111742674988
                },
                {
                    "output_value": 0.467072869739382
                },
                {
                    "output_value": 0.470505566513576
                },
                {
                    "output_value": 0.473409832997568
                },
                {
                    "output_value": 0.47578566919136
                },
                {
                    "output_value": 0.47146353601435
                },
                {
                    "output_value": 0.473762633442923
                },
                {
                    "output_value": 0.476045192220384
                },
                {
                    "output_value": 0.478311212346732
                },
                {
                    "output_value": 0.480560693821966
                },
                {
                    "output_value": 0.482793636646087
                },
                {
                    "output_value": 0.485010040819096
                },
                {
                    "output_value": 0.487209906340991
                },
                {
                    "output_value": 0.489393233211774
                },
                {
                    "output_value": 0.491560021431443
                },
                {
                    "output_value": 0.493710271
                },
                {
                    "output_value": 0.516776837
                },
                {
                    "output_value": 0.5245209523114
                },
                {
                    "output_value": 0.531736637332598
                },
                {
                    "output_value": 0.538423892063595
                },
                {
                    "output_value": 0.544582716504392
                },
                {
                    "output_value": 0.550213110654987
                },
                {
                    "output_value": 0.555315074515382
                },
                {
                    "output_value": 0.559888608085576
                },
                {
                    "output_value": 0.563933711365568
                },
                {
                    "output_value": 0.567450384355359
                },
                {
                    "output_value": 0.57015709981435
                },
                {
                    "output_value": 0.573223071262923
                },
                {
                    "output_value": 0.576272504060384
                },
                {
                    "output_value": 0.579305398206732
                },
                {
                    "output_value": 0.582321753701966
                },
                {
                    "output_value": 0.585321570546087
                },
                {
                    "output_value": 0.588304848739096
                },
                {
                    "output_value": 0.591271588280991
                },
                {
                    "output_value": 0.594221789171774
                },
                {
                    "output_value": 0.597155451411444
                },
                {
                    "output_value": 0.600072575
                },
                {
                    "output_value": 0.662434885
                },
                {
                    "output_value": 0.6713198371074
                },
                {
                    "output_value": 0.679676358924598
                },
                {
                    "output_value": 0.687504450451595
                },
                {
                    "output_value": 0.694804111688392
                },
                {
                    "output_value": 0.701575342634988
                },
                {
                    "output_value": 0.707818143291382
                },
                {
                    "output_value": 0.713532513657576
                },
                {
                    "output_value": 0.718718453733568
                },
                {
                    "output_value": 0.72337596351936
                },
                {
                    "output_value": 0.72845987961435
                },
                {
                    "output_value": 0.732292725082924
                },
                {
                    "output_value": 0.736109031900384
                },
                {
                    "output_value": 0.739908800066732
                },
                {
                    "output_value": 0.743692029581966
                },
                {
                    "output_value": 0.747458720446088
                },
                {
                    "output_value": 0.751208872659096
                },
                {
                    "output_value": 0.754942486220991
                },
                {
                    "output_value": 0.758659561131774
                },
                {
                    "output_value": 0.762360097391444
                },
                {
                    "output_value": 0.766044095
                },
                {
                    "output_value": 0.872353797
                },
                {
                    "output_value": 0.882379585903399
                },
                {
                    "output_value": 0.891876944516598
                },
                {
                    "output_value": 0.900845872839595
                },
                {
                    "output_value": 0.909286370872392
                },
                {
                    "output_value": 0.917198438614988
                },
                {
                    "output_value": 0.924582076067382
                },
                {
                    "output_value": 0.931437283229576
                },
                {
                    "output_value": 0.937764060101568
                },
                {
                    "output_value": 0.94356240668336
                },
                {
                    "output_value": 0.94637187541435
                },
                {
                    "output_value": 0.950971594902923
                },
                {
                    "output_value": 0.955554775740384
                },
                {
                    "output_value": 0.960121417926732
                },
                {
                    "output_value": 0.964671521461966
                },
                {
                    "output_value": 0.969205086346087
                },
                {
                    "output_value": 0.973722112579096
                },
                {
                    "output_value": 0.978222600160991
                },
                {
                    "output_value": 0.982706549091774
                },
                {
                    "output_value": 0.987173959371443
                },
                {
                    "output_value": 0.991624831
                },
                {
                    "output_value": 1.146533573
                },
                {
                    "output_value": 1.1577001986994
                },
                {
                    "output_value": 1.1683383941086
                },
                {
                    "output_value": 1.1784481592276
                },
                {
                    "output_value": 1.18802949405639
                },
                {
                    "output_value": 1.19708239859499
                },
                {
                    "output_value": 1.20560687284338
                },
                {
                    "output_value": 1.21360291680158
                },
                {
                    "output_value": 1.22107053046957
                },
                {
                    "output_value": 1.22800971384736
                },
                {
                    "output_value": 1.22389308721435
                },
                {
                    "output_value": 1.22925968072292
                },
                {
                    "output_value": 1.23460973558038
                },
                {
                    "output_value": 1.23994325178673
                },
                {
                    "output_value": 1.24526022934197
                },
                {
                    "output_value": 1.25056066824609
                },
                {
                    "output_value": 1.2558445684991
                },
                {
                    "output_value": 1.26111193010099
                },
                {
                    "output_value": 1.26636275305177
                },
                {
                    "output_value": 1.27159703735144
                },
                {
                    "output_value": 1.276814783
                },
                {
                    "output_value": 1.484974213
                },
                {
                    "output_value": 1.4972816754954
                },
                {
                    "output_value": 1.5090607077006
                },
                {
                    "output_value": 1.5203113096156
                },
                {
                    "output_value": 1.53103348124039
                },
                {
                    "output_value": 1.54122722257499
                },
                {
                    "output_value": 1.55089253361938
                },
                {
                    "output_value": 1.56002941437358
                },
                {
                    "output_value": 1.56863786483757
                },
                {
                    "output_value": 1.57671788501136
                },
                {
                    "output_value": 1.56102351501435
                },
                {
                    "output_value": 1.56715698254292
                },
                {
                    "output_value": 1.57327391142038
                },
                {
                    "output_value": 1.57937430164673
                },
                {
                    "output_value": 1.58545815322197
                },
                {
                    "output_value": 1.59152546614609
                },
                {
                    "output_value": 1.5975762404191
                },
                {
                    "output_value": 1.60361047604099
                },
                {
                    "output_value": 1.60962817301177
                },
                {
                    "output_value": 1.61562933133144
                },
                {
                    "output_value": 1.621613951
                }
            ]
        },
        "EIRTempModFac_CoolAndCharge_SCU": {
            "independent_variable_list_name": "EIRTempModFac_CoolAndCharge_SCU_IndependentVariableList",
            "maximum_output": 1.6,
            "minimum_output": 0.6,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.786227
                },
                {
                    "output_value": 0.75674956
                },
                {
                    "output_value": 0.738035
                },
                {
                    "output_value": 1.081255
                },
                {
                    "output_value": 1.04350905
                },
                {
                    "output_value": 1.019545
                },
                {
                    "output_value": 1.510532
                },
                {
                    "output_value": 1.43906976
                },
                {
                    "output_value": 1.3937
                },
                {
                    "output_value": 0.776808
                },
                {
                    "output_value": 0.7468608
                },
                {
                    "output_value": 0.727848
                },
                {
                    "output_value": 1.03936809
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 0.97500609
                },
                {
                    "output_value": 1.463723
                },
                {
                    "output_value": 1.41255219
                },
                {
                    "output_value": 1.380065
                },
                {
                    "output_value": 0.724162
                },
                {
                    "output_value": 0.67998254
                },
                {
                    "output_value": 0.651934
                },
                {
                    "output_value": 0.989304
                },
                {
                    "output_value": 0.93921584
                },
                {
                    "output_value": 0.907416
                },
                {
                    "output_value": 1.369654
                },
                {
                    "output_value": 1.31653442
                },
                {
                    "output_value": 1.28281
                }
            ]
        },
        "EIRTempModFac_CoolandDischarge_SCU": {
            "independent_variable_list_name": "EIRTempModFac_CoolandDischarge_SCU_IndependentVariableList",
            "maximum_output": 1.7,
            "minimum_output": 0.5,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.6618
                },
                {
                    "output_value": 0.8177
                },
                {
                    "output_value": 0.9166
                },
                {
                    "output_value": 0.8094
                },
                {
                    "output_value": 1.0684
                },
                {
                    "output_value": 1.2329
                },
                {
                    "output_value": 0.8315
                },
                {
                    "output_value": 1.3579
                },
                {
                    "output_value": 1.6921
                },
                {
                    "output_value": 0.5145
                },
                {
                    "output_value": 0.7905
                },
                {
                    "output_value": 0.9657
                },
                {
                    "output_value": 0.6914
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.196
                },
                {
                    "output_value": 0.8951
                },
                {
                    "output_value": 1.3023
                },
                {
                    "output_value": 1.5607
                },
                {
                    "output_value": 0.5399
                },
                {
                    "output_value": 0.7092
                },
                {
                    "output_value": 0.8167
                },
                {
                    "output_value": 0.6269
                },
                {
                    "output_value": 0.9252
                },
                {
                    "output_value": 1.1146
                },
                {
                    "output_value": 0.7182
                },
                {
                    "output_value": 1.185
                },
                {
                    "output_value": 1.4813
                }
            ]
        },
        "EvapCapTempModFac_CoolAndCharge_SCU": {
            "independent_variable_list_name": "EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariableList",
            "maximum_output": 1.27,
            "minimum_output": 0.8,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.0806
                },
                {
                    "output_value": 1.0017
                },
                {
                    "output_value": 0.9516
                },
                {
                    "output_value": 1.0063
                },
                {
                    "output_value": 0.9295
                },
                {
                    "output_value": 0.8807
                },
                {
                    "output_value": 0.853
                },
                {
                    "output_value": 0.853
                },
                {
                    "output_value": 0.8126
                },
                {
                    "output_value": 1.152
                },
                {
                    "output_value": 1.068
                },
                {
                    "output_value": 1.0148
                },
                {
                    "output_value": 1.0856
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 0.9457
                },
                {
                    "output_value": 0.8894
                },
                {
                    "output_value": 0.8894
                },
                {
                    "output_value": 0.837
                },
                {
                    "output_value": 1.2697
                },
                {
                    "output_value": 1.204
                },
                {
                    "output_value": 1.1622
                },
                {
                    "output_value": 1.1591
                },
                {
                    "output_value": 1.0883
                },
                {
                    "output_value": 1.0433
                },
                {
                    "output_value": 0.9741
                },
                {
                    "output_value": 0.9741
                },
                {
                    "output_value": 0.9193
                }
            ]
        },
        "EvapCapTempModFac_CoolandDischarge_SCU": {
            "independent_variable_list_name": "EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariableList",
            "maximum_output": 1.5,
            "minimum_output": 0.7,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.1049
                },
                {
                    "output_value": 0.9477
                },
                {
                    "output_value": 0.8479
                },
                {
                    "output_value": 1.1054
                },
                {
                    "output_value": 0.9163
                },
                {
                    "output_value": 0.7962
                },
                {
                    "output_value": 1.1685
                },
                {
                    "output_value": 0.8994
                },
                {
                    "output_value": 0.7285
                },
                {
                    "output_value": 1.3684
                },
                {
                    "output_value": 1.0182
                },
                {
                    "output_value": 0.7958
                },
                {
                    "output_value": 1.2742
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 0.8259
                },
                {
                    "output_value": 1.2067
                },
                {
                    "output_value": 0.9571
                },
                {
                    "output_value": 0.7987
                },
                {
                    "output_value": 1.4026
                },
                {
                    "output_value": 1.153
                },
                {
                    "output_value": 0.9946
                },
                {
                    "output_value": 1.3944
                },
                {
                    "output_value": 1.0928
                },
                {
                    "output_value": 0.9013
                },
                {
                    "output_value": 1.3695
                },
                {
                    "output_value": 1.0522
                },
                {
                    "output_value": 0.8509
                }
            ]
        },
        "SHRTempModFac_coolAndCharge_SCU": {
            "independent_variable_list_name": "SHRTempModFac_coolAndCharge_SCU_IndependentVariableList",
            "maximum_output": 3.5,
            "minimum_output": 0.0,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.06986520817413
                },
                {
                    "output_value": 1.1367485848291
                },
                {
                    "output_value": 1.17921132804601
                },
                {
                    "output_value": 0.760289485493558
                },
                {
                    "output_value": 0.80781951790938
                },
                {
                    "output_value": 0.837995260560297
                },
                {
                    "output_value": 0.515671164895312
                },
                {
                    "output_value": 0.547908710792014
                },
                {
                    "output_value": 0.568375599603817
                },
                {
                    "output_value": 1.26479571889299
                },
                {
                    "output_value": 1.34386531365314
                },
                {
                    "output_value": 1.39406481114391
                },
                {
                    "output_value": 0.941162559999999
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.03735456
                },
                {
                    "output_value": 0.682486803189337
                },
                {
                    "output_value": 0.725152946149215
                },
                {
                    "output_value": 0.752240715385323
                },
                {
                    "output_value": 1.45972622961185
                },
                {
                    "output_value": 1.55098204247718
                },
                {
                    "output_value": 1.60891829424181
                },
                {
                    "output_value": 1.12203563450644
                },
                {
                    "output_value": 1.19218048209062
                },
                {
                    "output_value": 1.2367138594397
                },
                {
                    "output_value": 0.849302441483363
                },
                {
                    "output_value": 0.902397181506416
                },
                {
                    "output_value": 0.936105831166829
                }
            ]
        },
        "SHRTempModFac_coolAndDischarge_SCU": {
            "independent_variable_list_name": "SHRTempModFac_coolAndDischarge_SCU_IndependentVariableList",
            "maximum_output": 3.5,
            "minimum_output": 0.0,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.00447536001483
                },
                {
                    "output_value": 1.1367485848291
                },
                {
                    "output_value": 1.22072586379838
                },
                {
                    "output_value": 0.713820814829536
                },
                {
                    "output_value": 0.80781951790938
                },
                {
                    "output_value": 0.867497168638545
                },
                {
                    "output_value": 0.484153494337371
                },
                {
                    "output_value": 0.547908710792014
                },
                {
                    "output_value": 0.5883854558436
                },
                {
                    "output_value": 1.18749177501384
                },
                {
                    "output_value": 1.34386531365314
                },
                {
                    "output_value": 1.44314333682196
                },
                {
                    "output_value": 0.88363898
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.07387498
                },
                {
                    "output_value": 0.640773409679287
                },
                {
                    "output_value": 0.725152946149215
                },
                {
                    "output_value": 0.77872360554293
                },
                {
                    "output_value": 1.37050819001285
                },
                {
                    "output_value": 1.55098204247718
                },
                {
                    "output_value": 1.66556080984554
                },
                {
                    "output_value": 1.05345714517046
                },
                {
                    "output_value": 1.19218048209062
                },
                {
                    "output_value": 1.28025279136145
                },
                {
                    "output_value": 0.797393325021205
                },
                {
                    "output_value": 0.902397181506416
                },
                {
                    "output_value": 0.969061755242259
                }
            ]
        },
        "TESCapTempModFac_CoolAndCharge_SCU": {
            "independent_variable_list_name": "TESCapTempModFac_CoolAndCharge_SCU_IndependentVariableList",
            "maximum_output": 3.5,
            "minimum_output": 0.0,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": -1.701897
                },
                {
                    "output_value": 1.30972335
                },
                {
                    "output_value": 3.221733
                },
                {
                    "output_value": -1.844856
                },
                {
                    "output_value": 1.22842402
                },
                {
                    "output_value": 3.17958
                },
                {
                    "output_value": -2.254584
                },
                {
                    "output_value": 1.09349828
                },
                {
                    "output_value": 3.21912
                },
                {
                    "output_value": -2.268539
                },
                {
                    "output_value": 1.10840783
                },
                {
                    "output_value": 3.252355
                },
                {
                    "output_value": -2.47572121
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 3.20665679
                },
                {
                    "output_value": -2.394966
                },
                {
                    "output_value": 0.92919522
                },
                {
                    "output_value": 3.03963
                },
                {
                    "output_value": -2.86357
                },
                {
                    "output_value": 0.9169337
                },
                {
                    "output_value": 3.31709
                },
                {
                    "output_value": -2.86398
                },
                {
                    "output_value": 0.8517115
                },
                {
                    "output_value": 3.21072
                },
                {
                    "output_value": -2.919994
                },
                {
                    "output_value": 0.74290088
                },
                {
                    "output_value": 3.06839
                }
            ]
        },
        "TESCapTempModFac_CoolAndDischarge_SCU": {
            "independent_variable_list_name": "TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariableList",
            "maximum_output": 3.5,
            "minimum_output": 0.0,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 6.80433
                },
                {
                    "output_value": -1.2312451
                },
                {
                    "output_value": -6.33285
                },
                {
                    "output_value": 8.90216
                },
                {
                    "output_value": 0.3639417
                },
                {
                    "output_value": -5.05678
                },
                {
                    "output_value": 10.28818
                },
                {
                    "output_value": 2.1641212
                },
                {
                    "output_value": -2.99366
                },
                {
                    "output_value": 8.73513
                },
                {
                    "output_value": -0.784886699999999
                },
                {
                    "output_value": -6.82893
                },
                {
                    "output_value": 10.6500081
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": -5.1265719
                },
                {
                    "output_value": 11.46908
                },
                {
                    "output_value": 2.6597955
                },
                {
                    "output_value": -2.93302
                },
                {
                    "output_value": 9.51584
                },
                {
                    "output_value": -0.299575000000001
                },
                {
                    "output_value": -6.53116
                },
                {
                    "output_value": 11.3162
                },
                {
                    "output_value": 1.4997574
                },
                {
                    "output_value": -4.73248
                },
                {
                    "output_value": 14.03382
                },
                {
                    "output_value": 3.5001126
                },
                {
                    "output_value": -3.1875
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Back_Space DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Core_Retail DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Front_Entry DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "FRONT_ENTRY_COOLING",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Front_Retail DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Point_Of_Sale DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.1514,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Core_ZN Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_ZN Water Equipment"
                }
            ],
            "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_ZN Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 3.15e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Back_space"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "Back_Space": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 35.27,
            "z_origin": 0.0
        },
        "Core_Retail": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 6.0,
            "z_origin": 0.0
        },
        "Front_Entry": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 25.135,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Front_Retail": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 29.135,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Point_Of_Sale": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "Back_Space Thermostat": {
            "control_1_name": "Back_Space DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Back_Space"
        },
        "Core_Retail Thermostat": {
            "control_1_name": "Core_Retail DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_Retail"
        },
        "Front_Entry Thermostat": {
            "control_1_name": "Front_Entry DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Front_Entry"
        },
        "Front_Retail Thermostat": {
            "control_1_name": "Front_Retail DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Front_Retail"
        },
        "Point_Of_Sale Thermostat": {
            "control_1_name": "Point_Of_Sale DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Point_Of_Sale"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Back_Space Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Back_Space Direct Air Inlet Node Name",
            "air_terminal_name": "Back_Space Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Core_Retail Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Core_Retail Direct Air Inlet Node Name",
            "air_terminal_name": "Core_Retail Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Front_Retail Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Front_Retail Direct Air Inlet Node Name",
            "air_terminal_name": "Front_Retail Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Point_Of_Sale Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
            "air_terminal_name": "Point_Of_Sale Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Back_Space Inlet Nodes",
            "zone_air_node_name": "Back_Space Air Node",
            "zone_conditioning_equipment_list_name": "Back_Space Equipment",
            "zone_name": "Back_Space",
            "zone_return_air_node_or_nodelist_name": "Back_Space Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Core_Retail Inlet Nodes",
            "zone_air_node_name": "Core_Retail Air Node",
            "zone_conditioning_equipment_list_name": "Core_Retail Equipment",
            "zone_name": "Core_Retail",
            "zone_return_air_node_or_nodelist_name": "Core_Retail Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Front_Entry Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Front_Entry Inlet Nodes",
            "zone_air_node_name": "Front_Entry Air Node",
            "zone_conditioning_equipment_list_name": "Front_Entry Equipment",
            "zone_name": "Front_Entry",
            "zone_return_air_node_or_nodelist_name": "Front_Entry Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Front_Retail Inlet Nodes",
            "zone_air_node_name": "Front_Retail Air Node",
            "zone_conditioning_equipment_list_name": "Front_Retail Equipment",
            "zone_name": "Front_Retail",
            "zone_return_air_node_or_nodelist_name": "Front_Retail Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Point_Of_Sale Inlet Nodes",
            "zone_air_node_name": "Point_Of_Sale Air Node",
            "zone_conditioning_equipment_list_name": "Point_Of_Sale Equipment",
            "zone_name": "Point_Of_Sale",
            "zone_return_air_node_or_nodelist_name": "Point_Of_Sale Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Back_Space Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Back_Space Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_Retail Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Retail Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Front_Entry Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Front_Entry Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Front_Retail Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Front_Retail Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Point_Of_Sale Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Point_Of_Sale Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Front_Entry Unit Heater": {
            "air_inlet_node_name": "Front_Entry Unit Heater Exhaust Node",
            "air_outlet_node_name": "Front_Entry Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "Front_Entry Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "Front_Entry Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Back_Space_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
        },
        "Core_Retail_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
        },
        "Front_Entry_Infiltration": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "INFIL_FRONT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
        },
        "Front_Retail_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
        },
        "Point_Of_Sale_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
        }
    }
}