{
    "AirLoopHVAC": {
        "VAV Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Availability Managers",
            "branch_list_name": "VAV Sys 1 Branches",
            "controller_list_name": "VAV Sys 1 Controllers",
            "demand_side_inlet_node_names": "VAV Sys 1 Supply Path Inlet",
            "demand_side_outlet_node_name": "VAV Sys 1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV Sys 1 Air Loop Inlet",
            "supply_side_outlet_node_names": "VAV Sys 1 Supply Fan Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV Sys 1 Controllers": {
            "controller_1_name": "VAV Sys 1 Cooling Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV Sys 1 Heating Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV Sys 1 OA System Controllers": {
            "controller_1_name": "VAV Sys 1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV Sys 1 OA System": {
            "controller_list_name": "VAV Sys 1 OA System Controllers",
            "outdoor_air_equipment_list_name": "VAV Sys 1 OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV Sys 1 OA System Equipment": {
            "component_1_name": "VAV Sys 1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV Sys 1 Return Path": {
            "components": [
                {
                    "component_name": "VAV Sys 1 Return Plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "VAV Sys 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "VAV Sys 1 Return Plenum": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE5-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE1-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE2-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE3-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE4-1 Return Outlet"
                }
            ],
            "outlet_node_name": "VAV Sys 1 Return Air Outlet",
            "zone_name": "PLENUM-1",
            "zone_node_name": "PLENUM-1 Zone Air Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV Sys 1 Supply Path": {
            "components": [
                {
                    "component_name": "VAV Sys 1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV Sys 1 Supply Path Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "SPACE1-1 PIU Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Zone Equip Inlet"
                },
                {
                    "inlet_node_name": "SPACE1-1 PIU Secondary From Zone"
                }
            ],
            "outlet_node_name": "SPACE1-1 PIU Mixer Outlet"
        },
        "SPACE2-1 PIU Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE2-1 Zone Equip Inlet"
                },
                {
                    "inlet_node_name": "SPACE2-1 PIU Secondary From Zone"
                }
            ],
            "outlet_node_name": "SPACE2-1 PIU Mixer Outlet"
        },
        "SPACE3-1 PIU Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE3-1 Zone Equip Inlet"
                },
                {
                    "inlet_node_name": "SPACE3-1 PIU Secondary From Zone"
                }
            ],
            "outlet_node_name": "SPACE3-1 PIU Mixer Outlet"
        },
        "SPACE4-1 PIU Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE4-1 Zone Equip Inlet"
                },
                {
                    "inlet_node_name": "SPACE4-1 PIU Secondary From Zone"
                }
            ],
            "outlet_node_name": "SPACE4-1 PIU Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV Sys 1 Zone Splitter": {
            "inlet_node_name": "VAV Sys 1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE5-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE1-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE2-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE3-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE4-1 Zone Equip Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:SeriesPIU:Reheat": {
        "SPACE1-1 VAV Series PIU Reheat": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "convergence_tolerance": 0.001,
            "fan_name": "SPACE1-1 PIU Fan",
            "maximum_air_flow_rate": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_primary_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "minimum_primary_air_flow_fraction": "Autosize",
            "outlet_node_name": "SPACE1-1 Supply Inlet",
            "reheat_coil_air_inlet_node_name": "SPACE1-1 PIU Fan Outlet",
            "reheat_coil_name": "SPACE1-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "secondary_air_inlet_node_name": "SPACE1-1 PIU Secondary From Zone",
            "supply_air_inlet_node_name": "SPACE1-1 Zone Equip Inlet",
            "zone_mixer_name": "SPACE1-1 PIU Mixer"
        },
        "SPACE2-1 VAV Series PIU Reheat": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "convergence_tolerance": 0.001,
            "fan_name": "SPACE2-1 PIU Fan",
            "maximum_air_flow_rate": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_primary_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "minimum_primary_air_flow_fraction": "Autosize",
            "outlet_node_name": "SPACE2-1 Supply Inlet",
            "reheat_coil_air_inlet_node_name": "SPACE2-1 PIU Fan Outlet",
            "reheat_coil_name": "SPACE2-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "secondary_air_inlet_node_name": "SPACE2-1 PIU Secondary From Zone",
            "supply_air_inlet_node_name": "SPACE2-1 Zone Equip Inlet",
            "zone_mixer_name": "SPACE2-1 PIU Mixer"
        },
        "SPACE3-1 VAV Series PIU Reheat": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "convergence_tolerance": 0.001,
            "fan_name": "SPACE3-1 PIU Fan",
            "maximum_air_flow_rate": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_primary_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "minimum_primary_air_flow_fraction": "Autosize",
            "outlet_node_name": "SPACE3-1 Supply Inlet",
            "reheat_coil_air_inlet_node_name": "SPACE3-1 PIU Fan Outlet",
            "reheat_coil_name": "SPACE3-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "secondary_air_inlet_node_name": "SPACE3-1 PIU Secondary From Zone",
            "supply_air_inlet_node_name": "SPACE3-1 Zone Equip Inlet",
            "zone_mixer_name": "SPACE3-1 PIU Mixer"
        },
        "SPACE4-1 VAV Series PIU Reheat": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "convergence_tolerance": 0.001,
            "fan_name": "SPACE4-1 PIU Fan",
            "maximum_air_flow_rate": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_primary_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "minimum_primary_air_flow_fraction": "Autosize",
            "outlet_node_name": "SPACE4-1 Supply Inlet",
            "reheat_coil_air_inlet_node_name": "SPACE4-1 PIU Fan Outlet",
            "reheat_coil_name": "SPACE4-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "secondary_air_inlet_node_name": "SPACE4-1 PIU Secondary From Zone",
            "supply_air_inlet_node_name": "SPACE4-1 Zone Equip Inlet",
            "zone_mixer_name": "SPACE4-1 PIU Mixer"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "SPACE5-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE5-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE5-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE5-1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "SPACE5-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "VAV Sys 1 Availability": {
            "applicability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "CycleOnAnyZoneFansOnly",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FanAvailSched",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV Sys 1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "VAV Sys 1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Main Boiler": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Main Boiler HW Inlet",
            "boiler_water_outlet_node_name": "Main Boiler HW Outlet",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.1,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "water_outlet_upper_temperature_limit": 100
        }
    },
    "Branch": {
        "Chilled Water Loop CndW Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Demand Bypass Inlet",
                    "component_name": "Chilled Water Loop CndW Demand Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop CndW Demand Bypass Outlet"
                }
            ]
        },
        "Chilled Water Loop CndW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Demand Inlet",
                    "component_name": "Chilled Water Loop CndW Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop CndW Demand Inlet Pipe Outlet"
                }
            ]
        },
        "Chilled Water Loop CndW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Demand Outlet Pipe Inlet",
                    "component_name": "Chilled Water Loop CndW Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop CndW Demand Outlet"
                }
            ]
        },
        "Chilled Water Loop CndW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Supply Bypass Inlet",
                    "component_name": "Chilled Water Loop CndW Supply Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop CndW Supply Bypass Outlet"
                }
            ]
        },
        "Chilled Water Loop CndW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Supply Inlet",
                    "component_name": "Chilled Water Loop CndW Supply Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chilled Water Loop CndW Pump Outlet"
                }
            ]
        },
        "Chilled Water Loop CndW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop CndW Supply Outlet Pipe Inlet",
                    "component_name": "Chilled Water Loop CndW Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop CndW Supply Outlet"
                }
            ]
        },
        "Chilled Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Bypass Inlet",
                    "component_name": "Chilled Water Loop Demand Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Bypass Outlet"
                }
            ]
        },
        "Chilled Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Inlet",
                    "component_name": "Chilled Water Loop Demand Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Demand Pump Outlet"
                }
            ]
        },
        "Chilled Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Outlet Pipe Inlet",
                    "component_name": "Chilled Water Loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Outlet"
                }
            ]
        },
        "Chilled Water Loop Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Bypass Inlet",
                    "component_name": "Chilled Water Loop Supply Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Supply Bypass Outlet"
                }
            ]
        },
        "Chilled Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Inlet",
                    "component_name": "Chilled Water Loop Pri Supply Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Pri Pump Outlet"
                }
            ]
        },
        "Chilled Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Outlet Pipe Inlet",
                    "component_name": "Chilled Water Loop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Supply Outlet"
                }
            ]
        },
        "Hot Water Loop HW Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Demand Bypass Inlet",
                    "component_name": "Hot Water Loop HW Demand Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop HW Demand Bypass Outlet"
                }
            ]
        },
        "Hot Water Loop HW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Demand Inlet",
                    "component_name": "Hot Water Loop HW Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop HW Demand Inlet Pipe Outlet"
                }
            ]
        },
        "Hot Water Loop HW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Demand Outlet Pipe Inlet",
                    "component_name": "Hot Water Loop HW Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop HW Demand Outlet"
                }
            ]
        },
        "Hot Water Loop HW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Supply Bypass Inlet",
                    "component_name": "Hot Water Loop HW Supply Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop HW Supply Bypass Outlet"
                }
            ]
        },
        "Hot Water Loop HW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Supply Inlet",
                    "component_name": "Hot Water Loop HW Supply Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Hot Water Loop HW Pump Outlet"
                }
            ]
        },
        "Hot Water Loop HW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop HW Supply Outlet Pipe Inlet",
                    "component_name": "Hot Water Loop HW Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop HW Supply Outlet"
                }
            ]
        },
        "Main Boiler HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Boiler HW Inlet",
                    "component_name": "Main Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Main Boiler HW Outlet"
                }
            ]
        },
        "Main Chiller ChW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Chiller ChW Inlet",
                    "component_name": "Main Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Main Chiller ChW Outlet"
                }
            ]
        },
        "Main Chiller CndW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Chiller Cnd Inlet",
                    "component_name": "Main Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Main Chiller Cnd Outlet"
                }
            ]
        },
        "Main Tower CndW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Tower CndW Inlet",
                    "component_name": "Main Tower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Main Tower CndW Outlet"
                }
            ]
        },
        "SPACE1-1 Reheat Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE1-1 Reheat Coil HW Inlet",
                    "component_name": "SPACE1-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE1-1 Reheat Coil HW Outlet"
                }
            ]
        },
        "SPACE2-1 Reheat Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE2-1 Reheat Coil HW Inlet",
                    "component_name": "SPACE2-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE2-1 Reheat Coil HW Outlet"
                }
            ]
        },
        "SPACE3-1 Reheat Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE3-1 Reheat Coil HW Inlet",
                    "component_name": "SPACE3-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE3-1 Reheat Coil HW Outlet"
                }
            ]
        },
        "SPACE4-1 Reheat Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE4-1 Reheat Coil HW Inlet",
                    "component_name": "SPACE4-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE4-1 Reheat Coil HW Outlet"
                }
            ]
        },
        "SPACE5-1 Reheat Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE5-1 Reheat Coil HW Inlet",
                    "component_name": "SPACE5-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "SPACE5-1 Reheat Coil HW Outlet"
                }
            ]
        },
        "VAV Sys 1 Cooling Coil ChW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Cooling Coil ChW Inlet",
                    "component_name": "VAV Sys 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV Sys 1 Cooling Coil ChW Outlet"
                }
            ]
        },
        "VAV Sys 1 Heating Coil HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Heating Coil HW Inlet",
                    "component_name": "VAV Sys 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV Sys 1 Heating Coil HW Outlet"
                }
            ]
        },
        "VAV Sys 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Air Loop Inlet",
                    "component_name": "VAV Sys 1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV Sys 1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "VAV Sys 1 Mixed Air Outlet",
                    "component_name": "VAV Sys 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV Sys 1 Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV Sys 1 Cooling Coil Outlet",
                    "component_name": "VAV Sys 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV Sys 1 Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV Sys 1 Heating Coil Outlet",
                    "component_name": "VAV Sys 1 Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV Sys 1 Supply Fan Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "Chilled Water Loop CndW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop CndW Demand Inlet Branch"
                },
                {
                    "branch_name": "Main Chiller CndW Branch"
                },
                {
                    "branch_name": "Chilled Water Loop CndW Demand Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop CndW Demand Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop CndW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop CndW Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Tower CndW Branch"
                },
                {
                    "branch_name": "Chilled Water Loop CndW Supply Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop CndW Supply Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "VAV Sys 1 Cooling Coil ChW Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Chiller ChW Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Hot Water Loop HW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop HW Demand Inlet Branch"
                },
                {
                    "branch_name": "SPACE5-1 Reheat Coil HW Branch"
                },
                {
                    "branch_name": "SPACE1-1 Reheat Coil HW Branch"
                },
                {
                    "branch_name": "SPACE2-1 Reheat Coil HW Branch"
                },
                {
                    "branch_name": "SPACE3-1 Reheat Coil HW Branch"
                },
                {
                    "branch_name": "SPACE4-1 Reheat Coil HW Branch"
                },
                {
                    "branch_name": "VAV Sys 1 Heating Coil HW Branch"
                },
                {
                    "branch_name": "Hot Water Loop HW Demand Bypass Branch"
                },
                {
                    "branch_name": "Hot Water Loop HW Demand Outlet Branch"
                }
            ]
        },
        "Hot Water Loop HW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop HW Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Boiler HW Branch"
                },
                {
                    "branch_name": "Hot Water Loop HW Supply Bypass Branch"
                },
                {
                    "branch_name": "Hot Water Loop HW Supply Outlet Branch"
                }
            ]
        },
        "VAV Sys 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV Sys 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Chiller:Electric:EIR": {
        "Main Chiller": {
            "chilled_water_inlet_node_name": "Main Chiller ChW Inlet",
            "chilled_water_outlet_node_name": "Main Chiller ChW Outlet",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_inlet_node_name": "Main Chiller Cnd Inlet",
            "condenser_outlet_node_name": "Main Chiller Cnd Outlet",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 5,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": 40000.0,
            "reference_chilled_water_flow_rate": 0.0012396,
            "reference_condenser_fluid_flow_rate": 0.0019379,
            "reference_cop": 3.2,
            "reference_entering_condenser_fluid_temperature": 29.4,
            "reference_leaving_chilled_water_temperature": 6.67
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "VAV Sys 1 Cooling Coil": {
            "air_inlet_node_name": "VAV Sys 1 Mixed Air Outlet",
            "air_outlet_node_name": "VAV Sys 1 Cooling Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 4,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "VAV Sys 1 Cooling Coil ChW Inlet",
            "water_outlet_node_name": "VAV Sys 1 Cooling Coil ChW Outlet"
        }
    },
    "Coil:Heating:Water": {
        "SPACE1-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE1-1 PIU Fan Outlet",
            "air_outlet_node_name": "SPACE1-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "SPACE1-1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "SPACE1-1 Reheat Coil HW Outlet"
        },
        "SPACE2-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE2-1 PIU Fan Outlet",
            "air_outlet_node_name": "SPACE2-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "SPACE2-1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "SPACE2-1 Reheat Coil HW Outlet"
        },
        "SPACE3-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE3-1 PIU Fan Outlet",
            "air_outlet_node_name": "SPACE3-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "SPACE3-1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "SPACE3-1 Reheat Coil HW Outlet"
        },
        "SPACE4-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE4-1 PIU Fan Outlet",
            "air_outlet_node_name": "SPACE4-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "SPACE4-1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "SPACE4-1 Reheat Coil HW Outlet"
        },
        "SPACE5-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE5-1 Damper Outlet",
            "air_outlet_node_name": "SPACE5-1 Supply Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "SPACE5-1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "SPACE5-1 Reheat Coil HW Outlet"
        },
        "VAV Sys 1 Heating Coil": {
            "air_inlet_node_name": "VAV Sys 1 Cooling Coil Outlet",
            "air_outlet_node_name": "VAV Sys 1 Heating Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV Sys 1 Heating Coil HW Inlet",
            "water_outlet_node_name": "VAV Sys 1 Heating Coil HW Outlet"
        }
    },
    "CondenserEquipmentList": {
        "Chilled Water Loop All Condensers": {
            "equipment": [
                {
                    "equipment_name": "Main Tower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Chilled Water Loop Condenser Operation": {
            "control_scheme_1_name": "Chilled Water Loop Condenser Operation All Hours",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "COMPACT HVAC-ALWAYS 1"
        }
    },
    "CondenserLoop": {
        "Chilled Water Loop Condenser Water Loop": {
            "condenser_demand_side_branch_list_name": "Chilled Water Loop CndW Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Chilled Water Loop CndW Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Chilled Water Loop Condenser Operation",
            "condenser_loop_temperature_setpoint_node_name": "Chilled Water Loop CndW Supply Outlet",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Chilled Water Loop CndW Supply Side Branches",
            "condenser_side_connector_list_name": "Chilled Water Loop CndW Supply Side Connectors",
            "condenser_side_inlet_node_name": "Chilled Water Loop CndW Supply Inlet",
            "condenser_side_outlet_node_name": "Chilled Water Loop CndW Supply Outlet",
            "demand_side_inlet_node_name": "Chilled Water Loop CndW Demand Inlet",
            "demand_side_outlet_node_name": "Chilled Water Loop CndW Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5
        }
    },
    "Connector:Mixer": {
        "Chilled Water Loop CndW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Chiller CndW Branch"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop CndW Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop CndW Demand Outlet Branch"
        },
        "Chilled Water Loop CndW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Tower CndW Branch"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop CndW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop CndW Supply Outlet Branch"
        },
        "Chilled Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "VAV Sys 1 Cooling Coil ChW Branch"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Demand Outlet Branch"
        },
        "Chilled Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Chiller ChW Branch"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Supply Outlet Branch"
        },
        "Hot Water Loop HW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SPACE5-1 Reheat Coil HW Branch"
                },
                {
                    "inlet_branch_name": "SPACE1-1 Reheat Coil HW Branch"
                },
                {
                    "inlet_branch_name": "SPACE2-1 Reheat Coil HW Branch"
                },
                {
                    "inlet_branch_name": "SPACE3-1 Reheat Coil HW Branch"
                },
                {
                    "inlet_branch_name": "SPACE4-1 Reheat Coil HW Branch"
                },
                {
                    "inlet_branch_name": "VAV Sys 1 Heating Coil HW Branch"
                },
                {
                    "inlet_branch_name": "Hot Water Loop HW Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Hot Water Loop HW Demand Outlet Branch"
        },
        "Hot Water Loop HW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Hot Water Loop HW Supply Bypass Branch"
                },
                {
                    "inlet_branch_name": "Main Boiler HW Branch"
                }
            ],
            "outlet_branch_name": "Hot Water Loop HW Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Chilled Water Loop CndW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Chiller CndW Branch"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop CndW Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop CndW Demand Inlet Branch"
        },
        "Chilled Water Loop CndW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Tower CndW Branch"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop CndW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop CndW Supply Inlet Branch"
        },
        "Chilled Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "VAV Sys 1 Cooling Coil ChW Branch"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Demand Inlet Branch"
        },
        "Chilled Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Chiller ChW Branch"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Supply Inlet Branch"
        },
        "Hot Water Loop HW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SPACE5-1 Reheat Coil HW Branch"
                },
                {
                    "outlet_branch_name": "SPACE1-1 Reheat Coil HW Branch"
                },
                {
                    "outlet_branch_name": "SPACE2-1 Reheat Coil HW Branch"
                },
                {
                    "outlet_branch_name": "SPACE3-1 Reheat Coil HW Branch"
                },
                {
                    "outlet_branch_name": "SPACE4-1 Reheat Coil HW Branch"
                },
                {
                    "outlet_branch_name": "VAV Sys 1 Heating Coil HW Branch"
                },
                {
                    "outlet_branch_name": "Hot Water Loop HW Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Hot Water Loop HW Demand Inlet Branch"
        },
        "Hot Water Loop HW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Hot Water Loop HW Supply Bypass Branch"
                },
                {
                    "outlet_branch_name": "Main Boiler HW Branch"
                }
            ],
            "inlet_branch_name": "Hot Water Loop HW Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Chilled Water Loop CndW Demand Side Connectors": {
            "connector_1_name": "Chilled Water Loop CndW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop CndW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop CndW Supply Side Connectors": {
            "connector_1_name": "Chilled Water Loop CndW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop CndW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop Demand Side Connectors": {
            "connector_1_name": "Chilled Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop Supply Side Connectors": {
            "connector_1_name": "Chilled Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop HW Demand Side Connectors": {
            "connector_1_name": "Hot Water Loop HW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop HW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop HW Supply Side Connectors": {
            "connector_1_name": "Hot Water Loop HW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop HW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "VAV Sys 1 OA Controller": {
            "actuator_node_name": "VAV Sys 1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 4,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "VAV Sys 1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "VAV Sys 1 Relief Air Outlet",
            "return_air_node_name": "VAV Sys 1 Air Loop Inlet"
        }
    },
    "Controller:WaterCoil": {
        "VAV Sys 1 Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV Sys 1 Cooling Coil ChW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV Sys 1 Cooling Coil Outlet"
        },
        "VAV Sys 1 Heating Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV Sys 1 Heating Coil HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV Sys 1 Heating Coil Outlet"
        }
    },
    "CoolingTower:SingleSpeed": {
        "Main Tower": {
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Main Tower CndW Inlet",
            "water_outlet_node_name": "Main Tower CndW Outlet"
        }
    },
    "Curve:Biquadratic": {
        "Main Chiller RecipCapFT": {
            "coefficient1_constant": 0.507883,
            "coefficient2_x": 0.145228,
            "coefficient3_x_2": -0.00625644,
            "coefficient4_y": -0.0011178,
            "coefficient5_y_2": -0.0001296,
            "coefficient6_x_y": -0.00028188,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24,
            "output_unit_type": "Dimensionless"
        },
        "Main Chiller RecipEIRFT": {
            "coefficient1_constant": 1.03076,
            "coefficient2_x": -0.103536,
            "coefficient3_x_2": 0.00710208,
            "coefficient4_y": 0.0093186,
            "coefficient5_y_2": 0.00031752,
            "coefficient6_x_y": -0.00104328,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 0.97,
            "coefficient2_x": 0.0633,
            "coefficient3_x_2": -0.0333,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Main Chiller RecipEIRFPLR": {
            "coefficient1_constant": 0.088065,
            "coefficient2_x": 1.137742,
            "coefficient3_x_2": -0.225806,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:ConstantVolume": {
        "SPACE1-1 PIU Fan": {
            "air_inlet_node_name": "SPACE1-1 PIU Mixer Outlet",
            "air_outlet_node_name": "SPACE1-1 PIU Fan Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        },
        "SPACE2-1 PIU Fan": {
            "air_inlet_node_name": "SPACE2-1 PIU Mixer Outlet",
            "air_outlet_node_name": "SPACE2-1 PIU Fan Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        },
        "SPACE3-1 PIU Fan": {
            "air_inlet_node_name": "SPACE3-1 PIU Mixer Outlet",
            "air_outlet_node_name": "SPACE3-1 PIU Fan Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        },
        "SPACE4-1 PIU Fan": {
            "air_inlet_node_name": "SPACE4-1 PIU Mixer Outlet",
            "air_outlet_node_name": "SPACE4-1 PIU Fan Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        }
    },
    "Fan:VariableVolume": {
        "VAV Sys 1 Supply Fan": {
            "air_inlet_node_name": "VAV Sys 1 Heating Coil Outlet",
            "air_outlet_node_name": "VAV Sys 1 Supply Fan Outlet",
            "availability_schedule_name": "FanAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "VAV Sys 1 Mixed Air Nodes": {
            "nodes": [
                {
                    "node_name": "VAV Sys 1 Cooling Coil Outlet"
                },
                {
                    "node_name": "VAV Sys 1 Mixed Air Outlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "VAV Sys 1 OA Mixing Box": {
            "mixed_air_node_name": "VAV Sys 1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "VAV Sys 1 Outside Air Inlet",
            "relief_air_stream_node_name": "VAV Sys 1 Relief Air Outlet",
            "return_air_stream_node_name": "VAV Sys 1 Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "Main Tower Air Inlet Node": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV Sys 1 Outside Air Inlet"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Lines"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Common Pipe Primary Mass Flow Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Common Pipe Secondary Mass Flow Rate"
        },
        "Output:Variable 4": {
            "key_value": "Chilled Water Loop Supply inlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 5": {
            "key_value": "Chilled Water Loop Demand Inlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 6": {
            "key_value": "Chilled Water Loop Supply Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 7": {
            "key_value": "Chilled Water Loop Demand Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Pipe:Adiabatic": {
        "Chilled Water Loop CndW Demand Inlet Pipe": {
            "inlet_node_name": "Chilled Water Loop CndW Demand Inlet",
            "outlet_node_name": "Chilled Water Loop CndW Demand Inlet Pipe Outlet"
        },
        "Chilled Water Loop CndW Demand Outlet Pipe": {
            "inlet_node_name": "Chilled Water Loop CndW Demand Outlet Pipe Inlet",
            "outlet_node_name": "Chilled Water Loop CndW Demand Outlet"
        },
        "Chilled Water Loop CndW Demand Side Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop CndW Demand Bypass Inlet",
            "outlet_node_name": "Chilled Water Loop CndW Demand Bypass Outlet"
        },
        "Chilled Water Loop CndW Supply Outlet Pipe": {
            "inlet_node_name": "Chilled Water Loop CndW Supply Outlet Pipe Inlet",
            "outlet_node_name": "Chilled Water Loop CndW Supply Outlet"
        },
        "Chilled Water Loop CndW Supply Side Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop CndW Supply Bypass Inlet",
            "outlet_node_name": "Chilled Water Loop CndW Supply Bypass Outlet"
        },
        "Chilled Water Loop Demand Outlet Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "Chilled Water Loop Demand Outlet"
        },
        "Chilled Water Loop Demand Side Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Bypass Inlet",
            "outlet_node_name": "Chilled Water Loop Demand Bypass Outlet"
        },
        "Chilled Water Loop Supply Outlet Pipe": {
            "inlet_node_name": "Chilled Water Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "Chilled Water Loop Supply Outlet"
        },
        "Chilled Water Loop Supply Side Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Supply Bypass Inlet",
            "outlet_node_name": "Chilled Water Loop Supply Bypass Outlet"
        },
        "Hot Water Loop HW Demand Inlet Pipe": {
            "inlet_node_name": "Hot Water Loop HW Demand Inlet",
            "outlet_node_name": "Hot Water Loop HW Demand Inlet Pipe Outlet"
        },
        "Hot Water Loop HW Demand Outlet Pipe": {
            "inlet_node_name": "Hot Water Loop HW Demand Outlet Pipe Inlet",
            "outlet_node_name": "Hot Water Loop HW Demand Outlet"
        },
        "Hot Water Loop HW Demand Side Bypass Pipe": {
            "inlet_node_name": "Hot Water Loop HW Demand Bypass Inlet",
            "outlet_node_name": "Hot Water Loop HW Demand Bypass Outlet"
        },
        "Hot Water Loop HW Supply Outlet Pipe": {
            "inlet_node_name": "Hot Water Loop HW Supply Outlet Pipe Inlet",
            "outlet_node_name": "Hot Water Loop HW Supply Outlet"
        },
        "Hot Water Loop HW Supply Side Bypass Pipe": {
            "inlet_node_name": "Hot Water Loop HW Supply Bypass Inlet",
            "outlet_node_name": "Hot Water Loop HW Supply Bypass Outlet"
        }
    },
    "PlantEquipmentList": {
        "Chilled Water Loop All Chillers": {
            "equipment": [
                {
                    "equipment_name": "Main Chiller",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Hot Water Loop All Equipment": {
            "equipment": [
                {
                    "equipment_name": "Main Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chilled Water Loop Chiller Operation All Hours": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Chilled Water Loop All Chillers"
        },
        "Chilled Water Loop Condenser Operation All Hours": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Chilled Water Loop All Condensers"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Hot Water Loop Operation All Hours": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Hot Water Loop All Equipment"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chilled Water Loop Operation": {
            "control_scheme_1_name": "Chilled Water Loop Chiller Operation All Hours",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Hot Water Loop Operation": {
            "control_scheme_1_name": "Hot Water Loop Operation All Hours",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "COMPACT HVAC-ALWAYS 1"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "common_pipe_simulation": "TwoWayCommonPipe",
            "demand_side_branch_list_name": "Chilled Water Loop Demand Side Branches",
            "demand_side_connector_list_name": "Chilled Water Loop Demand Side Connectors",
            "demand_side_inlet_node_name": "Chilled Water Loop Demand Inlet",
            "demand_side_outlet_node_name": "Chilled Water Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Chilled Water Loop Supply Outlet",
            "maximum_loop_flow_rate": 0.0012396,
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chilled Water Loop Supply Side Branches",
            "plant_side_connector_list_name": "Chilled Water Loop Supply Side Connectors",
            "plant_side_inlet_node_name": "Chilled Water Loop Supply Inlet",
            "plant_side_outlet_node_name": "Chilled Water Loop Supply Outlet"
        },
        "Hot Water Loop Hot Water Loop": {
            "demand_side_branch_list_name": "Hot Water Loop HW Demand Side Branches",
            "demand_side_connector_list_name": "Hot Water Loop HW Demand Side Connectors",
            "demand_side_inlet_node_name": "Hot Water Loop HW Demand Inlet",
            "demand_side_outlet_node_name": "Hot Water Loop HW Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Hot Water Loop HW Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Water Loop Operation",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Hot Water Loop HW Supply Side Branches",
            "plant_side_connector_list_name": "Hot Water Loop HW Supply Side Connectors",
            "plant_side_inlet_node_name": "Hot Water Loop HW Supply Inlet",
            "plant_side_outlet_node_name": "Hot Water Loop HW Supply Outlet"
        }
    },
    "Pump:ConstantSpeed": {
        "Chilled Water Loop Pri Supply Pump": {
            "design_flow_rate": 0.0012396,
            "design_power_consumption": 316.71,
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chilled Water Loop Pri Pump Outlet",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Hot Water Loop HW Supply Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Hot Water Loop HW Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Hot Water Loop HW Pump Outlet",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Chilled Water Loop CndW Supply Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop CndW Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chilled Water Loop CndW Pump Outlet",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Chilled Water Loop Demand Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.001,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Demand Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chilled Water Loop Demand Pump Outlet",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "COMPACT HVAC-ALWAYS 1"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "COMPACT HVAC-ALWAYS 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 5.0": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.0
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 8.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.0
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 10.0": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 14": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 29.4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 18.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Min OA Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "COMPACT HVAC Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "VAV Sys 1 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV Sys 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV Sys 1 Supply Fan Outlet",
            "reference_setpoint_node_name": "VAV Sys 1 Supply Fan Outlet",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Mixed Air Nodes"
        },
        "VAV Sys 1 Heating Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV Sys 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV Sys 1 Supply Fan Outlet",
            "reference_setpoint_node_name": "VAV Sys 1 Supply Path Inlet",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Heating Coil Outlet"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "Hot Water Loop HW Temp Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 10,
            "outdoor_low_temperature": -6.7,
            "setpoint_at_outdoor_high_temperature": 65.6,
            "setpoint_at_outdoor_low_temperature": 82.2,
            "setpoint_node_or_nodelist_name": "Hot Water Loop HW Supply Outlet"
        }
    },
    "SetpointManager:Scheduled": {
        "Chilled Water Loop CndW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "COMPACT HVAC-ALWAYS 29.4",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop CndW Supply Outlet"
        },
        "Chilled Water Primary Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "COMPACT HVAC-ALWAYS 5.0",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Supply Outlet"
        },
        "Chilled Water Secondary Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "COMPACT HVAC-ALWAYS 8.00",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Supply inlet"
        },
        "VAV Sys 1 Cooling Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "COMPACT HVAC-ALWAYS 14",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Supply Fan Outlet"
        },
        "VAV Sys 1 Heating Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "COMPACT HVAC-ALWAYS 10.0",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Supply Path Inlet"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 21.5,
            "august_ground_temperature": 23.1,
            "december_ground_temperature": 21.6,
            "february_ground_temperature": 21.4,
            "january_ground_temperature": 21.5,
            "july_ground_temperature": 23.0,
            "june_ground_temperature": 22.9,
            "march_ground_temperature": 21.5,
            "may_ground_temperature": 22.0,
            "november_ground_temperature": 21.7,
            "october_ground_temperature": 22.2,
            "september_ground_temperature": 23.1
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop Hot Water Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 5.0,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Chilled Water Loop Condenser Water Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 10.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "SPACE5-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "SPACE4-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "All Zones Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 Supply Inlet",
            "air_terminal_name": "SPACE1-1 VAV Series PIU Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:SeriesPIU:Reheat"
        },
        "SPACE2-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 Supply Inlet",
            "air_terminal_name": "SPACE2-1 VAV Series PIU Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:SeriesPIU:Reheat"
        },
        "SPACE3-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 Supply Inlet",
            "air_terminal_name": "SPACE3-1 VAV Series PIU Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:SeriesPIU:Reheat"
        },
        "SPACE4-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 Supply Inlet",
            "air_terminal_name": "SPACE4-1 VAV Series PIU Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:SeriesPIU:Reheat"
        },
        "SPACE5-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 Supply Inlet",
            "air_terminal_name": "SPACE5-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 Supply Inlet",
            "zone_air_node_name": "SPACE5-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Equipment",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE1-1 PIU Secondary From Zone",
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 Supply Inlet",
            "zone_air_node_name": "SPACE1-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Equipment",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE2-1 PIU Secondary From Zone",
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 Supply Inlet",
            "zone_air_node_name": "SPACE2-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Equipment",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE3-1 PIU Secondary From Zone",
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 Supply Inlet",
            "zone_air_node_name": "SPACE3-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Equipment",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE4-1 PIU Secondary From Zone",
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 Supply Inlet",
            "zone_air_node_name": "SPACE4-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Equipment",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    }
}