{
    "AirLoopHVAC": {
        "FURNACE_PACU_CAV:1": {
            "availability_manager_list_name": "FURNACE_PACU_CAV:1 Availability Manager List",
            "branch_list_name": "FURNACE_PACU_CAV:1 Air Loop Branches",
            "demand_side_inlet_node_names": "FURNACE_PACU_CAV:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FURNACE_PACU_CAV:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:2": {
            "availability_manager_list_name": "FURNACE_PACU_CAV:2 Availability Manager List",
            "branch_list_name": "FURNACE_PACU_CAV:2 Air Loop Branches",
            "demand_side_inlet_node_names": "FURNACE_PACU_CAV:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FURNACE_PACU_CAV:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:3": {
            "availability_manager_list_name": "FURNACE_PACU_CAV:3 Availability Manager List",
            "branch_list_name": "FURNACE_PACU_CAV:3 Air Loop Branches",
            "demand_side_inlet_node_names": "FURNACE_PACU_CAV:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FURNACE_PACU_CAV:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:4": {
            "availability_manager_list_name": "FURNACE_PACU_CAV:4 Availability Manager List",
            "branch_list_name": "FURNACE_PACU_CAV:4 Air Loop Branches",
            "demand_side_inlet_node_names": "FURNACE_PACU_CAV:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FURNACE_PACU_CAV:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "FURNACE_PACU_CAV:1_OA_Controllers": {
            "controller_1_name": "FURNACE_PACU_CAV:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "FURNACE_PACU_CAV:2_OA_Controllers": {
            "controller_1_name": "FURNACE_PACU_CAV:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "FURNACE_PACU_CAV:3_OA_Controllers": {
            "controller_1_name": "FURNACE_PACU_CAV:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "FURNACE_PACU_CAV:4_OA_Controllers": {
            "controller_1_name": "FURNACE_PACU_CAV:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "FURNACE_PACU_CAV:1_OA": {
            "controller_list_name": "FURNACE_PACU_CAV:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "FURNACE_PACU_CAV:1_OA_Equipment"
        },
        "FURNACE_PACU_CAV:2_OA": {
            "controller_list_name": "FURNACE_PACU_CAV:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "FURNACE_PACU_CAV:2_OA_Equipment"
        },
        "FURNACE_PACU_CAV:3_OA": {
            "controller_list_name": "FURNACE_PACU_CAV:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "FURNACE_PACU_CAV:3_OA_Equipment"
        },
        "FURNACE_PACU_CAV:4_OA": {
            "controller_list_name": "FURNACE_PACU_CAV:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "FURNACE_PACU_CAV:4_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "FURNACE_PACU_CAV:1_OA_Equipment": {
            "component_1_name": "FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler",
            "component_1_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
            "component_2_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler",
            "component_2_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "component_3_name": "FURNACE_PACU_CAV:1_OAMixing Box",
            "component_3_object_type": "OutdoorAir:Mixer"
        },
        "FURNACE_PACU_CAV:2_OA_Equipment": {
            "component_1_name": "FURNACE_PACU_CAV:2_OADirect Evap Cooler",
            "component_1_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "component_2_name": "FURNACE_PACU_CAV:2_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "FURNACE_PACU_CAV:3_OA_Equipment": {
            "component_1_name": "FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler",
            "component_1_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
            "component_2_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler",
            "component_2_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "component_3_name": "FURNACE_PACU_CAV:3_OAMixing Box",
            "component_3_object_type": "OutdoorAir:Mixer"
        },
        "FURNACE_PACU_CAV:4_OA_Equipment": {
            "component_1_name": "FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler",
            "component_1_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
            "component_2_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler",
            "component_2_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "component_3_name": "FURNACE_PACU_CAV:4_OAMixing Box",
            "component_3_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FURNACE_PACU_CAV:1 Return Air Path": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FURNACE_PACU_CAV:1 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:2 Return Air Path": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FURNACE_PACU_CAV:2 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:3 Return Air Path": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FURNACE_PACU_CAV:3 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:4 Return Air Path": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FURNACE_PACU_CAV:4 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FURNACE_PACU_CAV:1": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FURNACE_PACU_CAV:1 Zone Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:2": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FURNACE_PACU_CAV:2 Zone Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:3": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FURNACE_PACU_CAV:3 Zone Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:4": {
            "components": [
                {
                    "component_name": "FURNACE_PACU_CAV:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FURNACE_PACU_CAV:4 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitaryHeatCool": {
        "FURNACE_PACU_CAV:1_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "units_gr_lf",
            "cooling_coil_name": "FURNACE_PACU_CAV:1_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "FURNACE_PACU_CAV:1_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "AlWAYS_ON",
            "supply_fan_name": "FURNACE_PACU_CAV:1_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:2_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "units_gr_rt",
            "cooling_coil_name": "FURNACE_PACU_CAV:2_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "FURNACE_PACU_CAV:2_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "AlWAYS_ON",
            "supply_fan_name": "FURNACE_PACU_CAV:2_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:3_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "unit_s_g",
            "cooling_coil_name": "FURNACE_PACU_CAV:3_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "FURNACE_PACU_CAV:3_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "AlWAYS_ON",
            "supply_fan_name": "FURNACE_PACU_CAV:3_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:4_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "unit_n_g",
            "cooling_coil_name": "FURNACE_PACU_CAV:4_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "FURNACE_PACU_CAV:4_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "AlWAYS_ON",
            "supply_fan_name": "FURNACE_PACU_CAV:4_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "FURNACE_PACU_CAV:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "units_gr_lf Return Air Node Name"
                }
            ],
            "outlet_node_name": "FURNACE_PACU_CAV:1 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "units_gr_rt Return Air Node Name"
                }
            ],
            "outlet_node_name": "FURNACE_PACU_CAV:2 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "unit_s_g Return Air Node Name"
                }
            ],
            "outlet_node_name": "FURNACE_PACU_CAV:3 Zone Equipment Outlet Node"
        },
        "FURNACE_PACU_CAV:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "unit_n_g Return Air Node Name"
                }
            ],
            "outlet_node_name": "FURNACE_PACU_CAV:4 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "FURNACE_PACU_CAV:1 Supply Air Splitter": {
            "inlet_node_name": "FURNACE_PACU_CAV:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "units_gr_lf Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "FURNACE_PACU_CAV:2 Supply Air Splitter": {
            "inlet_node_name": "FURNACE_PACU_CAV:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "units_gr_rt Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "FURNACE_PACU_CAV:3 Supply Air Splitter": {
            "inlet_node_name": "FURNACE_PACU_CAV:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "unit_s_g Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "FURNACE_PACU_CAV:4 Supply Air Splitter": {
            "inlet_node_name": "FURNACE_PACU_CAV:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "unit_n_g Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "unit_n_g Direct Air": {
            "air_inlet_node_name": "unit_n_g Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "unit_n_g Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "unit_s_g Direct Air": {
            "air_inlet_node_name": "unit_s_g Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "unit_s_g Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "units_gr_lf Direct Air": {
            "air_inlet_node_name": "units_gr_lf Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "units_gr_lf Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "units_gr_rt Direct Air": {
            "air_inlet_node_name": "units_gr_rt Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "units_gr_rt Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:Scheduled": {
        "FURNACE_PACU_CAV:1 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "FURNACE_PACU_CAV:2 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "FURNACE_PACU_CAV:3 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "FURNACE_PACU_CAV:4 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "FURNACE_PACU_CAV:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FURNACE_PACU_CAV:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "FURNACE_PACU_CAV:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FURNACE_PACU_CAV:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "FURNACE_PACU_CAV:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FURNACE_PACU_CAV:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "FURNACE_PACU_CAV:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FURNACE_PACU_CAV:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "FURNACE_PACU_CAV:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Inlet Node",
                    "component_name": "FURNACE_PACU_CAV:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
                    "component_name": "FURNACE_PACU_CAV:1_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Inlet Node",
                    "component_name": "FURNACE_PACU_CAV:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
                    "component_name": "FURNACE_PACU_CAV:2_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Inlet Node",
                    "component_name": "FURNACE_PACU_CAV:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
                    "component_name": "FURNACE_PACU_CAV:3_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Inlet Node",
                    "component_name": "FURNACE_PACU_CAV:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
                    "component_name": "FURNACE_PACU_CAV:4_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "FURNACE_PACU_CAV:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FURNACE_PACU_CAV:1 Air Loop Main Branch"
                }
            ]
        },
        "FURNACE_PACU_CAV:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FURNACE_PACU_CAV:2 Air Loop Main Branch"
                }
            ]
        },
        "FURNACE_PACU_CAV:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FURNACE_PACU_CAV:3 Air Loop Main Branch"
                }
            ]
        },
        "FURNACE_PACU_CAV:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FURNACE_PACU_CAV:4 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "barracks2": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 21,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "1D39F7": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "1158F9": {
            "construction_name": "susp_ceil",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "57083E": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "ceiling:unit_n_g": {
            "construction_name": "susp_ceil",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_n_g"
        },
        "ceiling:unit_s_g": {
            "construction_name": "susp_ceil",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_s_g"
        },
        "ceiling_grlf:units_gr_lf": {
            "construction_name": "susp_ceil",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "north_ext:units_gr_lf": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_lf"
        },
        "north_ext:units_gr_rt": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "north_extb:units_gr_lf": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_lf"
        },
        "north_extc:units_gr_rt": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "ptn_cor:unit_n_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_n_g"
        },
        "ptn_cor:unit_s_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_s_g"
        },
        "ptn_cor:units_gr_lf": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.075,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.075,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "ptn_lobby:unit_n_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_n_g"
        },
        "ptn_lobby:unit_s_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_s_g"
        },
        "ptn_lobya:units_gr_rt": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "ptn_lobyb:units_gr_rt": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "ptn_other:unit_n_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ptn_unitb:units_gr_lf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_n_g"
        },
        "ptn_other:unit_s_g": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ptn_unita:units_gr_lf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_s_g"
        },
        "ptn_stair:units_gr_lf": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "ptn_stair:units_gr_rt": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "ptn_unita:units_gr_lf": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ptn_other:unit_s_g",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "ptn_unitb:units_gr_lf": {
            "construction_name": "IntWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ptn_other:unit_n_g",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.075,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.075,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "slab_floor:unit_n_g": {
            "construction_name": "ExtSlab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 8.0754,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_n_g"
        },
        "slab_floor:unit_s_g": {
            "construction_name": "ExtSlab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 6.555,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "unit_s_g"
        },
        "slab_floor:units_gr_lf": {
            "construction_name": "ExtSlab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_lf"
        },
        "slab_floor:units_gr_rt": {
            "construction_name": "ExtSlab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "units_gr_rt"
        },
        "south_ext:unit_n_g": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "unit_n_g"
        },
        "south_ext:unit_s_g": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.955,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "unit_s_g"
        },
        "south_ext:units_gr_lf": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_lf"
        },
        "south_ext:units_gr_rt": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 37.489,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "south_extb:units_gr_lf": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 11.887,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.421,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_lf"
        },
        "south_extb:units_gr_rt": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 46.023,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "south_extc:units_gr_rt": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 54.557,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 63.091,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_rt"
        },
        "west_ext:units_gr_lf": {
            "construction_name": "ExtWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 2.438
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 14.63,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.353,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 2.438
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "units_gr_lf"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "FURNACE_PACU_CAV:1_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.6,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "FURNACE_PACU_CAV:1_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT"
        },
        "FURNACE_PACU_CAV:2_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.6,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "FURNACE_PACU_CAV:2_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT"
        },
        "FURNACE_PACU_CAV:3_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.6,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "FURNACE_PACU_CAV:3_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT"
        },
        "FURNACE_PACU_CAV:4_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.6,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "FURNACE_PACU_CAV:4_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "FURNACE_PACU_CAV:1_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "FURNACE_PACU_CAV:2_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "FURNACE_PACU_CAV:3_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "FURNACE_PACU_CAV:4_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        }
    },
    "ComponentCost:LineItem": {
        "ElectricEquipment:unit_n_g:unit_n_g ElecEq 1": {
            "cost_per_each": 1.0,
            "item_name": "unit_n_g",
            "line_item_type": "General",
            "quantity": 0.903
        },
        "ElectricEquipment:unit_n_g:unit_n_g Refrig": {
            "cost_per_each": 1.0,
            "item_name": "unit_n_g",
            "line_item_type": "General",
            "quantity": 0.1
        },
        "ElectricEquipment:unit_s_g:unit_s_g ElecEq 1": {
            "cost_per_each": 1.0,
            "item_name": "unit_s_g",
            "line_item_type": "General",
            "quantity": 0.903
        },
        "ElectricEquipment:unit_s_g:unit_s_g Refrig": {
            "cost_per_each": 1.0,
            "item_name": "unit_s_g",
            "line_item_type": "General",
            "quantity": 0.1
        },
        "ElectricEquipment:units_gr_lf:units_gr_lf ElecEq 1": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_lf",
            "line_item_type": "General",
            "quantity": 4.032
        },
        "ElectricEquipment:units_gr_lf:units_gr_lf Refrig": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_lf",
            "line_item_type": "General",
            "quantity": 0.4
        },
        "ElectricEquipment:units_gr_rt:units_gr_rt ElecEq 1": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_rt",
            "line_item_type": "General",
            "quantity": 6.048
        },
        "ElectricEquipment:units_gr_rt:units_gr_rt Refrig": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_rt",
            "line_item_type": "General",
            "quantity": 0.6
        },
        "Infiltration:unit_n_g": {
            "cost_per_each": 1.0,
            "item_name": "unit_n_g",
            "line_item_type": "General",
            "quantity": 0.0439
        },
        "Infiltration:unit_s_g": {
            "cost_per_each": 1.0,
            "item_name": "unit_s_g",
            "line_item_type": "General",
            "quantity": 0.0443
        },
        "Infiltration:units_gr_lf": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_lf",
            "line_item_type": "General",
            "quantity": 0.1979
        },
        "Infiltration:units_gr_rt": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_rt",
            "line_item_type": "General",
            "quantity": 0.2968
        },
        "LIGHTING EQUIP:unit_n_g": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "unit_n_g",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:unit_s_g": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "unit_s_g",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:units_gr_lf": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "units_gr_lf",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:units_gr_rt": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "units_gr_rt",
            "line_item_type": "Lights"
        },
        "People:unit_n_g": {
            "cost_per_each": 1.0,
            "item_name": "unit_n_g",
            "line_item_type": "General",
            "quantity": 2.0
        },
        "People:unit_s_g": {
            "cost_per_each": 1.0,
            "item_name": "unit_s_g",
            "line_item_type": "General",
            "quantity": 2.0
        },
        "People:units_gr_lf": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_lf",
            "line_item_type": "General",
            "quantity": 8.0
        },
        "People:units_gr_rt": {
            "cost_per_each": 1.0,
            "item_name": "units_gr_rt",
            "line_item_type": "General",
            "quantity": 12.0
        }
    },
    "Construction": {
        "ExtSlab": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "HF-C5"
        },
        "ExtWall": {
            "layer_2": "Wall Insulation 2",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "BK05"
        },
        "IntWall": {
            "layer_2": "Air-gap:0.17000",
            "layer_3": "White_ptd_Gy:0.01200",
            "outside_layer": "White_ptd_Gy:0.01200"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Window": {
            "outside_layer": "COM_GREEN 6MM"
        },
        "susp_ceil": {
            "outside_layer": "Ceiling__min:0.00999"
        }
    },
    "Controller:OutdoorAir": {
        "FURNACE_PACU_CAV:1_OA_Controller": {
            "actuator_node_name": "FURNACE_PACU_CAV:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "relief_air_outlet_node_name": "FURNACE_PACU_CAV:1_OARelief Node",
            "return_air_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:2_OA_Controller": {
            "actuator_node_name": "FURNACE_PACU_CAV:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "relief_air_outlet_node_name": "FURNACE_PACU_CAV:2_OARelief Node",
            "return_air_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:3_OA_Controller": {
            "actuator_node_name": "FURNACE_PACU_CAV:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "relief_air_outlet_node_name": "FURNACE_PACU_CAV:3_OARelief Node",
            "return_air_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:4_OA_Controller": {
            "actuator_node_name": "FURNACE_PACU_CAV:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "relief_air_outlet_node_name": "FURNACE_PACU_CAV:4_OARelief Node",
            "return_air_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Inlet Node"
        }
    },
    "Curve:Biquadratic": {
        "FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:1_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:2_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:3_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "FURNACE_PACU_CAV:4_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA unit_n_g": {
            "outdoor_air_flow_per_zone": 0.0352424331,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA unit_s_g": {
            "outdoor_air_flow_per_zone": 0.0352424331,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA units_gr_lf": {
            "outdoor_air_flow_per_zone": 0.1423317588,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA units_gr_rt": {
            "outdoor_air_flow_per_zone": 0.2134976382,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "unit_n_g_unit_n_g ElecEq 1_Equip": {
            "design_level": 903.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_n_g"
        },
        "unit_n_g_unit_n_g Refrig_Equip": {
            "design_level": 100.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "CONSTANT",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_n_g"
        },
        "unit_s_g_unit_s_g ElecEq 1_Equip": {
            "design_level": 903.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_s_g"
        },
        "unit_s_g_unit_s_g Refrig_Equip": {
            "design_level": 100.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "CONSTANT",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_s_g"
        },
        "units_gr_lf_units_gr_lf ElecEq 1_Equip": {
            "design_level": 4032.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_lf"
        },
        "units_gr_lf_units_gr_lf Refrig_Equip": {
            "design_level": 400.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "CONSTANT",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_lf"
        },
        "units_gr_rt_units_gr_rt ElecEq 1_Equip": {
            "design_level": 6048.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_rt"
        },
        "units_gr_rt_units_gr_rt Refrig_Equip": {
            "design_level": 600.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.6,
            "schedule_name": "CONSTANT",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_rt"
        }
    },
    "EvaporativeCooler:Direct:ResearchSpecial": {
        "FURNACE_PACU_CAV:1_OADirect Evap Cooler": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:1_OADirect Evap CoolerNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:2_OADirect Evap Cooler": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:2_OAInlet Node",
            "air_outlet_node_name": "FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:3_OADirect Evap Cooler": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:3_OADirect Evap CoolerNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:4_OADirect Evap Cooler": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:4_OADirect Evap CoolerNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode"
        }
    },
    "EvaporativeCooler:Indirect:ResearchSpecial": {
        "FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_wetbulb_design_effectiveness": 0.75,
            "dewpoint_effectiveness_factor": 0.9,
            "drift_loss_fraction": 0.2,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "FURNACE_PACU_CAV:1_OAInlet Node",
            "primary_air_outlet_node_name": "FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:1_OADirect Evap CoolerNode",
            "recirculating_water_pump_design_power": 30.0,
            "secondary_air_design_flow_rate": "Autosize",
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 207.66666666666666,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node",
            "secondary_air_outlet_node_name": "FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA Outlet Node",
            "sensor_node_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_wetbulb_design_effectiveness": 0.75,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "FURNACE_PACU_CAV:3_OAInlet Node",
            "primary_air_outlet_node_name": "FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:3_OADirect Evap CoolerNode",
            "recirculating_water_pump_design_power": 30.0,
            "secondary_air_design_flow_rate": "Autosize",
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 207.66666666666666,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA node",
            "secondary_air_outlet_node_name": "FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA Outlet Node",
            "sensor_node_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_wetbulb_design_effectiveness": 0.75,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "FURNACE_PACU_CAV:4_OAInlet Node",
            "primary_air_outlet_node_name": "FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:4_OADirect Evap CoolerNode",
            "recirculating_water_pump_design_power": 30.0,
            "secondary_air_design_flow_rate": "Autosize",
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 207.66666666666666,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA node",
            "secondary_air_outlet_node_name": "FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA Outlet Node",
            "sensor_node_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode"
        }
    },
    "Fan:OnOff": {
        "FURNACE_PACU_CAV:1_Unitary_Package_fan": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 687.5
        },
        "FURNACE_PACU_CAV:2_Unitary_Package_fan": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 687.5
        },
        "FURNACE_PACU_CAV:3_Unitary_Package_fan": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 687.5
        },
        "FURNACE_PACU_CAV:4_Unitary_Package_fan": {
            "air_inlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "air_outlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 687.5
        }
    },
    "FenestrationSurface:Detailed": {
        "8440DF": {
            "building_surface_name": "57083E",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 59.9224,
            "vertex_1_y_coordinate": 14.63,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 59.9224,
            "vertex_2_y_coordinate": 14.63,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 57.7264,
            "vertex_3_y_coordinate": 14.63,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 57.7264,
            "vertex_4_y_coordinate": 14.63,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_na:units_gr_lf": {
            "building_surface_name": "north_ext:units_gr_lf",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.718,
            "vertex_1_y_coordinate": 14.63,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 8.718,
            "vertex_2_y_coordinate": 14.63,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 6.522,
            "vertex_3_y_coordinate": 14.63,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 6.522,
            "vertex_4_y_coordinate": 14.63,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_na:units_gr_rt": {
            "building_surface_name": "north_ext:units_gr_rt",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 42.854,
            "vertex_1_y_coordinate": 14.63,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 42.854,
            "vertex_2_y_coordinate": 14.63,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 40.658,
            "vertex_3_y_coordinate": 14.63,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 40.658,
            "vertex_4_y_coordinate": 14.63,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_nb:units_gr_lf": {
            "building_surface_name": "north_extb:units_gr_lf",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.252,
            "vertex_1_y_coordinate": 14.63,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 17.252,
            "vertex_2_y_coordinate": 14.63,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 15.056,
            "vertex_3_y_coordinate": 14.63,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 15.056,
            "vertex_4_y_coordinate": 14.63,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_nc:units_gr_rt": {
            "building_surface_name": "north_extc:units_gr_rt",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 51.388,
            "vertex_1_y_coordinate": 14.63,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 51.388,
            "vertex_2_y_coordinate": 14.63,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 49.192,
            "vertex_3_y_coordinate": 14.63,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 49.192,
            "vertex_4_y_coordinate": 14.63,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_s:unit_n_g": {
            "building_surface_name": "south_ext:unit_n_g",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.786,
            "vertex_1_y_coordinate": 14.6304,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 25.786,
            "vertex_2_y_coordinate": 14.6304,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 23.59,
            "vertex_3_y_coordinate": 14.6304,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 23.59,
            "vertex_4_y_coordinate": 14.6304,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_s:unit_s_g": {
            "building_surface_name": "south_ext:unit_s_g",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.59,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 23.59,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 25.786,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 25.786,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_sa:units_gr_lf": {
            "building_surface_name": "south_ext:units_gr_lf",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.549,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 6.549,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 8.718,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 8.718,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_sa:units_gr_rt": {
            "building_surface_name": "south_ext:units_gr_rt",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.685,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 40.685,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 42.854,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 42.854,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_sb:units_gr_lf": {
            "building_surface_name": "south_extb:units_gr_lf",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.056,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 15.056,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 17.252,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 17.252,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_sb:units_gr_rt": {
            "building_surface_name": "south_extb:units_gr_rt",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.192,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 49.192,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 51.388,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 51.388,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        },
        "window_sc:units_gr_rt": {
            "building_surface_name": "south_extc:units_gr_rt",
            "construction_name": "window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 57.726,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.235,
            "vertex_2_x_coordinate": 57.726,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.016,
            "vertex_3_x_coordinate": 59.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.016,
            "vertex_4_x_coordinate": 59.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.235,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "unit_n_g_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.8807,
            "zone_or_zonelist_name": "unit_n_g"
        },
        "unit_s_g_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.8807,
            "zone_or_zonelist_name": "unit_s_g"
        },
        "units_gr_lf_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 499.4097,
            "zone_or_zonelist_name": "units_gr_lf"
        },
        "units_gr_rt_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 749.1145,
            "zone_or_zonelist_name": "units_gr_rt"
        }
    },
    "Lights": {
        "unit_n_g_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 662.0,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_n_g"
        },
        "unit_s_g_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 662.0,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_s_g"
        },
        "units_gr_lf_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2957.0,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_lf"
        },
        "units_gr_rt_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4435.0,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_rt"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "BK05": {
            "conductivity": 1.31,
            "density": 2083.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 920.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.6
        },
        "Beige_ptd_st:0.00300": {
            "conductivity": 40.0,
            "density": 7800.0,
            "roughness": "Rough",
            "solar_absorptance": 0.45,
            "specific_heat": 502.0,
            "thermal_absorptance": 0.82,
            "thickness": 0.003,
            "visible_absorptance": 0.45
        },
        "Block_inner_:0.10000": {
            "conductivity": 0.51,
            "density": 1400.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.65
        },
        "Ceiling__min:0.00999": {
            "conductivity": 0.03,
            "density": 290.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 2000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.6
        },
        "EPS:0.0191": {
            "conductivity": 0.03746,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "EPS:0.0254": {
            "conductivity": 0.036,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.03746,
            "visible_absorptance": 0.3
        },
        "EPS:0.1016": {
            "conductivity": 0.03746,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.3
        },
        "EPS:0.1524": {
            "conductivity": 0.03746,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.3
        },
        "EPS:0.2030": {
            "conductivity": 0.03746,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.3
        },
        "EPS:0.02500": {
            "conductivity": 0.03,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.025,
            "visible_absorptance": 0.3
        },
        "EPS:0.05079": {
            "conductivity": 0.03746,
            "density": 25.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.3
        },
        "FbrGlss_R10": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0704,
            "visible_absorptance": 0.3
        },
        "FbrGlss_R20": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1409,
            "visible_absorptance": 0.3
        },
        "FbrGlss_R30": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2113,
            "visible_absorptance": 0.3
        },
        "FbrGlss_R40": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2818,
            "visible_absorptance": 0.3
        },
        "FbrGlss_R50": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.3522,
            "visible_absorptance": 0.3
        },
        "Glasswool:0.00200": {
            "conductivity": 0.04,
            "density": 250.0,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.002,
            "visible_absorptance": 0.3
        },
        "Grey_cord_sy:0.00600": {
            "conductivity": 0.06,
            "density": 160.0,
            "roughness": "Rough",
            "solar_absorptance": 0.9,
            "specific_heat": 2500.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.006,
            "visible_absorptance": 0.9
        },
        "Grey_cord_sy:0.00999": {
            "conductivity": 0.06,
            "density": 160.0,
            "roughness": "Rough",
            "solar_absorptance": 0.9,
            "specific_heat": 2500.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.9
        },
        "Gypsum_plast:0.01300": {
            "conductivity": 0.42,
            "density": 1200.0,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.91,
            "thickness": 0.013,
            "visible_absorptance": 0.5
        },
        "HF-C5": {
            "conductivity": 1.7296,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1015,
            "visible_absorptance": 0.65
        },
        "HF-C8": {
            "conductivity": 1.0378,
            "density": 977.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "Heavy_mix_co:0.10160": {
            "conductivity": 1.4,
            "density": 2100.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 653.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.7
        },
        "Roof Insulation 1": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1847,
            "visible_absorptance": 0.7
        },
        "Roof Insulation 2": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1876,
            "visible_absorptance": 0.7
        },
        "Roof Insulation 3": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1706,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Steel_White_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.35,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.35
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel:0.00300": {
            "conductivity": 50.0,
            "density": 7800.0,
            "roughness": "Rough",
            "solar_absorptance": 0.2,
            "specific_heat": 502.0,
            "thermal_absorptance": 0.12,
            "thickness": 0.003,
            "visible_absorptance": 0.2
        },
        "Wall Insulation 1": {
            "conductivity": 0.0432,
            "density": 91.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0042,
            "visible_absorptance": 0.5
        },
        "Wall Insulation 2": {
            "conductivity": 0.0432,
            "density": 91.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0053,
            "visible_absorptance": 0.5
        },
        "Wall Insulation 3": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "White_ptd_Gy:0.01200": {
            "conductivity": 0.19,
            "density": 950.0,
            "roughness": "Rough",
            "solar_absorptance": 0.22,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.91,
            "thickness": 0.012,
            "visible_absorptance": 0.22
        },
        "White_ptd_Gy:0.01300": {
            "conductivity": 0.19,
            "density": 950.0,
            "roughness": "Rough",
            "solar_absorptance": 0.22,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.91,
            "thickness": 0.013,
            "visible_absorptance": 0.22
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 265.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "Air-gap:0.17000": {
            "thermal_resistance": 0.17
        }
    },
    "Material:NoMass": {
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        }
    },
    "NodeList": {
        "FURNACE_PACU_CAV:1_OANode List": {
            "nodes": [
                {
                    "node_name": "FURNACE_PACU_CAV:1_OAInlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:2_OANode List": {
            "nodes": [
                {
                    "node_name": "FURNACE_PACU_CAV:2_OAInlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:3_OANode List": {
            "nodes": [
                {
                    "node_name": "FURNACE_PACU_CAV:3_OAInlet Node"
                }
            ]
        },
        "FURNACE_PACU_CAV:4_OANode List": {
            "nodes": [
                {
                    "node_name": "FURNACE_PACU_CAV:4_OAInlet Node"
                }
            ]
        },
        "unit_n_g Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "unit_n_g Direct Air Inlet Node Name"
                }
            ]
        },
        "unit_s_g Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "unit_s_g Direct Air Inlet Node Name"
                }
            ]
        },
        "units_gr_lf Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "units_gr_lf Direct Air Inlet Node Name"
                }
            ]
        },
        "units_gr_rt Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "units_gr_rt Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "FURNACE_PACU_CAV:1_OAMixing Box": {
            "mixed_air_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode",
            "relief_air_stream_node_name": "FURNACE_PACU_CAV:1_OARelief Node",
            "return_air_stream_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:2_OAMixing Box": {
            "mixed_air_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode",
            "relief_air_stream_node_name": "FURNACE_PACU_CAV:2_OARelief Node",
            "return_air_stream_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:3_OAMixing Box": {
            "mixed_air_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode",
            "relief_air_stream_node_name": "FURNACE_PACU_CAV:3_OARelief Node",
            "return_air_stream_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Inlet Node"
        },
        "FURNACE_PACU_CAV:4_OAMixing Box": {
            "mixed_air_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode",
            "relief_air_stream_node_name": "FURNACE_PACU_CAV:4_OARelief Node",
            "return_air_stream_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node": {
            "height_above_ground": -1
        },
        "FURNACE_PACU_CAV:2_OAIndRDD Evap CoolerOA node": {
            "height_above_ground": -1
        },
        "FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA node": {
            "height_above_ground": -1
        },
        "FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA node": {
            "height_above_ground": -1
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "FURNACE_PACU_CAV:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "FURNACE_PACU_CAV:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "FURNACE_PACU_CAV:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "FURNACE_PACU_CAV:4_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        },
        "Outdoor Air Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Infiltration Current Density Air Change Rate"
                }
            ]
        },
        "Overall HVAC Air System Loads": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Cooling Energy"
                }
            ]
        },
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Electricity Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Water Volume"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Mains Water Volume"
        },
        "Output:Variable 12": {
            "key_value": "FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 13": {
            "key_value": "FURNACE_PACU_CAV:1_OAInlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 14": {
            "key_value": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 15": {
            "key_value": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 16": {
            "key_value": "FURNACE_PACU_CAV:1_Unitary_Package_CoolCoil",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Current Density Air Change Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "unit_n_g": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 2.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_n_g"
        },
        "unit_s_g": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 2.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "unit_s_g"
        },
        "units_gr_lf": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 8.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_lf"
        },
        "units_gr_rt": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 12.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "units_gr_rt"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 7,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "No",
            "use_weather_file_snow_indicators": "No"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "No",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CONSTANT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler_SATManager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode"
        },
        "FURNACE_PACU_CAV:2_OAIndRDD Evap Cooler_SATManager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode"
        },
        "FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler_SATManager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode"
        },
        "FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler_SATManager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode"
        },
        "FURNACE_PACU_CAV:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode",
            "fan_outlet_node_name": "FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet",
            "reference_setpoint_node_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp Mngrunit_n_g": {
            "control_variable": "Temperature",
            "control_zone_name": "unit_n_g",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "unit_n_g Direct Air Inlet Node Name",
            "zone_node_name": "unit_n_g Air Node"
        },
        "SupAirTemp Mngrunit_s_g": {
            "control_variable": "Temperature",
            "control_zone_name": "unit_s_g",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "unit_s_g Direct Air Inlet Node Name",
            "zone_node_name": "unit_s_g Air Node"
        },
        "SupAirTemp Mngrunits_gr_lf": {
            "control_variable": "Temperature",
            "control_zone_name": "units_gr_lf",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "units_gr_lf Direct Air Inlet Node Name",
            "zone_node_name": "units_gr_lf Air Node"
        },
        "SupAirTemp Mngrunits_gr_rt": {
            "control_variable": "Temperature",
            "control_zone_name": "units_gr_rt",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "FURNACE_PACU_CAV:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "units_gr_rt Direct Air Inlet Node Name",
            "zone_node_name": "units_gr_rt Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 22.17,
            "august_ground_temperature": 21.49,
            "december_ground_temperature": 22.24,
            "february_ground_temperature": 22.31,
            "january_ground_temperature": 22.3,
            "july_ground_temperature": 21.14,
            "june_ground_temperature": 21.24,
            "march_ground_temperature": 22.29,
            "may_ground_temperature": 21.99,
            "november_ground_temperature": 22.19,
            "october_ground_temperature": 21.97,
            "september_ground_temperature": 21.71
        }
    },
    "Site:Location": {
        "PHOENIX_AZ_USA TMY2-23183": {
            "elevation": 339.0,
            "latitude": 33.43,
            "longitude": -112.02,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 22.47,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 21.9
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "FURNACE_PACU_CAV:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "FURNACE_PACU_CAV:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "FURNACE_PACU_CAV:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "FURNACE_PACU_CAV:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA units_gr_lf",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "units_gr_lf"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA units_gr_rt",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "units_gr_rt"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA unit_s_g",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "unit_s_g"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA unit_n_g",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "unit_n_g"
        }
    },
    "SizingPeriod:DesignDay": {
        "PHOENIX_AZ_USA Cooling .4% Conditions WB=>MDB": {
            "barometric_pressure": 97318.24,
            "daily_dry_bulb_temperature_range": 12.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 35.8,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.2,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "PHOENIX_AZ_USA Heating 99.6% Conditions": {
            "barometric_pressure": 97318.24,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 1.2,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 1.2,
            "wind_direction": 90.0,
            "wind_speed": 2.4
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "unit_n_g DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "unit_s_g DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "units_gr_lf DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "units_gr_rt DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:Gas": {
        "COM_AIR 3MM": {
            "gas_type": "Air",
            "thickness": 0.0032
        },
        "COM_AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "COM_AIR 8MM": {
            "gas_type": "Air",
            "thickness": 0.0079
        },
        "COM_AIR 12MM": {
            "gas_type": "Air",
            "thickness": 0.012
        },
        "COM_AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "COM_ARGON 3MM": {
            "gas_type": "Argon",
            "thickness": 0.0032
        },
        "COM_ARGON 6MM": {
            "gas_type": "Argon",
            "thickness": 0.0063
        },
        "COM_ARGON 8MM": {
            "gas_type": "Argon",
            "thickness": 0.0079
        },
        "COM_ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        },
        "COM_KRYPTON 3MM": {
            "gas_type": "Krypton",
            "thickness": 0.0032
        },
        "COM_KRYPTON 6MM": {
            "gas_type": "Krypton",
            "thickness": 0.0063
        },
        "COM_KRYPTON 8MM": {
            "gas_type": "Krypton",
            "thickness": 0.0079
        },
        "COM_KRYPTON 13MM": {
            "gas_type": "Krypton",
            "thickness": 0.0127
        },
        "COM_XENON 3MM": {
            "gas_type": "Xenon",
            "thickness": 0.0032
        },
        "COM_XENON 6MM": {
            "gas_type": "Xenon",
            "thickness": 0.0063
        },
        "COM_XENON 8MM": {
            "gas_type": "Xenon",
            "thickness": 0.0079
        },
        "COM_XENON 13MM": {
            "gas_type": "Xenon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM(1)": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "COM_BLUE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.48,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.57
        },
        "COM_BRONZE 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.062,
            "back_side_visible_reflectance_at_normal_incidence": 0.065,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.062,
            "front_side_visible_reflectance_at_normal_incidence": 0.065,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.645,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.685
        },
        "COM_BRONZE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.054,
            "back_side_visible_reflectance_at_normal_incidence": 0.057,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.054,
            "front_side_visible_reflectance_at_normal_incidence": 0.057,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.482,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.534
        },
        "COM_BRONZE 10MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.048,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.048,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.326,
            "thickness": 0.01,
            "visible_transmittance_at_normal_incidence": 0.379
        },
        "COM_CLEAR 2.5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.85,
            "thickness": 0.0025,
            "visible_transmittance_at_normal_incidence": 0.901
        },
        "COM_CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "COM_CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "COM_CLEAR 12MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.064,
            "back_side_visible_reflectance_at_normal_incidence": 0.077,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.064,
            "front_side_visible_reflectance_at_normal_incidence": 0.077,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.653,
            "thickness": 0.012,
            "visible_transmittance_at_normal_incidence": 0.841
        },
        "COM_COATED POLY-33": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.738,
            "back_side_visible_reflectance_at_normal_incidence": 0.591,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.035,
            "front_side_solar_reflectance_at_normal_incidence": 0.739,
            "front_side_visible_reflectance_at_normal_incidence": 0.566,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.178,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.33
        },
        "COM_COATED POLY-44": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.641,
            "back_side_visible_reflectance_at_normal_incidence": 0.453,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.037,
            "front_side_solar_reflectance_at_normal_incidence": 0.626,
            "front_side_visible_reflectance_at_normal_incidence": 0.397,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.245,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.439
        },
        "COM_COATED POLY-55": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.593,
            "back_side_visible_reflectance_at_normal_incidence": 0.375,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.046,
            "front_side_solar_reflectance_at_normal_incidence": 0.582,
            "front_side_visible_reflectance_at_normal_incidence": 0.336,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.32,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.551
        },
        "COM_COATED POLY-66": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.515,
            "back_side_visible_reflectance_at_normal_incidence": 0.279,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.057,
            "front_side_solar_reflectance_at_normal_incidence": 0.514,
            "front_side_visible_reflectance_at_normal_incidence": 0.256,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.403,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.658
        },
        "COM_COATED POLY-77": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.398,
            "back_side_visible_reflectance_at_normal_incidence": 0.167,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.075,
            "front_side_solar_reflectance_at_normal_incidence": 0.402,
            "front_side_visible_reflectance_at_normal_incidence": 0.147,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.504,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.766
        },
        "COM_COATED POLY-88": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.227,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.136,
            "front_side_solar_reflectance_at_normal_incidence": 0.249,
            "front_side_visible_reflectance_at_normal_incidence": 0.064,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.656,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.868
        },
        "COM_ECABS-1 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.086,
            "back_side_visible_reflectance_at_normal_incidence": 0.099,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.086,
            "front_side_visible_reflectance_at_normal_incidence": 0.099,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.814,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.847
        },
        "COM_ECABS-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.179,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.179,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.111,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.128
        },
        "COM_ECABS-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.086,
            "back_side_visible_reflectance_at_normal_incidence": 0.099,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.086,
            "front_side_visible_reflectance_at_normal_incidence": 0.099,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.814,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.847
        },
        "COM_ECABS-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.179,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.179,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.111,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.128
        },
        "COM_ECREF-1 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.168,
            "back_side_visible_reflectance_at_normal_incidence": 0.11,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.168,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.694,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.818
        },
        "COM_ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "COM_ECREF-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.168,
            "back_side_visible_reflectance_at_normal_incidence": 0.11,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.168,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.694,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.818
        },
        "COM_ECREF-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "COM_GREEN 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.063,
            "back_side_visible_reflectance_at_normal_incidence": 0.075,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.063,
            "front_side_visible_reflectance_at_normal_incidence": 0.075,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.635,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.822
        },
        "COM_GREEN 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.056,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.056,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.487,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.749
        },
        "COM_GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "COM_GREY 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.053,
            "back_side_visible_reflectance_at_normal_incidence": 0.052,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.053,
            "front_side_visible_reflectance_at_normal_incidence": 0.052,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.455,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.431
        },
        "COM_GREY 12MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.044,
            "back_side_visible_reflectance_at_normal_incidence": 0.045,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.044,
            "front_side_visible_reflectance_at_normal_incidence": 0.045,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.217,
            "thickness": 0.012,
            "visible_transmittance_at_normal_incidence": 0.187
        },
        "COM_LOW IRON 2.5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.083,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.083,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.904,
            "thickness": 0.0025,
            "visible_transmittance_at_normal_incidence": 0.914
        },
        "COM_LOW IRON 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.079,
            "back_side_visible_reflectance_at_normal_incidence": 0.082,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.079,
            "front_side_visible_reflectance_at_normal_incidence": 0.082,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.899,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.913
        },
        "COM_LOW IRON 4MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.079,
            "back_side_visible_reflectance_at_normal_incidence": 0.082,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.079,
            "front_side_visible_reflectance_at_normal_incidence": 0.082,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.894,
            "thickness": 0.004,
            "visible_transmittance_at_normal_incidence": 0.911
        },
        "COM_LOW IRON 5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.079,
            "back_side_visible_reflectance_at_normal_incidence": 0.082,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.079,
            "front_side_visible_reflectance_at_normal_incidence": 0.082,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.889,
            "thickness": 0.005,
            "visible_transmittance_at_normal_incidence": 0.91
        },
        "COM_LoE CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.079,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.19,
            "front_side_visible_reflectance_at_normal_incidence": 0.056,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.63,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.85
        },
        "COM_LoE CLEAR 3MM Rev": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.19,
            "back_side_visible_reflectance_at_normal_incidence": 0.056,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.1,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.079,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.63,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.85
        },
        "COM_LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        },
        "COM_LoE CLEAR 6MM Rev": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.17,
            "back_side_visible_reflectance_at_normal_incidence": 0.055,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.1,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.078,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        },
        "COM_LoE SPEC SEL CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.37,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.34,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.45,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.78
        },
        "COM_LoE SPEC SEL CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.3,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.43,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.77
        },
        "COM_LoE SPEC SEL CLEAR 6MM Rev": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.3,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.03,
            "front_side_solar_reflectance_at_normal_incidence": 0.42,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.43,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.77
        },
        "COM_LoE SPEC SEL TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.04,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.26,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.46
        },
        "COM_LoE TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.2,
            "back_side_visible_reflectance_at_normal_incidence": 0.054,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.093,
            "front_side_visible_reflectance_at_normal_incidence": 0.035,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.36,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.5
        },
        "COM_PYR A CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1,
            "front_side_visible_reflectance_at_normal_incidence": 0.12,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.75,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.85
        },
        "COM_PYR B CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.74,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.82
        },
        "COM_PYR B CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.68,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.81
        },
        "COM_REF A CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.57,
            "back_side_solar_reflectance_at_normal_incidence": 0.37,
            "back_side_visible_reflectance_at_normal_incidence": 0.32,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.25,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.159,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.2
        },
        "COM_REF A CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.493,
            "back_side_visible_reflectance_at_normal_incidence": 0.37,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.341,
            "front_side_visible_reflectance_at_normal_incidence": 0.41,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.066,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.08
        },
        "COM_REF A CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.43,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.27,
            "front_side_visible_reflectance_at_normal_incidence": 0.31,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.11,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.14
        },
        "COM_REF A TINT HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.53,
            "back_side_solar_reflectance_at_normal_incidence": 0.38,
            "back_side_visible_reflectance_at_normal_incidence": 0.32,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.11,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.1,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.1
        },
        "COM_REF A TINT LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.41,
            "back_side_solar_reflectance_at_normal_incidence": 0.47,
            "back_side_visible_reflectance_at_normal_incidence": 0.37,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.15,
            "front_side_visible_reflectance_at_normal_incidence": 0.17,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.04,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.05
        },
        "COM_REF A TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.13,
            "front_side_visible_reflectance_at_normal_incidence": 0.14,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.06,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.09
        },
        "COM_REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.3
        },
        "COM_REF B CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.58,
            "back_side_solar_reflectance_at_normal_incidence": 0.38,
            "back_side_visible_reflectance_at_normal_incidence": 0.33,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.23,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.2
        },
        "COM_REF B TINT HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.33,
            "back_side_visible_reflectance_at_normal_incidence": 0.28,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.18
        },
        "COM_REF B TINT LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.41,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.28,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.13,
            "front_side_visible_reflectance_at_normal_incidence": 0.09,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.04,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.05
        },
        "COM_REF B TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.45,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.32,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.11,
            "front_side_visible_reflectance_at_normal_incidence": 0.1,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.1,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.13
        },
        "COM_REF C CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.55,
            "back_side_solar_reflectance_at_normal_incidence": 0.39,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.17,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.2,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.22
        },
        "COM_REF C CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.43,
            "back_side_solar_reflectance_at_normal_incidence": 0.49,
            "back_side_visible_reflectance_at_normal_incidence": 0.42,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.25,
            "front_side_visible_reflectance_at_normal_incidence": 0.28,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.11,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.13
        },
        "COM_REF C CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.51,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.38,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2,
            "front_side_visible_reflectance_at_normal_incidence": 0.21,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.17,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.19
        },
        "COM_REF C TINT HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.55,
            "back_side_solar_reflectance_at_normal_incidence": 0.39,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.09,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.12,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.13
        },
        "COM_REF C TINT LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.43,
            "back_side_solar_reflectance_at_normal_incidence": 0.49,
            "back_side_visible_reflectance_at_normal_incidence": 0.42,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.13,
            "front_side_visible_reflectance_at_normal_incidence": 0.13,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.07,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.08
        },
        "COM_REF C TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.51,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.38,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1,
            "front_side_visible_reflectance_at_normal_incidence": 0.1,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.1,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.11
        },
        "COM_REF D CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.379,
            "back_side_visible_reflectance_at_normal_incidence": 0.505,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.308,
            "front_side_visible_reflectance_at_normal_incidence": 0.453,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.429,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.334
        },
        "COM_REF D TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.36,
            "back_side_visible_reflectance_at_normal_incidence": 0.45,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.18,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.3,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.25
        }
    },
    "WindowMaterial:Shade": {
        "MEDIUM REFLECT - LOW TRANS SHADE": {
            "airflow_permeability": 0.0,
            "bottom_opening_multiplier": 0.5,
            "conductivity": 0.1,
            "infrared_hemispherical_emissivity": 0.9,
            "infrared_transmittance": 0.0,
            "left_side_opening_multiplier": 0.5,
            "right_side_opening_multiplier": 0.5,
            "shade_to_glass_distance": 0.05,
            "solar_reflectance": 0.5,
            "solar_transmittance": 0.1,
            "thickness": 0.005,
            "top_opening_multiplier": 0.5,
            "visible_reflectance": 0.5,
            "visible_transmittance": 0.1
        }
    },
    "Zone": {
        "unit_n_g": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 136.3826,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "unit_s_g": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 136.3826,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "units_gr_lf": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 608.7804,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "units_gr_rt": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 913.1706,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "unit_n_g Thermostat": {
            "control_1_name": "unit_n_g DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "unit_n_g"
        },
        "unit_s_g Thermostat": {
            "control_1_name": "unit_s_g DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "unit_s_g"
        },
        "units_gr_lf Thermostat": {
            "control_1_name": "units_gr_lf DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "units_gr_lf"
        },
        "units_gr_rt Thermostat": {
            "control_1_name": "units_gr_rt DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "units_gr_rt"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "unit_n_g Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "unit_n_g Direct Air Inlet Node Name",
            "air_terminal_name": "unit_n_g Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "unit_s_g Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "unit_s_g Direct Air Inlet Node Name",
            "air_terminal_name": "unit_s_g Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "units_gr_lf Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "units_gr_lf Direct Air Inlet Node Name",
            "air_terminal_name": "units_gr_lf Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "units_gr_rt Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "units_gr_rt Direct Air Inlet Node Name",
            "air_terminal_name": "units_gr_rt Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "units_gr_lf Inlet Nodes",
            "zone_air_node_name": "units_gr_lf Air Node",
            "zone_conditioning_equipment_list_name": "units_gr_lf Equipment",
            "zone_name": "units_gr_lf",
            "zone_return_air_node_or_nodelist_name": "units_gr_lf Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "units_gr_rt Inlet Nodes",
            "zone_air_node_name": "units_gr_rt Air Node",
            "zone_conditioning_equipment_list_name": "units_gr_rt Equipment",
            "zone_name": "units_gr_rt",
            "zone_return_air_node_or_nodelist_name": "units_gr_rt Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "unit_s_g Inlet Nodes",
            "zone_air_node_name": "unit_s_g Air Node",
            "zone_conditioning_equipment_list_name": "unit_s_g Equipment",
            "zone_name": "unit_s_g",
            "zone_return_air_node_or_nodelist_name": "unit_s_g Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "unit_n_g Inlet Nodes",
            "zone_air_node_name": "unit_n_g Air Node",
            "zone_conditioning_equipment_list_name": "unit_n_g Equipment",
            "zone_name": "unit_n_g",
            "zone_return_air_node_or_nodelist_name": "unit_n_g Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "unit_n_g Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "unit_n_g Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "unit_s_g Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "unit_s_g Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "units_gr_lf Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "units_gr_lf Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "units_gr_rt Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "units_gr_rt Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:EffectiveLeakageArea": {
        "units_gr_lf_Infiltration": {
            "effective_air_leakage_area": 600,
            "schedule_name": "INFIL_SCH",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "units_gr_lf"
        },
        "units_gr_rt_Infiltration": {
            "effective_air_leakage_area": 700,
            "schedule_name": "INFIL_SCH",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "units_gr_rt"
        }
    },
    "ZoneInfiltration:FlowCoefficient": {
        "unit_n_g_Infiltration": {
            "flow_coefficient": 0.02,
            "pressure_exponent": 0.67,
            "schedule_name": "INFIL_SCH",
            "shelter_factor": 0.5,
            "stack_coefficient": 0.05,
            "wind_coefficient": 0.12,
            "zone_or_space_name": "unit_n_g"
        },
        "unit_s_g_Infiltration": {
            "flow_coefficient": 0.02,
            "pressure_exponent": 0.67,
            "schedule_name": "INFIL_SCH",
            "shelter_factor": 0.5,
            "stack_coefficient": 0.05,
            "wind_coefficient": 0.12,
            "zone_or_space_name": "unit_s_g"
        }
    }
}