{
    "AirLoopHVAC": {
        "Typical Residential System": {
            "availability_manager_list_name": "Reheat System 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.18,
            "supply_side_inlet_node_name": "Air Loop Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "TermReheatSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitaryHeatPump:AirToAir": {
        "DXAC Heat Pump 1": {
            "air_inlet_node_name": "Air Loop Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "controlling_zone_or_thermostat_location": "LIVING ZONE",
            "cooling_coil_name": "ACDXCoil 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": 1.18,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Heat Pump DX Heating Coil 1",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": 1.18,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "no_load_supply_air_flow_rate": 0,
            "supplemental_heating_coil_name": "Supp Heating Coil 1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 1",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSchedule"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "ZoneDirectAir": {
            "air_inlet_node_name": "Zone Inlet Node ATInlet",
            "air_outlet_node_name": "Zone Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "maximum_air_flow_rate": 1.18
        }
    },
    "AirflowNetwork:Distribution:Component:Duct": {
        "AirLoopReturn": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.0,
            "cross_section_area": 0.7854,
            "duct_length": 0.1,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.001226,
            "hydraulic_diameter": 1.0,
            "inside_convection_coefficient": 0.0325,
            "outside_convection_coefficient": 0.0065,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0001
        },
        "AirLoopSupply": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.0,
            "cross_section_area": 0.7854,
            "duct_length": 0.1,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.001226,
            "hydraulic_diameter": 1.0,
            "inside_convection_coefficient": 0.0325,
            "outside_convection_coefficient": 0.0065,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0001
        },
        "MainReturn": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.01,
            "cross_section_area": 0.1963,
            "duct_length": 1.0,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.001226,
            "hydraulic_diameter": 0.5,
            "inside_convection_coefficient": 0.0325,
            "outside_convection_coefficient": 0.0065,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0009
        },
        "MainTruck": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.01,
            "cross_section_area": 0.1297,
            "duct_length": 2.0,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.946792,
            "hydraulic_diameter": 0.4064,
            "inside_convection_coefficient": 25.09,
            "outside_convection_coefficient": 5.018,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0009
        },
        "ZoneReturn": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.01,
            "cross_section_area": 0.1963,
            "duct_length": 3.0,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.001226,
            "hydraulic_diameter": 0.5,
            "inside_convection_coefficient": 0.0325,
            "outside_convection_coefficient": 0.0065,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0009
        },
        "ZoneSupply": {
            "coefficient_for_local_dynamic_loss_due_to_fitting": 0.91,
            "cross_section_area": 0.1297,
            "duct_length": 10.0,
            "heat_transmittance_coefficient_u_factor_for_duct_wall_construction": 0.946792,
            "hydraulic_diameter": 0.4064,
            "inside_convection_coefficient": 25.09,
            "outside_convection_coefficient": 5.018,
            "overall_moisture_transmittance_coefficient_from_air_to_air": 1e-07,
            "surface_roughness": 0.0009
        }
    },
    "AirflowNetwork:Distribution:Component:LeakageRatio": {
        "ReturnBranchLeak": {
            "air_mass_flow_exponent": 0.65,
            "effective_leakage_ratio": 0.02,
            "maximum_flow_rate": 1.9,
            "reference_pressure_difference": 15
        },
        "ReturnLeak": {
            "air_mass_flow_exponent": 0.65,
            "effective_leakage_ratio": 0.05,
            "maximum_flow_rate": 1.9,
            "reference_pressure_difference": 15
        },
        "ReturnMakeupAir": {
            "air_mass_flow_exponent": 0.65,
            "effective_leakage_ratio": 0.07,
            "maximum_flow_rate": 1.9,
            "reference_pressure_difference": 15
        },
        "SupplyBranchLeak": {
            "air_mass_flow_exponent": 0.65,
            "effective_leakage_ratio": 0.05,
            "maximum_flow_rate": 1.9,
            "reference_pressure_difference": 60
        },
        "SupplyLeak": {
            "air_mass_flow_exponent": 0.65,
            "effective_leakage_ratio": 0.1,
            "maximum_flow_rate": 1.9,
            "reference_pressure_difference": 60
        }
    },
    "AirflowNetwork:Distribution:Linkage": {
        "Main Link": {
            "component_name": "MainTruck",
            "node_1_name": "EquipmentInletNode",
            "node_2_name": "SplitterNode",
            "thermal_zone_name": "Attic Zone"
        },
        "ReturnBranchLeakLink": {
            "component_name": "ReturnBranchLeak",
            "node_1_name": "Garage Zone",
            "node_2_name": "ZoneOutletNode"
        },
        "ReturnMakeupLink": {
            "component_name": "ReturnMakeupAir",
            "node_1_name": "OutdoorNode",
            "node_2_name": "Garage Zone"
        },
        "ReturnMixerLink": {
            "component_name": "MainReturn",
            "node_1_name": "MixerNode",
            "node_2_name": "MainReturnNode",
            "thermal_zone_name": "Garage Zone"
        },
        "SupplyBranchLeakLink": {
            "component_name": "SupplyBranchLeak",
            "node_1_name": "ZoneSupplyRegisterNode ATInlet",
            "node_2_name": "Attic Zone"
        },
        "ZoneReturnLeakLink": {
            "component_name": "ReturnLeak",
            "node_1_name": "Garage Zone",
            "node_2_name": "MixerNode"
        },
        "ZoneReturnLink": {
            "component_name": "ZoneReturn",
            "node_1_name": "ZoneOutletNode",
            "node_2_name": "MixerNode",
            "thermal_zone_name": "Attic Zone"
        },
        "ZoneSupplyLeakLink": {
            "component_name": "SupplyLeak",
            "node_1_name": "SplitterNode",
            "node_2_name": "Attic Zone"
        },
        "ZoneSupplyLink": {
            "component_name": "ZoneSupply",
            "node_1_name": "SplitterNode",
            "node_2_name": "ZoneSupplyRegisterNode ATInlet",
            "thermal_zone_name": "Attic Zone"
        }
    },
    "AirflowNetwork:Distribution:Node": {
        "Attic Zone": {
            "component_name_or_node_name": "Attic Zone",
            "component_object_type_or_node_type": "Zone",
            "node_height": 3.0
        },
        "EquipmentInletNode": {
            "component_name_or_node_name": "Zone Equipment Inlet Node",
            "component_object_type_or_node_type": "Other",
            "node_height": 3.0
        },
        "Garage Zone": {
            "component_name_or_node_name": "Garage Zone",
            "component_object_type_or_node_type": "Zone",
            "node_height": 3.0
        },
        "MainReturnNode": {
            "component_name_or_node_name": "Return Air Mixer Outlet",
            "component_object_type_or_node_type": "Other",
            "node_height": 3.0
        },
        "MixerNode": {
            "component_object_type_or_node_type": "AirLoopHVAC:ZoneMixer",
            "node_height": 3.0
        },
        "OutdoorNode": {
            "component_name_or_node_name": "Outside Air Inlet Node",
            "component_object_type_or_node_type": "OutdoorAir:Node",
            "node_height": 3.0
        },
        "SplitterNode": {
            "component_object_type_or_node_type": "AirLoopHVAC:ZoneSplitter",
            "node_height": 3.0
        },
        "ZoneOutletNode": {
            "component_name_or_node_name": "Zone Outlet Node",
            "component_object_type_or_node_type": "Other",
            "node_height": 3.0
        },
        "ZoneSupplyRegisterNode ATInlet": {
            "component_name_or_node_name": "Zone Inlet Node ATInlet",
            "component_object_type_or_node_type": "Other",
            "node_height": 3.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "Reheat System 1 Avail": {
            "schedule_name": "HVACAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Reheat System 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Reheat System 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node",
                    "component_name": "DXAC Heat Pump 1",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:AirToAir",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "House with AirflowNetwork simulation": {
            "loads_convergence_tolerance_value": 0.001,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.005,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic:GarageFloor": {
            "construction_name": "CEILING:Garage",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ATTIC ZONE"
        },
        "Attic:LivingFloor": {
            "construction_name": "reverseCEILING:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ATTIC ZONE"
        },
        "Attic:NorthGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "EastGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "EastRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "Garage:Ceiling": {
            "construction_name": "CEILING:Garage",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic:GarageFloor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:EastWall": {
            "construction_name": "EXTWALL:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:Floor": {
            "construction_name": "FLOOR:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:FrontDoor": {
            "construction_name": "Garage:SteelDoor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:Interior": {
            "construction_name": "INTERIORWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Interior",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:WestWall": {
            "construction_name": "EXTWALL:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Living:Ceiling": {
            "construction_name": "CEILING:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic:LivingFloor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:East": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:Floor": {
            "construction_name": "FLOOR:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:Interior": {
            "construction_name": "INTERIORWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Interior",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:North": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:South": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4383
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:West": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "NorthRoof1": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof2": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 10.332,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof3": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof4": {
            "construction_name": "ROOF",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "SouthRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "WestGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "WestRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ACDXCoil 1": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Cooling Coil Air Inlet Node",
            "air_outlet_node_name": "Heating Coil Air Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 21000,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 1.18,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "Heat Pump DX Heating Coil 1": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Heating Coil Air Inlet Node",
            "air_outlet_node_name": "SuppHeating Coil Air Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": 21000,
            "gross_rated_heating_cop": 2.75,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5.0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -5.0,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR",
            "rated_air_flow_rate": 1.18,
            "resistive_defrost_heater_capacity": 20000
        }
    },
    "Coil:Heating:Fuel": {
        "Supp Heating Coil 1": {
            "air_inlet_node_name": "SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 25000
        }
    },
    "Construction": {
        "CEILING:Garage": {
            "outside_layer": "GP01"
        },
        "CEILING:LIVING": {
            "layer_2": "GP01",
            "outside_layer": "IN05"
        },
        "Dbl Clr 3mm/6mm Air": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "EXTWALL:GARAGE": {
            "layer_2": "CB11",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "EXTWALL:LIVING": {
            "layer_2": "CB11",
            "layer_3": "GP01",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR:GARAGE": {
            "outside_layer": "CC03"
        },
        "FLOOR:LIVING": {
            "layer_2": "CP02",
            "outside_layer": "CC03"
        },
        "GABLE": {
            "outside_layer": "PW03"
        },
        "Garage:SteelDoor": {
            "outside_layer": "HF-A3"
        },
        "INTERIORWall": {
            "layer_2": "IN02",
            "layer_3": "GP01",
            "outside_layer": "GP01"
        },
        "ROOF": {
            "layer_2": "PW03",
            "outside_layer": "AR02"
        },
        "reverseCEILING:LIVING": {
            "layer_2": "IN05",
            "outside_layer": "GP01"
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "HPACHeatCapFFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatEIRFFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Duct:Loss:Conduction": {
        "Return Branch": {
            "airflownetwork_distribution_linkage_name": "ZoneReturnLink",
            "airloophvac_name": "Typical Residential System",
            "ambient_zone_name": "Attic Zone",
            "environment_type": "Zone"
        },
        "Return trunck": {
            "airflownetwork_distribution_linkage_name": "ReturnMixerLink",
            "airloophvac_name": "Typical Residential System",
            "ambient_zone_name": "Attic Zone",
            "environment_type": "Zone"
        },
        "Supply branch": {
            "airflownetwork_distribution_linkage_name": "ZoneSupplyLink",
            "airloophvac_name": "Typical Residential System",
            "ambient_zone_name": "Attic Zone",
            "environment_type": "Zone"
        },
        "Supply trunck": {
            "airflownetwork_distribution_linkage_name": "Main Link",
            "airloophvac_name": "Typical Residential System",
            "ambient_zone_name": "Attic Zone",
            "environment_type": "Zone"
        }
    },
    "Duct:Loss:Leakage": {
        "Return leak": {
            "airflownetwork_distribution_linkage_name": "ZoneReturnLeakLink",
            "airloophvac_name": "Typical Residential System"
        },
        "ReturnBranchleak": {
            "airflownetwork_distribution_linkage_name": "ReturnBranchLeakLink",
            "airloophvac_name": "Typical Residential System"
        },
        "Supply leak": {
            "airflownetwork_distribution_linkage_name": "ZoneSupplyLeakLink",
            "airloophvac_name": "Typical Residential System"
        },
        "SupplyBranchleak": {
            "airflownetwork_distribution_linkage_name": "SupplyBranchLeakLink",
            "airloophvac_name": "Typical Residential System"
        }
    },
    "Duct:Loss:MakeupAir": {
        "ReturnMakeup": {
            "airflownetwork_distribution_linkage_name": "ReturnMakeupLink",
            "airloophvac_name": "Typical Residential System"
        }
    },
    "ElectricEquipment": {
        "LIVING ZONE ElecEq": {
            "design_level": 500,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "Fan:OnOff": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Air Loop Inlet Node",
            "air_outlet_node_name": "Cooling Coil Air Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 1.18,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 400.0
        }
    },
    "FenestrationSurface:Detailed": {
        "EastWindow": {
            "building_surface_name": "Living:East",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.242,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.242,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 17.242,
            "vertex_3_y_coordinate": 6.572,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 17.242,
            "vertex_4_y_coordinate": 6.572,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "NorthWindow": {
            "building_surface_name": "Living:North",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.572,
            "vertex_1_y_coordinate": 10.778,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 6.572,
            "vertex_2_y_coordinate": 10.778,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 2,
            "vertex_3_y_coordinate": 10.778,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 2,
            "vertex_4_y_coordinate": 10.778,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "SouthWindow": {
            "building_surface_name": "Living:South",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 2,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 6.572,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 6.572,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "WestWindow": {
            "building_surface_name": "Living:West",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.572,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.572,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "LIVING ZONE Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1000,
            "return_air_fraction": 0,
            "schedule_name": "HOUSE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "CB11": {
            "conductivity": 1.048,
            "density": 1105.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.2,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.2
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "HF-A3": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN05": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2458,
            "visible_absorptance": 0.75
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "AR02": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.078000002,
            "visible_absorptance": 0.7
        },
        "CP02": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.217,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                }
            ]
        },
        "Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Heating Coil Air Inlet Node"
                },
                {
                    "node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "ZoneInlets": {
            "nodes": [
                {
                    "node_name": "Zone Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:DebuggingData": {
        "Output:DebuggingData 1": {
            "report_debugging_data": "No",
            "report_during_warmup": "No"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Duct Loss Node Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Duct Loss Node Humidity Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Duct Loss Sensible Loss Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Duct Loss Latent Loss Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Added Sensible Rate Due to Duct Loss"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Added Latent Rate Due to Duct Loss"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "System Added Sensible Rate Due to Duct Loss"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "System Added Latent Rate Due to Duct Loss"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "LIVING ZONE People": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "HOUSE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CyclingFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HOUSE LIGHTING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HOUSE OCCUPANCY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INTERMITTENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ReportSch": {
            "data": [
                {
                    "field": "Through: 1/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 1/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 7/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 7/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "WindowVentSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.55
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.55
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Dual Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Dual Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.006
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        }
    },
    "Zone": {
        "ATTIC ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "GARAGE ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "LIVING ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LIVING ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZoneDirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone Inlet Node",
            "air_terminal_name": "ZoneDirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZoneInlets",
            "zone_air_node_name": "Zone Node",
            "zone_conditioning_equipment_list_name": "ZoneEquipment",
            "zone_name": "LIVING ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZoneEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZoneDirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}