{
    "Branch": {
        "Heating Purchased Hot Water Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Heat Inlet Node",
                    "component_name": "Purchased Heating",
                    "component_object_type": "DistrictHeating:Water",
                    "component_outlet_node_name": "Purchased Heat Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Zone1HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone1BBHWInletNode",
                    "component_name": "Zone1Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone1BBHWOutletNode"
                }
            ]
        },
        "Zone2HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone2BBHWInletNode",
                    "component_name": "Zone2Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone2BBHWOutletNode"
                }
            ]
        },
        "Zone3HWBranch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone3BBHWInletNode",
                    "component_name": "Zone3Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Zone3BBHWOutletNode"
                }
            ]
        },
        "ZonesHWBypassBranch": {
            "components": [
                {
                    "component_inlet_node_name": "ZonesHWBypassInletNode",
                    "component_name": "ZonesHWBypassPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "ZonesHWBypassOutletNode"
                }
            ]
        },
        "ZonesHWInletBranch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "ZonesHWInletPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "ZonesHWOutletBranch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "ZonesHWOutletPipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "ZonesHWInletBranch"
                },
                {
                    "branch_name": "Zone1HWBranch"
                },
                {
                    "branch_name": "Zone2HWBranch"
                },
                {
                    "branch_name": "Zone3HWBranch"
                },
                {
                    "branch_name": "ZonesHWBypassBranch"
                },
                {
                    "branch_name": "ZonesHWOutletBranch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Connector:Mixer": {
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        },
        "Zones HW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Zone1HWBranch"
                },
                {
                    "inlet_branch_name": "Zone2HWBranch"
                },
                {
                    "inlet_branch_name": "Zone3HWBranch"
                },
                {
                    "inlet_branch_name": "ZonesHWBypassBranch"
                }
            ],
            "outlet_branch_name": "ZonesHWOutletBranch"
        }
    },
    "Connector:Splitter": {
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        },
        "Zones HW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Zone1HWBranch"
                },
                {
                    "outlet_branch_name": "Zone2HWBranch"
                },
                {
                    "outlet_branch_name": "Zone3HWBranch"
                },
                {
                    "outlet_branch_name": "ZonesHWBypassBranch"
                }
            ],
            "inlet_branch_name": "ZonesHWInletBranch"
        }
    },
    "ConnectorList": {
        "Heating Demand Side Connectors": {
            "connector_1_name": "Zones HW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Zones HW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA EAST ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NORTH ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA West Zone": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DistrictHeating:Water": {
        "Purchased Heating": {
            "hot_water_inlet_node_name": "Purchased Heat Inlet Node",
            "hot_water_outlet_node_name": "Purchased Heat Outlet Node",
            "nominal_capacity": 1000000
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Zone1WinAC_OA_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Secondary Air Connection",
            "actuated_component_unique_name": "Zone1WindAC"
        },
        "Zone1WinAC_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone1WindAC"
        },
        "Zone1WinAC_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone1WindAC"
        },
        "Zone1WinAC_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone1WindAC"
        },
        "Zone1WinAC_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone1WindAC"
        },
        "Zone2WinAC_OA_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Secondary Air Connection",
            "actuated_component_unique_name": "Zone2WindAC"
        },
        "Zone2WinAC_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone2WindAC"
        },
        "Zone2WinAC_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone2WindAC"
        },
        "Zone2WinAC_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone2WindAC"
        },
        "Zone2WinAC_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone2WindAC"
        },
        "Zone3WinAC_OA_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Secondary Air Connection",
            "actuated_component_unique_name": "Zone3WindAC"
        },
        "Zone3WinAC_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone3WindAC"
        },
        "Zone3WinAC_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone3WindAC"
        },
        "Zone3WinAC_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone3WindAC"
        },
        "Zone3WinAC_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "Zone3WindAC"
        }
    },
    "EnergyManagementSystem:CurveOrTableIndexVariable": {
        "WindACCoolCapFFF": {
            "curve_or_table_object_name": "WindACCoolCapFFF"
        },
        "WindACCoolCapFT": {
            "curve_or_table_object_name": "WindACCoolCapFT"
        },
        "WindACEIRFFF": {
            "curve_or_table_object_name": "WindACEIRFFF"
        },
        "WindACEIRFT": {
            "curve_or_table_object_name": "WindACEIRFT"
        },
        "WindACPLFFPLR": {
            "curve_or_table_object_name": "WindACPLFFPLR"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "PrimAir_Tinlet"
                },
                {
                    "erl_variable_name": "PrimAir_Winlet"
                },
                {
                    "erl_variable_name": "PrimAir_MdotOut"
                },
                {
                    "erl_variable_name": "PrimAir_MdotIn"
                },
                {
                    "erl_variable_name": "PrimAir_Tout"
                },
                {
                    "erl_variable_name": "PrimAir_Wout"
                },
                {
                    "erl_variable_name": "tot_cool_Power"
                },
                {
                    "erl_variable_name": "ElectPower"
                },
                {
                    "erl_variable_name": "ElectEnergy"
                },
                {
                    "erl_variable_name": "OA_Tdb"
                },
                {
                    "erl_variable_name": "OA_W"
                },
                {
                    "erl_variable_name": "Qdot_Request"
                },
                {
                    "erl_variable_name": "AirSupMdotDesign"
                },
                {
                    "erl_variable_name": "AirOAMdotDesign"
                },
                {
                    "erl_variable_name": "FanEff"
                },
                {
                    "erl_variable_name": "FanDeltaP"
                },
                {
                    "erl_variable_name": "RatedCap"
                },
                {
                    "erl_variable_name": "RatedEIR"
                },
                {
                    "erl_variable_name": "OA_MdotIn"
                },
                {
                    "erl_variable_name": "ZoneCoolTstat"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Zone1WinAC_OA_Tdb": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Temperature for Secondary Air Connection"
        },
        "Zone1WinAC_OA_W": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Secondary Air Connection"
        },
        "Zone1WinAC_OA_rho": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Density for Secondary Air Connection"
        },
        "Zone1WinAC_PrimAir_Cp": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Zone1WinAC_PrimAir_Tinlet": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Zone1WinAC_PrimAir_Winlet": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Zone1WinAC_Qdot_Request": {
            "internal_data_index_key_name": "Zone1WindAC",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Zone1_CoolDesign_Cap": {
            "internal_data_index_key_name": "West Zone",
            "internal_data_type": "Final Zone Design Cooling Load"
        },
        "Zone1_CoolDesign_Mdot": {
            "internal_data_index_key_name": "West Zone",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Zone1_OADesign_Vdot": {
            "internal_data_index_key_name": "West Zone",
            "internal_data_type": "Zone Outdoor Air Design Volume Flow Rate"
        },
        "Zone2WinAC_OA_Tdb": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Temperature for Secondary Air Connection"
        },
        "Zone2WinAC_OA_W": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Secondary Air Connection"
        },
        "Zone2WinAC_OA_rho": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Density for Secondary Air Connection"
        },
        "Zone2WinAC_PrimAir_Cp": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Zone2WinAC_PrimAir_Tinlet": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Zone2WinAC_PrimAir_Winlet": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Zone2WinAC_Qdot_Request": {
            "internal_data_index_key_name": "Zone2WindAC",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Zone2_CoolDesign_Cap": {
            "internal_data_index_key_name": "East Zone",
            "internal_data_type": "Final Zone Design Cooling Load"
        },
        "Zone2_CoolDesign_Mdot": {
            "internal_data_index_key_name": "East Zone",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Zone2_OADesign_Vdot": {
            "internal_data_index_key_name": "East Zone",
            "internal_data_type": "Zone Outdoor Air Design Volume Flow Rate"
        },
        "Zone3WinAC_OA_Tdb": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Temperature for Secondary Air Connection"
        },
        "Zone3WinAC_OA_W": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Secondary Air Connection"
        },
        "Zone3WinAC_OA_rho": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Density for Secondary Air Connection"
        },
        "Zone3WinAC_PrimAir_Cp": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Zone3WinAC_PrimAir_Tinlet": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Zone3WinAC_PrimAir_Winlet": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Zone3WinAC_Qdot_Request": {
            "internal_data_index_key_name": "Zone3WindAC",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Zone3_CoolDesign_Cap": {
            "internal_data_index_key_name": "North Zone",
            "internal_data_type": "Final Zone Design Cooling Load"
        },
        "Zone3_CoolDesign_Mdot": {
            "internal_data_index_key_name": "North Zone",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Zone3_OADesign_Vdot": {
            "internal_data_index_key_name": "North Zone",
            "internal_data_type": "Zone Outdoor Air Design Volume Flow Rate"
        }
    },
    "EnergyManagementSystem:MeteredOutputVariable": {
        "Zone 1 WinAC Electricity Consumption": {
            "ems_program_or_subroutine_name": "Zone1_WinAC_ModelOuput",
            "ems_variable_name": "Zone1WinAC_ElectEnergy",
            "end_use_category": "Cooling",
            "end_use_subcategory": "Window Air Conditioners",
            "group_type": "HVAC",
            "resource_type": "Electricity",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Zone 2 WinAC Electricity Consumption": {
            "ems_program_or_subroutine_name": "Zone2_WinAC_ModelOuput",
            "ems_variable_name": "Zone2WinAC_ElectEnergy",
            "end_use_category": "Cooling",
            "end_use_subcategory": "Window Air Conditioners",
            "group_type": "HVAC",
            "resource_type": "Electricity",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Zone 1 WinAC Electricity Power": {
            "ems_program_or_subroutine_name": "Zone1_WinAC_ModelOuput",
            "ems_variable_name": "Zone1WinAC_ElectPower",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Zone 1 WinAC Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Zone1_WinAC_ModelOuput",
            "ems_variable_name": "Zone1WinAC_tot_cool_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Zone 2 WinAC Electricity Power": {
            "ems_program_or_subroutine_name": "Zone2_WinAC_ModelOuput",
            "ems_variable_name": "Zone2WinAC_ElectPower",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Zone 2 WinAC Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Zone2_WinAC_ModelOuput",
            "ems_variable_name": "Zone2WinAC_tot_cool_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Zone 3 WinAC Electricity Power": {
            "ems_program_or_subroutine_name": "Zone3_WinAC_ModelOuput",
            "ems_variable_name": "Zone3WinAC_ElectPower",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Zone 3 WinAC Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Zone3_WinAC_ModelOuput",
            "ems_variable_name": "Zone3WinAC_tot_cool_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "InitZone1WinACModel": {
            "lines": [
                {
                    "program_line": "Set dummy = 1"
                }
            ]
        },
        "InitZone2WinACModel": {
            "lines": [
                {
                    "program_line": "Set dummy = 1"
                }
            ]
        },
        "InitZone3WinACModel": {
            "lines": [
                {
                    "program_line": "Set dummy = 1"
                }
            ]
        },
        "WinAC_OnFanCycCoil_Sim_Model": {
            "lines": [
                {
                    "program_line": "IF Qdot_Request < 0.0"
                },
                {
                    "program_line": "Set QdotReq = Qdot_Request"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set QdotReq = 0.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF COOLINGCOILAVAILSCHED == 0.0"
                },
                {
                    "program_line": "Set QdotReq = 0.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF QdotReq == 0.0"
                },
                {
                    "program_line": "Set PrimAir_MdotIn = 0.0"
                },
                {
                    "program_line": "Set PrimAir_MdotOut = 0.0"
                },
                {
                    "program_line": "Set PrimAir_Tout = PrimAir_Tinlet"
                },
                {
                    "program_line": "Set PrimAir_Wout = PrimAir_Winlet"
                },
                {
                    "program_line": "Set tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set ElectPower = 0.0"
                },
                {
                    "program_line": "Set ElectEnergy = 0.0"
                },
                {
                    "program_line": "Set OA_MdotIn = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Recirc_Mdot = AirSupMdotDesign - AirOAMdotDesign"
                },
                {
                    "program_line": "Set Recirc_H  = @HFnTdbW PrimAir_Tinlet PrimAir_Winlet"
                },
                {
                    "program_line": "Set OA_H  = @HFnTdbW OA_Tdb OA_W"
                },
                {
                    "program_line": "Set Mix_H = ((Recirc_Mdot * Recirc_H) + (AirOAMdotDesign * OA_H)) / AirSupMdotDesign"
                },
                {
                    "program_line": "Set Mix_W = ((Recirc_Mdot * PrimAir_Winlet) + (AirOAMdotDesign * OA_W)) / AirSupMdotDesign"
                },
                {
                    "program_line": "Set Mix_Tdb = @TdbFnHW Mix_H Mix_W"
                },
                {
                    "program_line": "Set Mix_Cp = @CpAirFnW Mix_W"
                },
                {
                    "program_line": "Set Mix_rho = @RhoAirFnPbTdbW OA_Press Mix_Tdb Mix_W"
                },
                {
                    "program_line": "Set FanPower = (AirSupMdotDesign * FanDeltaP) / (FanEff * Mix_rho)"
                },
                {
                    "program_line": "Set FanPowerToAir = FanPower"
                },
                {
                    "program_line": "Set FanDeltaH = FanPowerToAir/AirSupMdotDesign"
                },
                {
                    "program_line": "Set FanOut_H = Mix_H + FanDeltaH"
                },
                {
                    "program_line": "Set FanOut_W = Mix_W"
                },
                {
                    "program_line": "Set FanOut_Tdb = @TdbFnHW FanOut_H FanOut_W"
                },
                {
                    "program_line": "Set FanOut_Twb = @TwbFnTdbWPb FanOut_Tdb FanOut_W OA_Press"
                },
                {
                    "program_line": "Set RatedCBF = 0.12666"
                },
                {
                    "program_line": "Set LogRatedCBF = @Ln RatedCBF"
                },
                {
                    "program_line": "Set A0 = (0.0 -1.0) * LogRatedCBF * AirSupMdotDesign"
                },
                {
                    "program_line": "Set ADiff = (0.0 - 1.0) * (A0 / AirSupMdotDesign)"
                },
                {
                    "program_line": "Set CBF = @Exp ADiff"
                },
                {
                    "program_line": "Set dummy = 0.0"
                },
                {
                    "program_line": "Set TotCapTempModFac = @CurveValue WindACCoolCapFT FanOut_Twb OA_Tdb dummy dummy dummy"
                },
                {
                    "program_line": "Set TotCapFlowModFac = @CurveValue WindACCoolCapFFF 1.0 dummy dummy dummy dummy"
                },
                {
                    "program_line": "Set TotCap = RatedCap * TotCapTempModFac * TotCapFlowModFac"
                },
                {
                    "program_line": "Set HDelta = TotCap / AirSupMdotDesign"
                },
                {
                    "program_line": "Set H_ADP = FanOut_H - (HDelta / ( 1.0 - CBF))"
                },
                {
                    "program_line": "Set T_ADP = @TsatFnHPb H_ADP OA_Press"
                },
                {
                    "program_line": "Set W_ADP = @WfnTdbH T_ADP H_ADP"
                },
                {
                    "program_line": "Set H_Tin_W_ADP = @HFnTdbW FanOut_Tdb W_ADP"
                },
                {
                    "program_line": "IF ((FanOut_H - H_ADP) <> 0.0)"
                },
                {
                    "program_line": "Set SHR = (H_Tin_W_ADP - H_ADP)/(FanOut_H - H_ADP )"
                },
                {
                    "program_line": "Set SHR = @Min SHR 1.0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set SHR = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set PLR = 1.0"
                },
                {
                    "program_line": "Set FullLoadOutAirEnth = FanOut_H - (TotCap/AirSupMdotDesign)"
                },
                {
                    "program_line": "Set hTinwout = FanOut_H - ((1.0 - SHR) * HDelta)"
                },
                {
                    "program_line": "IF (SHR < 1.0)"
                },
                {
                    "program_line": "Set FullLoadOutAirHumRat = @WFnTdbH FanOut_Tdb hTinwout"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set FullLoadOutAirHumRat = FanOut_W"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set FullLoadOutAirTemp = @TdbFnHW FullLoadOutAirEnth  FullLoadOutAirHumRat"
                },
                {
                    "program_line": "Set DesiredZone_H = @HFnTdbW ZoneCoolTstat PrimAir_Winlet"
                },
                {
                    "program_line": "Set FullTotCapSens = AirSupMdotDesign * (DesiredZone_H - FullLoadOutAirEnth)"
                },
                {
                    "program_line": "Set ABS_FullTotCapSens = @ABS FullTotCapSens"
                },
                {
                    "program_line": "Set ABS_QdotReq = @ABS QdotReq"
                },
                {
                    "program_line": "IF ABS_QdotReq < ABS_FullTotCapSens"
                },
                {
                    "program_line": "Set PLR = (ABS_QdotReq - FanPowerToAir)/ (ABS_FullTotCapSens - FanPowerToAir)"
                },
                {
                    "program_line": "Set ErrorTol = 0.0005"
                },
                {
                    "program_line": "Set Iter = 0"
                },
                {
                    "program_line": "Set MaxIter = 30"
                },
                {
                    "program_line": "Set Relax = 0.8"
                },
                {
                    "program_line": "Set ABS_Error = 0.002"
                },
                {
                    "program_line": "WHILE (ABS_Error > ErrorTol) && (Iter < MaxIter)"
                },
                {
                    "program_line": "Set OutAir_H = (PLR*FullLoadOutAirEnth) +  ((1.0-PLR)* FanOut_H)"
                },
                {
                    "program_line": "Set OutAir_W = (PLR*FullLoadOutAirHumRat) + ((1.0-PLR)*FanOut_W)"
                },
                {
                    "program_line": "Set OutletAirTemp = @TdbFnHW OutAir_H OutAir_W"
                },
                {
                    "program_line": "Set TotCapTest = AirSupMdotDesign * (DesiredZone_H - OutAir_H)"
                },
                {
                    "program_line": "Set Error = (ABS_QdotReq - TotCapTest)/ABS_QdotReq"
                },
                {
                    "program_line": "Set ABS_Error = @ABS Error"
                },
                {
                    "program_line": "IF (ABS_Error > ErrorTol)"
                },
                {
                    "program_line": "Set DelPLR = (ABS_QdotReq - TotCapTest) / ABS_FullTotCapSens"
                },
                {
                    "program_line": "Set PLR = PLR + Relax * DelPLR"
                },
                {
                    "program_line": "Set PLR = @min PLR 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Iter = Iter + 1"
                },
                {
                    "program_line": "If (Iter == 16)"
                },
                {
                    "program_line": "Set Relax = 0.5"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDWHILE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set PLR = 1.0"
                },
                {
                    "program_line": "Set OutAir_H = FullLoadOutAirEnth"
                },
                {
                    "program_line": "Set OutAir_W = FullLoadOutAirHumRat"
                },
                {
                    "program_line": "Set OutletAirTemp = FullLoadOutAirTemp"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set PLF = @CurveValue WindACPLFFPLR PLR dummy dummy dummy dummy"
                },
                {
                    "program_line": "Set CoilRTF = PLR / PLF"
                },
                {
                    "program_line": "Set CoilRTF = @Min CoilRTF 1.0"
                },
                {
                    "program_line": "Set EIRTempModFac = @CurveValue WindACEIRFT FanOut_Twb OA_Tdb dummy dummy dummy"
                },
                {
                    "program_line": "Set EIRFlowModFac = @CurveValue WindACEIRFFF 1.0 dummy dummy dummy dummy"
                },
                {
                    "program_line": "Set EIR = RatedEIR * EIRTempModFac * EIRFlowModFac"
                },
                {
                    "program_line": "Set DXElecPower = TotCap * CoilRTF * EIR"
                },
                {
                    "program_line": "Set ElectPower = DXElecPower + FanPower"
                },
                {
                    "program_line": "Set ElectEnergy = ElectPower * SystemTimeStep * 3600"
                },
                {
                    "program_line": "Set tot_cool_Power = ABS_FullTotCapSens * PLR"
                },
                {
                    "program_line": "Set PrimAir_MdotOut = AirSupMdotDesign"
                },
                {
                    "program_line": "Set PrimAir_MdotIn  = AirSupMdotDesign"
                },
                {
                    "program_line": "Set PrimAir_Tout  = OutletAirTemp"
                },
                {
                    "program_line": "SEt PrimAir_Wout = OutAir_W"
                },
                {
                    "program_line": "Set OA_MdotIn = AirOAMdotDesign"
                }
            ]
        },
        "Zone1_WinAC_ModelInput": {
            "lines": [
                {
                    "program_line": "Set PrimAir_Tinlet = Zone1WinAC_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set PrimAir_Winlet = Zone1WinAC_PrimAir_Winlet"
                },
                {
                    "program_line": "Set OA_Tdb = Zone1WinAC_OA_Tdb"
                },
                {
                    "program_line": "Set OA_W = Zone1WinAC_OA_W"
                },
                {
                    "program_line": "Set Qdot_Request = Zone1WinAC_Qdot_Request"
                },
                {
                    "program_line": "Set AirOAMdotDesign  = Zone1_OADesign_Vdot * Zone1WinAC_OA_rho"
                },
                {
                    "program_line": "Set AirSupMdotDesign = Zone1_CoolDesign_Mdot"
                },
                {
                    "program_line": "Set AirCp      = Zone1WinAC_PrimAir_Cp"
                },
                {
                    "program_line": "Set FanEff     = 0.5"
                },
                {
                    "program_line": "Set FanDeltaP  = 75.0"
                },
                {
                    "program_line": "Set RatedCap  = Zone1_CoolDesign_Cap / 0.75"
                },
                {
                    "program_line": "Set RatedEIR  = 1 / 3.0"
                },
                {
                    "program_line": "Set ZoneCoolTstat = Zone1Cooling_Tstat"
                }
            ]
        },
        "Zone1_WinAC_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set Zone1WinAC_PrimAir_MdotOut = PrimAir_MdotOut"
                },
                {
                    "program_line": "Set Zone1WinAC_PrimAir_MdotIn  = PrimAir_MdotIn"
                },
                {
                    "program_line": "Set Zone1WinAC_PrimAir_Tout    = PrimAir_Tout"
                },
                {
                    "program_line": "Set Zone1WinAC_PrimAir_Wout    = PrimAir_Wout"
                },
                {
                    "program_line": "Set Zone1WinAC_ElectPower      = ElectPower"
                },
                {
                    "program_line": "Set Zone1WinAC_tot_cool_Power  = tot_cool_Power"
                },
                {
                    "program_line": "Set Zone1WinAC_ElectEnergy     = ElectEnergy"
                },
                {
                    "program_line": "Set Zone1WinAC_OA_MdotIn       = OA_MdotIn"
                }
            ]
        },
        "Zone2_WinAC_ModelInput": {
            "lines": [
                {
                    "program_line": "Set PrimAir_Tinlet = Zone2WinAC_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set PrimAir_Winlet = Zone2WinAC_PrimAir_Winlet"
                },
                {
                    "program_line": "Set OA_Tdb = Zone2WinAC_OA_Tdb"
                },
                {
                    "program_line": "Set OA_W = Zone2WinAC_OA_W"
                },
                {
                    "program_line": "Set Qdot_Request = Zone2WinAC_Qdot_Request"
                },
                {
                    "program_line": "Set AirOAMdotDesign  = Zone2_OADesign_Vdot * Zone2WinAC_OA_rho"
                },
                {
                    "program_line": "Set AirSupMdotDesign = Zone2_CoolDesign_Mdot"
                },
                {
                    "program_line": "Set AirCp      = Zone2WinAC_PrimAir_Cp"
                },
                {
                    "program_line": "Set FanEff     = 0.5"
                },
                {
                    "program_line": "Set FanDeltaP  = 75.0"
                },
                {
                    "program_line": "Set RatedCap  = Zone2_CoolDesign_Cap / 0.75"
                },
                {
                    "program_line": "Set RatedEIR  = 1 / 3.0"
                },
                {
                    "program_line": "Set ZoneCoolTstat = Zone2Cooling_Tstat"
                }
            ]
        },
        "Zone2_WinAC_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set Zone2WinAC_PrimAir_MdotOut = PrimAir_MdotOut"
                },
                {
                    "program_line": "Set Zone2WinAC_PrimAir_MdotIn  = PrimAir_MdotIn"
                },
                {
                    "program_line": "Set Zone2WinAC_PrimAir_Tout    = PrimAir_Tout"
                },
                {
                    "program_line": "Set Zone2WinAC_PrimAir_Wout    = PrimAir_Wout"
                },
                {
                    "program_line": "Set Zone2WinAC_ElectPower      = ElectPower"
                },
                {
                    "program_line": "Set Zone2WinAC_tot_cool_Power  = tot_cool_Power"
                },
                {
                    "program_line": "Set Zone2WinAC_ElectEnergy     = ElectEnergy"
                },
                {
                    "program_line": "Set Zone2WinAC_OA_MdotIn       = OA_MdotIn"
                }
            ]
        },
        "Zone3_WinAC_ModelInput": {
            "lines": [
                {
                    "program_line": "Set PrimAir_Tinlet = Zone3WinAC_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set PrimAir_Winlet = Zone3WinAC_PrimAir_Winlet"
                },
                {
                    "program_line": "Set OA_Tdb = Zone3WinAC_OA_Tdb"
                },
                {
                    "program_line": "Set OA_W = Zone3WinAC_OA_W"
                },
                {
                    "program_line": "Set Qdot_Request = Zone3WinAC_Qdot_Request"
                },
                {
                    "program_line": "Set AirOAMdotDesign  = Zone3_OADesign_Vdot * Zone3WinAC_OA_rho"
                },
                {
                    "program_line": "Set AirSupMdotDesign = Zone3_CoolDesign_Mdot"
                },
                {
                    "program_line": "Set AirCp      = Zone3WinAC_PrimAir_Cp"
                },
                {
                    "program_line": "Set FanEff     = 0.5"
                },
                {
                    "program_line": "Set FanDeltaP  = 75.0"
                },
                {
                    "program_line": "Set RatedCap  = Zone3_CoolDesign_Cap / 0.75"
                },
                {
                    "program_line": "Set RatedEIR  = 1 / 3.0"
                },
                {
                    "program_line": "Set ZoneCoolTstat = Zone3_Cooling_Tstat"
                }
            ]
        },
        "Zone3_WinAC_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set Zone3WinAC_PrimAir_MdotOut = PrimAir_MdotOut"
                },
                {
                    "program_line": "Set Zone3WinAC_PrimAir_MdotIn  = PrimAir_MdotIn"
                },
                {
                    "program_line": "Set Zone3WinAC_PrimAir_Tout    = PrimAir_Tout"
                },
                {
                    "program_line": "Set Zone3WinAC_PrimAir_Wout    = PrimAir_Wout"
                },
                {
                    "program_line": "Set Zone3WinAC_ElectPower      = ElectPower"
                },
                {
                    "program_line": "Set Zone3WinAC_tot_cool_Power  = tot_cool_Power"
                },
                {
                    "program_line": "Set Zone3WinAC_ElectEnergy     = ElectEnergy"
                },
                {
                    "program_line": "Set Zone3WinAC_OA_MdotIn       = OA_MdotIn"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Zone 1 Window AC Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitZone1WinACModel"
                }
            ]
        },
        "Zone 1 Window AC Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Zone1_WinAC_ModelInput"
                },
                {
                    "program_name": "WinAC_OnFanCycCoil_Sim_Model"
                },
                {
                    "program_name": "Zone1_WinAC_ModelOuput"
                }
            ]
        },
        "Zone 2 Window AC Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitZone2WinACModel"
                }
            ]
        },
        "Zone 2 Window AC Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Zone2_WinAC_ModelInput"
                },
                {
                    "program_name": "WinAC_OnFanCycCoil_Sim_Model"
                },
                {
                    "program_name": "Zone2_WinAC_ModelOuput"
                }
            ]
        },
        "Zone 3 Window AC Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitZone3WinACModel"
                }
            ]
        },
        "Zone 3 Window AC Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Zone3_WinAC_ModelInput"
                },
                {
                    "program_name": "WinAC_OnFanCycCoil_Sim_Model"
                },
                {
                    "program_name": "Zone3_WinAC_ModelOuput"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "COOLINGCOILAVAILSCHED": {
            "output_variable_or_output_meter_index_key_name": "COOLINGCOILAVAILSCHED",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "OA_Press": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "Zone1Cooling_Tstat": {
            "output_variable_or_output_meter_index_key_name": "West Zone",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Zone2Cooling_Tstat": {
            "output_variable_or_output_meter_index_key_name": "East Zone",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Zone3_Cooling_Tstat": {
            "output_variable_or_output_meter_index_key_name": "North Zone",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Zone1WindACOAInNode"
                },
                {
                    "node_name": "Zone2WindACOAInNode"
                },
                {
                    "node_name": "Zone3WindACOAInNode"
                }
            ]
        },
        "Zone1Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone1WindACAirInletNode"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone1WindACAirOutletNode"
                }
            ]
        },
        "Zone2Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone2WindACAirInletNode"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone2WindACAirOutletNode"
                }
            ]
        },
        "Zone3Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone3WindACAirInletNode"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone3WindACAirOutletNode"
                }
            ]
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "ErrorsOnly",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 3 WinAC Total Cooling Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 3 WinAC Electricity Power"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 2 WinAC Total Cooling Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 2 WinAC Electricity Power"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 1 WinAC Total Cooling Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone 1 WinAC Electricity Power"
        },
        "Output:Variable 12": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 16": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 17": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 18": {
            "key_value": "Zone1WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 19": {
            "key_value": "Zone2WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 20": {
            "key_value": "Zone3WindACAirOutletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 21": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 25": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 26": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 27": {
            "key_value": "Zone1WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 28": {
            "key_value": "Zone2WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 29": {
            "key_value": "Zone3WindACAirInletNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EAST ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Pipe:Adiabatic": {
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "ZonesHWBypassPipe": {
            "inlet_node_name": "ZonesHWBypassInletNode",
            "outlet_node_name": "ZonesHWBypassOutletNode"
        },
        "ZonesHWInletPipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "ZonesHWOutletPipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Purchased Heating",
                    "equipment_object_type": "DistrictHeating:Water"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Purchased Heating Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Hot Loop Operation": {
            "control_scheme_1_name": "Purchased Heating Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "PlantLoop": {
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Jan14": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Jul7": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CONSTANTFANSCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "COOLING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "COOLINGCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "CYCLINGFANSCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "FANANDCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HEATING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "HW LOOP TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "Intermittent": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.5,
            "heating_sizing_factor": 1.5
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA West Zone",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "West Zone"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA EAST ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NORTH ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "West Zone"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Water": {
        "Zone1Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone1BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone1BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        },
        "Zone2Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone2BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone2BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        },
        "Zone3Baseboard": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Zone3BBHWInletNode",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone3BBHWOutletNode",
            "u_factor_times_area_value": "Autosize"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone1Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone2Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone3Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone1WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:ForcedAir:UserDefined"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone2WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:ForcedAir:UserDefined"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone3WindAC",
                    "zone_equipment_object_type": "ZoneHVAC:ForcedAir:UserDefined"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:ForcedAir:UserDefined": {
        "Zone1WindAC": {
            "model_setup_and_sizing_program_calling_manager_name": "Zone 1 Window AC Init Program Manager",
            "number_of_plant_loop_connections": 0,
            "overall_model_simulation_program_calling_manager_name": "Zone 1 Window AC Model Program Manager",
            "primary_air_inlet_node_name": "Zone1WindACAirInletNode",
            "primary_air_outlet_node_name": "Zone1WindACAirOutletNode",
            "secondary_air_inlet_node_name": "Zone1WindACOAInNode",
            "secondary_air_outlet_node_name": "Zone1WindACExhNode"
        },
        "Zone2WindAC": {
            "model_setup_and_sizing_program_calling_manager_name": "Zone 2 Window AC Init Program Manager",
            "number_of_plant_loop_connections": 0,
            "overall_model_simulation_program_calling_manager_name": "Zone 2 Window AC Model Program Manager",
            "primary_air_inlet_node_name": "Zone2WindACAirInletNode",
            "primary_air_outlet_node_name": "Zone2WindACAirOutletNode",
            "secondary_air_inlet_node_name": "Zone2WindACOAInNode",
            "secondary_air_outlet_node_name": "Zone2WindACExhNode"
        },
        "Zone3WindAC": {
            "model_setup_and_sizing_program_calling_manager_name": "Zone 3 Window AC Init Program Manager",
            "number_of_plant_loop_connections": 0,
            "overall_model_simulation_program_calling_manager_name": "Zone 3 Window AC Model Program Manager",
            "primary_air_inlet_node_name": "Zone3WindACAirInletNode",
            "primary_air_outlet_node_name": "Zone3WindACAirOutletNode",
            "secondary_air_inlet_node_name": "Zone3WindACOAInNode",
            "secondary_air_outlet_node_name": "Zone3WindACExhNode"
        }
    }
}