{
    "AirLoopHVAC": {
        "VAV_1": {
            "availability_manager_list_name": "VAV_1 Availability Manager List",
            "branch_list_name": "VAV_1 Air Loop Branches",
            "controller_list_name": "VAV_1_Controllers",
            "demand_side_inlet_node_names": "VAV_1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2": {
            "availability_manager_list_name": "VAV_2 Availability Manager List",
            "branch_list_name": "VAV_2 Air Loop Branches",
            "controller_list_name": "VAV_2_Controllers",
            "demand_side_inlet_node_names": "VAV_2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_2 Supply Equipment Outlet Node"
        },
        "VAV_3": {
            "availability_manager_list_name": "VAV_3 Availability Manager List",
            "branch_list_name": "VAV_3 Air Loop Branches",
            "controller_list_name": "VAV_3_Controllers",
            "demand_side_inlet_node_names": "VAV_3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_3 Supply Equipment Outlet Node"
        },
        "VAV_5": {
            "availability_manager_list_name": "VAV_5 Availability Manager List",
            "branch_list_name": "VAV_5 Air Loop Branches",
            "controller_list_name": "VAV_5_Controllers",
            "demand_side_inlet_node_names": "VAV_5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV_1_Controllers": {
            "controller_1_name": "VAV_1_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_1_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_1_OA_Controllers": {
            "controller_1_name": "VAV_1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_2_Controllers": {
            "controller_1_name": "VAV_2_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_2_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_2_OA_Controllers": {
            "controller_1_name": "VAV_2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_3_Controllers": {
            "controller_1_name": "VAV_3_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_3_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_3_OA_Controllers": {
            "controller_1_name": "VAV_3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_5_Controllers": {
            "controller_1_name": "VAV_5_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_5_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_5_OA_Controllers": {
            "controller_1_name": "VAV_5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV_1_OA": {
            "controller_list_name": "VAV_1_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_1_OA_Equipment"
        },
        "VAV_2_OA": {
            "controller_list_name": "VAV_2_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_2_OA_Equipment"
        },
        "VAV_3_OA": {
            "controller_list_name": "VAV_3_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_3_OA_Equipment"
        },
        "VAV_5_OA": {
            "controller_list_name": "VAV_5_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV_1_OA_Equipment": {
            "component_1_name": "VAV_1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_2_OA_Equipment": {
            "component_1_name": "VAV_2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_3_OA_Equipment": {
            "component_1_name": "VAV_3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_5_OA_Equipment": {
            "component_1_name": "VAV_5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV_1 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_1 Return Plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "VAV_1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_2 Return Plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "VAV_2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_3 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_3 Return Plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "VAV_3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_3 Zone Equipment Outlet Node"
        },
        "VAV_5 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "VAV_1 Return Plenum": {
            "nodes": [
                {
                    "inlet_node_name": "Core_bottom Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "GROUNDFLOOR_PLENUMPlenumOutletNode",
            "zone_name": "GroundFloor_Plenum",
            "zone_node_name": "GROUNDFLOOR_PLENUMPlenumNode"
        },
        "VAV_2 Return Plenum": {
            "nodes": [
                {
                    "inlet_node_name": "Core_mid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "MIDFLOOR_PLENUMPlenumOutletNode",
            "zone_name": "MidFloor_Plenum",
            "zone_node_name": "MIDFLOOR_PLENUMPlenumNode"
        },
        "VAV_3 Return Plenum": {
            "nodes": [
                {
                    "inlet_node_name": "Core_top Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "TOPFLOOR_PLENUMPlenumOutletNode",
            "zone_name": "TopFloor_Plenum",
            "zone_node_name": "TOPFLOOR_PLENUMPlenumNode"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV_1": {
            "components": [
                {
                    "component_name": "VAV_1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_1 Zone Equipment Inlet Node"
        },
        "VAV_2": {
            "components": [
                {
                    "component_name": "VAV_2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_2 Zone Equipment Inlet Node"
        },
        "VAV_3": {
            "components": [
                {
                    "component_name": "VAV_3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_3 Zone Equipment Inlet Node"
        },
        "VAV_5": {
            "components": [
                {
                    "component_name": "VAV_5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "VAV_1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "GROUNDFLOOR_PLENUMPlenumOutletNode"
                }
            ],
            "outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "MIDFLOOR_PLENUMPlenumOutletNode"
                }
            ],
            "outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "TOPFLOOR_PLENUMPlenumOutletNode"
                }
            ],
            "outlet_node_name": "VAV_3 Zone Equipment Outlet Node"
        },
        "VAV_5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV_1 Supply Air Splitter": {
            "inlet_node_name": "VAV_1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_bottom VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_2 Supply Air Splitter": {
            "inlet_node_name": "VAV_2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_mid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_3 Supply Air Splitter": {
            "inlet_node_name": "VAV_3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_top VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_5 Supply Air Splitter": {
            "inlet_node_name": "VAV_5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node Name",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_bottom VAV Box Component": {
            "air_inlet_node_name": "Core_bottom VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_bottom VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_bottom VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_bottom VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_mid VAV Box Component": {
            "air_inlet_node_name": "Core_mid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_mid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_mid VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_mid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_top VAV Box Component": {
            "air_inlet_node_name": "Core_top VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_top VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_top VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_top VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "VAV_1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_3 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_5 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV_1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.78,
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5_CoolCDemand Inlet Node",
                    "component_name": "VAV_5_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_5_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1_CoolCDemand Inlet Node",
                    "component_name": "VAV_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2_CoolCDemand Inlet Node",
                    "component_name": "VAV_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3_CoolCDemand Inlet Node",
                    "component_name": "VAV_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_3_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 1",
                    "component_name": "CoolSys1 Chiller 1",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 2",
                    "component_name": "CoolSys1 Chiller 2",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_bottom VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_mid VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_mid VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_top VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_top VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5_HeatCDemand Inlet Node",
                    "component_name": "VAV_5_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_5_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1_HeatCDemand Inlet Node",
                    "component_name": "VAV_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2_HeatCDemand Inlet Node",
                    "component_name": "VAV_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3_HeatCDemand Inlet Node",
                    "component_name": "VAV_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_3_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom Water Equipment Water Inlet Node",
                    "component_name": "Core_bottom Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_bottom Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid Water Equipment Water Inlet Node",
                    "component_name": "Core_mid Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_mid Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top Water Equipment Water Inlet Node",
                    "component_name": "Core_top Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_top Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
                    "component_name": "TowerWaterSys Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
                    "component_name": "TowerWaterSys Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller Water Inlet Node 1",
                    "component_name": "CoolSys1 Chiller 1",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Chiller Water Outlet Node 1"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller Water Inlet Node 2",
                    "component_name": "CoolSys1 Chiller 2",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Chiller Water Outlet Node 2"
                }
            ]
        },
        "TowerWaterSys Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
                    "component_name": "TowerWaterSys Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
                    "component_name": "TowerWaterSys CoolTower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
                    "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
                    "component_name": "TowerWaterSys Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
                }
            ]
        },
        "TowerWaterSys Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
                    "component_name": "TowerWaterSys Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
                }
            ]
        },
        "VAV_1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
                    "component_name": "VAV_1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_1_OA-VAV_1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
                    "component_name": "VAV_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
                    "component_name": "VAV_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1_HeatC-VAV_1_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
                    "component_name": "VAV_1_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
                    "component_name": "VAV_2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_2_OA-VAV_2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
                    "component_name": "VAV_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
                    "component_name": "VAV_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2_HeatC-VAV_2_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
                    "component_name": "VAV_2_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_2 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3 Supply Equipment Inlet Node",
                    "component_name": "VAV_3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_3_OA-VAV_3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_OA-VAV_3_CoolCNode",
                    "component_name": "VAV_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
                    "component_name": "VAV_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_3_HeatC-VAV_3_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
                    "component_name": "VAV_3_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_3 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5 Supply Equipment Inlet Node",
                    "component_name": "VAV_5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_5_OA-VAV_5_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_OA-VAV_5_CoolCNode",
                    "component_name": "VAV_5_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
                    "component_name": "VAV_5_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_5_HeatC-VAV_5_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
                    "component_name": "VAV_5_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_5 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Demand Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Demand Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "branch_name": "TowerWaterSys Demand Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Supply Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Supply Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Outlet Branch"
                }
            ]
        },
        "VAV_1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_1 Air Loop Main Branch"
                }
            ]
        },
        "VAV_2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_2 Air Loop Main Branch"
                }
            ]
        },
        "VAV_3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_3 Air Loop Main Branch"
                }
            ]
        },
        "VAV_5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_5 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Ref Bldg Large Office New2004_v1.3_5.0": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Basement_Ceiling_1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_2": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_3": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_4": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_5": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Building_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "Core_bot_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_mid_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_top_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "GroundFloor_Plenum_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "MidFloor_Plenum_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "Perimeter_bot_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "TopFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        }
    },
    "Chiller:Electric:ReformulatedEIR": {
        "CoolSys1 Chiller 1": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 1",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node 1",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node 1",
            "cooling_capacity_function_of_temperature_curve_name": "WC Screw Default 90.1-2004 Cap_fT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WC Screw Default 90.1-2004 EIR_fT",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 35,
            "sizing_factor": 0.5
        },
        "CoolSys1 Chiller 2": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 2",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node 2",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node 2",
            "cooling_capacity_function_of_temperature_curve_name": "WC Screw Default 90.1-2004 Cap_fT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WC Screw Default 90.1-2004 EIR_fT",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 35,
            "sizing_factor": 0.5
        }
    },
    "Coil:Cooling:Water": {
        "VAV_1_CoolC": {
            "air_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "air_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_1_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_CoolCDemand Outlet Node"
        },
        "VAV_2_CoolC": {
            "air_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "air_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_2_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_CoolCDemand Outlet Node"
        },
        "VAV_3_CoolC": {
            "air_inlet_node_name": "VAV_3_OA-VAV_3_CoolCNode",
            "air_outlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_3_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_3_CoolCDemand Outlet Node"
        },
        "VAV_5_CoolC": {
            "air_inlet_node_name": "VAV_5_OA-VAV_5_CoolCNode",
            "air_outlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_5_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_5_CoolCDemand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_bottom VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_bottom VAV Box Damper Node",
            "air_outlet_node_name": "Core_bottom VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_mid VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_mid VAV Box Damper Node",
            "air_outlet_node_name": "Core_mid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_mid VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_mid VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_top VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_top VAV Box Damper Node",
            "air_outlet_node_name": "Core_top VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_top VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_top VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "VAV_1_HeatC": {
            "air_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "air_outlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_1_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_HeatCDemand Outlet Node"
        },
        "VAV_2_HeatC": {
            "air_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "air_outlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_2_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_HeatCDemand Outlet Node"
        },
        "VAV_3_HeatC": {
            "air_inlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
            "air_outlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_3_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_3_HeatCDemand Outlet Node"
        },
        "VAV_5_HeatC": {
            "air_inlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
            "air_outlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_5_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_5_HeatCDemand Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "TowerWaterSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "TowerWaterSys CoolTower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "TowerWaterSys Loop Operation Scheme List": {
            "control_scheme_1_name": "TowerWaterSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        }
    },
    "CondenserLoop": {
        "TowerWaterSys": {
            "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
            "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
            "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
            "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
            "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        },
        "TowerWaterSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
        },
        "TowerWaterSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        },
        "TowerWaterSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        "TowerWaterSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Demand Connectors": {
            "connector_1_name": "TowerWaterSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Supply Connectors": {
            "connector_1_name": "TowerWaterSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "DropCeiling": {
            "outside_layer": "Std AC02"
        },
        "IEAD Non-res Roof": {
            "layer_2": "IEAD NonRes Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4 HW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Mass Non-res Ext Wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Mass NonRes Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Underground Wall Non-res": {
            "layer_2": "UGWall NonRes Insulation",
            "outside_layer": "8IN Concrete HW"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "VAV_1_OA_Controller": {
            "actuator_node_name": "VAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "relief_air_outlet_node_name": "VAV_1_OARelief Node",
            "return_air_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OA_Controller": {
            "actuator_node_name": "VAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "relief_air_outlet_node_name": "VAV_2_OARelief Node",
            "return_air_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_3_OA_Controller": {
            "actuator_node_name": "VAV_3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_3_OA-VAV_3_CoolCNode",
            "relief_air_outlet_node_name": "VAV_3_OARelief Node",
            "return_air_node_name": "VAV_3 Supply Equipment Inlet Node"
        },
        "VAV_5_OA_Controller": {
            "actuator_node_name": "VAV_5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_5_OA-VAV_5_CoolCNode",
            "relief_air_outlet_node_name": "VAV_5_OARelief Node",
            "return_air_node_name": "VAV_5 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "VAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_1_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_1_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_2_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_2_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_3_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_3_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_3_CoolC-VAV_3_HeatCNode"
        },
        "VAV_3_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_3_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_3_HeatC-VAV_3_FanNode"
        },
        "VAV_5_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_5_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_5_CoolC-VAV_5_HeatCNode"
        },
        "VAV_5_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_5_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_5_HeatC-VAV_5_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "CoolingTower:SingleSpeed": {
        "TowerWaterSys CoolTower": {
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "capacity_control": "FanCycling",
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_mode": "SaturatedExit",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "outdoor_air_inlet_node_name": "TowerWaterSys CoolTower OA ref Node",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR": {
            "coefficient1_constant": 0.04602131,
            "coefficient2_x": 0.02433945,
            "coefficient3_x_2": 6.394526e-05,
            "coefficient4_y": -0.3648563,
            "coefficient5_y_2": 1.854759,
            "coefficient6_x_y": -0.02809346,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -0.4821515,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 34.97,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 14.56,
            "minimum_value_of_y": 0.18,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Biquadratic": {
        "WC Screw Default 90.1-2004 Cap_fT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "WC Screw Default 90.1-2004 EIR_fT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": -0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Core_bottom": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Core_mid": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Core_top": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_bot_ZN_1": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_bot_ZN_2": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_bot_ZN_3": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_bot_ZN_4": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_mid_ZN_1": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_mid_ZN_2": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_mid_ZN_3": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_mid_ZN_4": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_top_ZN_1": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_top_ZN_2": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_top_ZN_3": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Perimeter_top_ZN_4": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "Basement_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_steam_conversion_efficiency": 0.585,
            "district_heating_water_efficiency": 0.663,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:FuelEquipment": {
        "Elevators": {
            "design_level": 244443.956043956,
            "end_use_subcategory": "Elevators",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 51262,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:VariableVolume": {
        "VAV_1_Fan": {
            "air_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "air_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1017.592
        },
        "VAV_2_Fan": {
            "air_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "air_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1017.592
        },
        "VAV_3_Fan": {
            "air_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "air_outlet_node_name": "VAV_3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1017.592
        },
        "VAV_5_Fan": {
            "air_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "air_outlet_node_name": "VAV_5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.5915,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.91,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1109.648
        }
    },
    "FaultModel:TemperatureSensorOffset:ChillerSupplyWater": {
        "Fault_CoolSys1Chiller1": {
            "chiller_object_name": "CoolSys1 Chiller 1",
            "chiller_object_type": "Chiller:Electric:ReformulatedEIR",
            "reference_sensor_offset": 2.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_bot_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_mid_ZN_1_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_mid_ZN_2_Wall_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_mid_ZN_3_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_mid_ZN_4_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_top_ZN_1_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_top_ZN_2_Wall_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_top_ZN_3_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_top_ZN_4_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Basement Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.212,
            "zone_or_zonelist_name": "Basement"
        },
        "Core_bottom Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Core_mid Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_mid"
        },
        "Core_top Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "IEAD NonRes Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.127338688569477,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Mass NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0495494599433393,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "UGWall NonRes Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0001,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement VAV Box Outlet Node Name"
                }
            ]
        },
        "Core_bottom Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_bottom VAV Box Outlet Node Name"
                }
            ]
        },
        "Core_mid Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_mid VAV Box Outlet Node Name"
                }
            ]
        },
        "Core_top Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_top VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_bot_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_bot_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_bot_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_bot_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_mid_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_mid_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_mid_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_mid_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_top_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_top_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_top_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Perimeter_top_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "VAV_1_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_1_OAInlet Node"
                }
            ]
        },
        "VAV_2_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_2_OAInlet Node"
                }
            ]
        },
        "VAV_3_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_3_OAInlet Node"
                }
            ]
        },
        "VAV_5_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_5_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "VAV_1_OAMixing Box": {
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_1_OAInlet Node",
            "relief_air_stream_node_name": "VAV_1_OARelief Node",
            "return_air_stream_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OAMixing Box": {
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_2_OAInlet Node",
            "relief_air_stream_node_name": "VAV_2_OARelief Node",
            "return_air_stream_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_3_OAMixing Box": {
            "mixed_air_node_name": "VAV_3_OA-VAV_3_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_3_OAInlet Node",
            "relief_air_stream_node_name": "VAV_3_OARelief Node",
            "return_air_stream_node_name": "VAV_3 Supply Equipment Inlet Node"
        },
        "VAV_5_OAMixing Box": {
            "mixed_air_node_name": "VAV_5_OA-VAV_5_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_5_OAInlet Node",
            "relief_air_stream_node_name": "VAV_5_OARelief Node",
            "return_air_stream_node_name": "VAV_5 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "TowerWaterSys CoolTower OA ref Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_5_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "Water Heater:WaterSystems:NaturalGas",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Boiler Part Load Performance": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Part Load Ratio"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Boiler Part Load Ratio"
                }
            ]
        },
        "Chiller Part Load Performance": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller Part Load Ratio"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Chiller Part Load Ratio"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Fan Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 4,
            "interval_size": 10,
            "interval_start": 60,
            "key_value": "*",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 5,
            "interval_size": 0.2,
            "interval_start": 0.0,
            "key_value": "*",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 4,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Availability Manager Night Cycle Control Status"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler NaturalGas Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Inlet Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Outlet Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Part Load Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Part Load Ratio"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Electricity Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller COP"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant System Cycle On Off Status"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Outlet Temperature"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Unmet Demand Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Heating Coil Hot Water Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Economizer Status"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Heating Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Cooling Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Fan Electricity Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Cooling Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Cooling Energy"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Inlet Temperature"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Outlet Temperature"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Mass Flow Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Condenser Heat Transfer Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Condenser Heat Transfer Energy"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Condenser Inlet Temperature"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Condenser Outlet Temperature"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Condenser Mass Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Basement People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 37.16,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.58,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        },
        "TowerWaterSys Demand Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        },
        "TowerWaterSys Demand Inlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        },
        "TowerWaterSys Demand Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Demand Outlet Node"
        },
        "TowerWaterSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        },
        "TowerWaterSys Supply Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller 1",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                },
                {
                    "equipment_name": "CoolSys1 Chiller 2",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List"
        },
        "TowerWaterSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "TowerWaterSys Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        }
    },
    "PlantLoop": {
        "CoolSys1": {
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "TowerWaterSys Pump": {
            "design_electric_power_per_unit_flow_rate": 301156.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pump_head": 179352,
            "end_use_subcategory": "Pump Energy",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": "Autosize",
            "design_minimum_flow_rate_fraction": 0.0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "Pump Energy",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.875,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.85,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 5,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "VAV_1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_OA-VAV_1_CoolCNode"
        },
        "VAV_2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_OA-VAV_2_CoolCNode"
        },
        "VAV_3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "fan_outlet_node_name": "VAV_3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_3_CoolC-VAV_3_HeatCNode"
        },
        "VAV_3_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "fan_outlet_node_name": "VAV_3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_3_HeatC-VAV_3_FanNode"
        },
        "VAV_3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "fan_outlet_node_name": "VAV_3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_3_OA-VAV_3_CoolCNode"
        },
        "VAV_5_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "fan_outlet_node_name": "VAV_5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_5_CoolC-VAV_5_HeatCNode"
        },
        "VAV_5_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "fan_outlet_node_name": "VAV_5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_5_HeatC-VAV_5_FanNode"
        },
        "VAV_5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "fan_outlet_node_name": "VAV_5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_5_OA-VAV_5_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "CoolSys1 Chiller 1 Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Equipment Outlet Node 1"
        },
        "CoolSys1 Chiller 2 Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Equipment Outlet Node 2"
        },
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        },
        "VAV_1 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_2 Supply Equipment Outlet Node"
        },
        "VAV_3 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_3 Supply Equipment Outlet Node"
        },
        "VAV_5 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_5 Supply Equipment Outlet Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "Yes",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 2,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.33,
            "heating_sizing_factor": 1.33,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82.2,
            "loop_design_temperature_difference": 11.1,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 2
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "TowerWaterSys"
        },
        "Sizing:Plant 4": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Basement"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_bottom",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_mid",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_mid"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_top",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_top"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Basement DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Core_bottom DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Core_mid DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Core_top DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_bot_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_bot_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_bot_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_bot_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_mid_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_mid_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_mid_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_mid_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_top_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_top_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_top_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Perimeter_top_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.7571,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Core_bottom Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_bottom Water Equipment"
                }
            ],
            "inlet_node_name": "Core_bottom Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_bottom Water Equipment Water Outlet Node"
        },
        "Core_mid Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_mid Water Equipment"
                }
            ],
            "inlet_node_name": "Core_mid Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_mid Water Equipment Water Outlet Node"
        },
        "Core_top Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_top Water Equipment"
                }
            ],
            "inlet_node_name": "Core_top Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_top Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_bottom Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.24e-05,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Core_bottom"
        },
        "Core_mid Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.24e-05,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Core_mid"
        },
        "Core_top Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.24e-05,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Core_top"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "Basement": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.04,
            "z_origin": 0.2
        },
        "Core_bottom": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_mid": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_top": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GroundFloor_Plenum": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MidFloor_Plenum": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "No",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "TopFloor_Plenum": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "Basement Thermostat": {
            "control_1_name": "Basement DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Basement"
        },
        "Core_bottom Thermostat": {
            "control_1_name": "Core_bottom DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Core_mid Thermostat": {
            "control_1_name": "Core_mid DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_mid"
        },
        "Core_top Thermostat": {
            "control_1_name": "Core_top DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Basement VAV Box": {
            "air_distribution_unit_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "air_terminal_name": "Basement VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Core_bottom VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_bottom VAV Box Outlet Node Name",
            "air_terminal_name": "Core_bottom VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Core_mid VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_mid VAV Box Outlet Node Name",
            "air_terminal_name": "Core_mid VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Core_top VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_top VAV Box Outlet Node Name",
            "air_terminal_name": "Core_top VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_bot_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_bot_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_bot_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_bot_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_mid_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_mid_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_mid_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_mid_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_top_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_top_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_top_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Perimeter_top_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_air_node_name": "Basement Air Node",
            "zone_conditioning_equipment_list_name": "Basement Equipment",
            "zone_name": "Basement",
            "zone_return_air_node_or_nodelist_name": "Basement Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Core_bottom Inlet Nodes",
            "zone_air_node_name": "Core_bottom Air Node",
            "zone_conditioning_equipment_list_name": "Core_bottom Equipment",
            "zone_name": "Core_bottom",
            "zone_return_air_node_or_nodelist_name": "Core_bottom Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Core_mid Inlet Nodes",
            "zone_air_node_name": "Core_mid Air Node",
            "zone_conditioning_equipment_list_name": "Core_mid Equipment",
            "zone_name": "Core_mid",
            "zone_return_air_node_or_nodelist_name": "Core_mid Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Core_top Inlet Nodes",
            "zone_air_node_name": "Core_top Air Node",
            "zone_conditioning_equipment_list_name": "Core_top Equipment",
            "zone_name": "Core_top",
            "zone_return_air_node_or_nodelist_name": "Core_top Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_1 Equipment",
            "zone_name": "Perimeter_bot_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_2 Equipment",
            "zone_name": "Perimeter_bot_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_3 Equipment",
            "zone_name": "Perimeter_bot_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_4 Equipment",
            "zone_name": "Perimeter_bot_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_1 Equipment",
            "zone_name": "Perimeter_mid_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_2 Equipment",
            "zone_name": "Perimeter_mid_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_3 Equipment",
            "zone_name": "Perimeter_mid_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_4 Equipment",
            "zone_name": "Perimeter_mid_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_1 Equipment",
            "zone_name": "Perimeter_top_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_2 Equipment",
            "zone_name": "Perimeter_top_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_3 Equipment",
            "zone_name": "Perimeter_top_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_4 Equipment",
            "zone_name": "Perimeter_top_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Basement VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_bottom Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_bottom VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_mid Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_mid VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_top Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_top VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "GroundFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GroundFloor_Plenum"
        },
        "MidFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MidFloor_Plenum"
        },
        "Perimeter_bot_ZN_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        },
        "TopFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "TopFloor_Plenum"
        }
    }
}