                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom105"
        },
        "P_GuestRoom105_10008_0_10006": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom105"
        },
        "P_GuestRoom105_10062_0_10043": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom104_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom105"
        },
        "P_GuestRoom201_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom202_205_10126_0_10083",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom201"
        },
        "P_GuestRoom201_10114_0_10074": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_16_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom201"
        },
        "P_GuestRoom202_205_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom206_208_10130_0_10085",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom202_205"
        },
        "P_GuestRoom202_205_10115_0_10075": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_17_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom202_205"
        },
        "P_GuestRoom202_205_10126_0_10083": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom201_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom202_205"
        },
        "P_GuestRoom206_208_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom209_212_10137_0_10087",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom206_208"
        },
        "P_GuestRoom206_208_10116_0_10076": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_18_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom206_208"
        },
        "P_GuestRoom206_208_10130_0_10085": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom202_205_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom206_208"
        },
        "P_GuestRoom209_212_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom213_10145_0_10089",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom209_212"
        },
        "P_GuestRoom209_212_10117_0_10077": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_19_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom209_212"
        },
        "P_GuestRoom209_212_10137_0_10087": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom206_208_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom209_212"
        },
        "P_GuestRoom213_10118_0_10078": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_20_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom213"
        },
        "P_GuestRoom213_10123_0_10081": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStorageFlr2_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom213"
        },
        "P_GuestRoom213_10145_0_10089": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom209_212_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom213"
        },
        "P_GuestRoom214_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom215_218_10156_0_10092",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom214"
        },
        "P_GuestRoom214_10099_0_10061": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStairsFlr2_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom214"
        },
        "P_GuestRoom214_10104_0_10064": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom214"
        },
        "P_GuestRoom215_218_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom219_10163_0_10094",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom215_218"
        },
        "P_GuestRoom215_218_10105_0_10065": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom215_218"
        },
        "P_GuestRoom215_218_10156_0_10092": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom214_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom215_218"
        },
        "P_GuestRoom219_10106_0_10066": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom219"
        },
        "P_GuestRoom219_10163_0_10094": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom215_218_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom219"
        },
        "P_GuestRoom219_10167_0_10096": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_ElevatorCoreFlr2_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom219"
        },
        "P_GuestRoom220_223_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom224_10179_0_10099",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom220_223"
        },
        "P_GuestRoom220_223_10109_0_10069": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_10_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom220_223"
        },
        "P_GuestRoom220_223_10110_0_10070": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_11_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom220_223"
        },
        "P_GuestRoom224_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_FrontStorageFlr2_10184_0_10101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom224"
        },
        "P_GuestRoom224_10111_0_10071": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_12_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom224"
        },
        "P_GuestRoom224_10179_0_10099": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom220_223_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom224"
        },
        "P_GuestRoom301_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom302_305_10224_0_10128",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom301"
        },
        "P_GuestRoom301_10212_0_10119": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_16_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom301"
        },
        "P_GuestRoom302_305_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom306_308_10228_0_10130",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom302_305"
        },
        "P_GuestRoom302_305_10213_0_10120": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_17_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom302_305"
        },
        "P_GuestRoom302_305_10224_0_10128": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom301_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom302_305"
        },
        "P_GuestRoom306_308_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom309_312_10233_0_10132",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom306_308"
        },
        "P_GuestRoom306_308_10214_0_10121": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_18_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom306_308"
        },
        "P_GuestRoom306_308_10228_0_10130": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom302_305_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom306_308"
        },
        "P_GuestRoom309_312_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom313_10238_0_10134",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom309_312"
        },
        "P_GuestRoom309_312_10215_0_10122": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_19_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom309_312"
        },
        "P_GuestRoom309_312_10233_0_10132": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom306_308_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom309_312"
        },
        "P_GuestRoom313_10216_0_10123": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_20_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom313"
        },
        "P_GuestRoom313_10221_0_10126": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStorageFlr3_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom313"
        },
        "P_GuestRoom313_10238_0_10134": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom309_312_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom313"
        },
        "P_GuestRoom314_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom315_318_10249_0_10137",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom314"
        },
        "P_GuestRoom314_10197_0_10106": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStairsFlr3_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom314"
        },
        "P_GuestRoom314_10202_0_10109": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom314"
        },
        "P_GuestRoom315_318_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom319_10254_0_10139",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom315_318"
        },
        "P_GuestRoom315_318_10203_0_10110": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom315_318"
        },
        "P_GuestRoom315_318_10249_0_10137": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom314_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom315_318"
        },
        "P_GuestRoom319_10204_0_10111": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom319"
        },
        "P_GuestRoom319_10254_0_10139": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom315_318_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom319"
        },
        "P_GuestRoom319_10258_0_10141": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_ElevatorCoreFlr3_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom319"
        },
        "P_GuestRoom320_323_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom324_10269_0_10144",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom320_323"
        },
        "P_GuestRoom320_323_10207_0_10114": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_10_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom320_323"
        },
        "P_GuestRoom320_323_10208_0_10115": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_11_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom320_323"
        },
        "P_GuestRoom324_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_FrontStorageFlr3_10274_0_10146",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom324"
        },
        "P_GuestRoom324_10209_0_10116": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_12_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom324"
        },
        "P_GuestRoom324_10269_0_10144": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom320_323_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom324"
        },
        "P_GuestRoom401_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom402_405_10310_0_10169",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom401"
        },
        "P_GuestRoom401_10300_0_10162": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_16_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom401"
        },
        "P_GuestRoom402_405_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom406_408_10313_0_10170",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom402_405"
        },
        "P_GuestRoom402_405_10301_0_10163": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_17_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom402_405"
        },
        "P_GuestRoom402_405_10310_0_10169": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom401_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom402_405"
        },
        "P_GuestRoom406_408_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom409_412_10317_0_10171",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom406_408"
        },
        "P_GuestRoom406_408_10302_0_10164": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_18_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom406_408"
        },
        "P_GuestRoom406_408_10313_0_10170": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom402_405_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom406_408"
        },
        "P_GuestRoom409_412_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom413_10321_0_10172",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom409_412"
        },
        "P_GuestRoom409_412_10303_0_10165": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_19_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom409_412"
        },
        "P_GuestRoom409_412_10317_0_10171": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom406_408_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom409_412"
        },
        "P_GuestRoom413_10304_0_10166": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_20_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom413"
        },
        "P_GuestRoom413_10308_0_10168": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStorageFlr4_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom413"
        },
        "P_GuestRoom413_10321_0_10172": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom409_412_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom413"
        },
        "P_GuestRoom414_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom415_418_10330_0_10173",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom414"
        },
        "P_GuestRoom414_10286_0_10150": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_RearStairsFlr4_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom414"
        },
        "P_GuestRoom414_10290_0_10152": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom414"
        },
        "P_GuestRoom415_418_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom419_10334_0_10174",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom415_418"
        },
        "P_GuestRoom415_418_10291_0_10153": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom415_418"
        },
        "P_GuestRoom415_418_10330_0_10173": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom414_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom415_418"
        },
        "P_GuestRoom419_10292_0_10154": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom419"
        },
        "P_GuestRoom419_10334_0_10174": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom415_418_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom419"
        },
        "P_GuestRoom419_10337_0_10175": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_ElevatorCoreFlr4_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom419"
        },
        "P_GuestRoom420_423_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom424_10346_0_10176",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom420_423"
        },
        "P_GuestRoom420_423_10295_0_10157": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_10_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom420_423"
        },
        "P_GuestRoom420_423_10296_0_10158": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_11_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom420_423"
        },
        "P_GuestRoom424_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_FrontStorageFlr4_10350_0_10177",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom424"
        },
        "P_GuestRoom424_10297_0_10159": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_12_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom424"
        },
        "P_GuestRoom424_10346_0_10176": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom420_423_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom424"
        },
        "P_LaundryRoomFlr1_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_ElevatorCoreFlr1_10075_0_10050",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LaundryRoomFlr1"
        },
        "P_LaundryRoomFlr1_10010_0_10008": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_7_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LaundryRoomFlr1"
        },
        "P_LaundryRoomFlr1_10070_0_10047": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_EmployeeLoungeFlr1_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LaundryRoomFlr1"
        },
        "P_MechanicalRoomFlr1_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom101_10045_0_10036",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MechanicalRoomFlr1"
        },
        "P_MechanicalRoomFlr1_10023_0_10021": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_23_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MechanicalRoomFlr1"
        },
        "P_MechanicalRoomFlr1_10041_0_10034": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_MeetingRoomFlr1_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MechanicalRoomFlr1"
        },
        "P_MeetingRoomFlr1_2_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_MechanicalRoomFlr1_10041_0_10034",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MeetingRoomFlr1"
        },
        "P_MeetingRoomFlr1_10021_0_10019": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_21_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MeetingRoomFlr1"
        },
        "P_MeetingRoomFlr1_10022_0_10020": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_22_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MeetingRoomFlr1"
        },
        "P_RearStairsFlr1_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom104_10002_0_10001",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr1"
        },
        "P_RearStairsFlr1_5_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_10003_0_10002",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr1"
        },
        "P_RearStairsFlr2_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom214_10099_0_10061",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr2"
        },
        "P_RearStairsFlr2_5_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_10100_0_10062",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr2"
        },
        "P_RearStairsFlr3_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom314_10197_0_10106",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr3"
        },
        "P_RearStairsFlr3_5_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_10198_0_10107",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr3"
        },
        "P_RearStairsFlr4_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom414_10286_0_10150",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr4"
        },
        "P_RearStairsFlr4_5_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_10287_0_10151",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr4"
        },
        "P_RearStorageFlr1_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom103_10030_0_10027",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr1"
        },
        "P_RearStorageFlr1_10027_0_10025": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_27_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr1"
        },
        "P_RearStorageFlr2_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom213_10123_0_10081",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr2"
        },
        "P_RearStorageFlr2_10119_0_10079": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr2_21_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr2"
        },
        "P_RearStorageFlr3_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom313_10221_0_10126",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr3"
        },
        "P_RearStorageFlr3_10217_0_10124": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr3_21_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr3"
        },
        "P_RearStorageFlr4_4_0_0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_GuestRoom413_10308_0_10168",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr4"
        },
        "P_RearStorageFlr4_10305_0_10167": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr4_21_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr4"
        },
        "P_RestroomFlr1_10019_0_10017": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_18_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RestroomFlr1"
        },
        "P_RestroomFlr1_10020_0_10018": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_CorridorFlr1_19_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RestroomFlr1"
        },
        "P_RestroomFlr1_10033_0_10030": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "P_FrontLoungeFlr1_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RestroomFlr1"
        },
        "R_CorridorFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr4"
        },
        "R_ElevatorCoreFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ElevatorCoreFlr4"
        },
        "R_FrontStairsFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr4"
        },
        "R_FrontStorageFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStorageFlr4"
        },
        "R_GuestRoom401_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom401"
        },
        "R_GuestRoom402_405_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom402_405"
        },
        "R_GuestRoom406_408_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom406_408"
        },
        "R_GuestRoom409_412_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom409_412"
        },
        "R_GuestRoom413_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom413"
        },
        "R_GuestRoom414_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom414"
        },
        "R_GuestRoom415_418_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom415_418"
        },
        "R_GuestRoom419_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom419"
        },
        "R_GuestRoom420_423_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom420_423"
        },
        "R_GuestRoom424_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom424"
        },
        "R_RearStairsFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr4"
        },
        "R_RearStorageFlr4_1_0_0": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr4"
        },
        "S_CorridorFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 12,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "CorridorFlr1"
        },
        "S_ElevatorCoreFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ElevatorCoreFlr1"
        },
        "S_EmployeeLoungeFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "EmployeeLoungeFlr1"
        },
        "S_ExerciseCenterFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ExerciseCenterFlr1"
        },
        "S_FrontLoungeFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FrontLoungeFlr1"
        },
        "S_FrontOfficeFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FrontOfficeFlr1"
        },
        "S_FrontStairsFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FrontStairsFlr1"
        },
        "S_FrontStorageFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FrontStorageFlr1"
        },
        "S_GuestRoom101_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom101"
        },
        "S_GuestRoom102_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom102"
        },
        "S_GuestRoom103_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom103"
        },
        "S_GuestRoom104_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom104"
        },
        "S_GuestRoom105_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GuestRoom105"
        },
        "S_LaundryRoomFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LaundryRoomFlr1"
        },
        "S_MechanicalRoomFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MechanicalRoomFlr1"
        },
        "S_MeetingRoomFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MeetingRoomFlr1"
        },
        "S_RearStairsFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStairsFlr1"
        },
        "S_RearStorageFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RearStorageFlr1"
        },
        "S_RestroomFlr1_0_0_0": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "RestroomFlr1"
        },
        "W_CorridorFlr1_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr1"
        },
        "W_CorridorFlr1_10_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr1"
        },
        "W_CorridorFlr1_16_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr1"
        },
        "W_CorridorFlr1_20_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr1"
        },
        "W_CorridorFlr2_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr2"
        },
        "W_CorridorFlr2_9_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr2"
        },
        "W_CorridorFlr2_15_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr2"
        },
        "W_CorridorFlr3_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr3"
        },
        "W_CorridorFlr3_9_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr3"
        },
        "W_CorridorFlr3_15_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr3"
        },
        "W_CorridorFlr4_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr4"
        },
        "W_CorridorFlr4_9_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr4"
        },
        "W_CorridorFlr4_15_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "CorridorFlr4"
        },
        "W_ElevatorCoreFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ElevatorCoreFlr1"
        },
        "W_ElevatorCoreFlr2_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ElevatorCoreFlr2"
        },
        "W_ElevatorCoreFlr3_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ElevatorCoreFlr3"
        },
        "W_ElevatorCoreFlr4_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ElevatorCoreFlr4"
        },
        "W_EmployeeLoungeFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "EmployeeLoungeFlr1"
        },
        "W_ExerciseCenterFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ExerciseCenterFlr1"
        },
        "W_FrontLoungeFlr1_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontLoungeFlr1"
        },
        "W_FrontLoungeFlr1_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontLoungeFlr1"
        },
        "W_FrontOfficeFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontOfficeFlr1"
        },
        "W_FrontStairsFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr1"
        },
        "W_FrontStairsFlr1_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr1"
        },
        "W_FrontStairsFlr2_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr2"
        },
        "W_FrontStairsFlr2_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr2"
        },
        "W_FrontStairsFlr3_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr3"
        },
        "W_FrontStairsFlr3_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr3"
        },
        "W_FrontStairsFlr4_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr4"
        },
        "W_FrontStairsFlr4_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStairsFlr4"
        },
        "W_FrontStorageFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStorageFlr1"
        },
        "W_FrontStorageFlr2_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStorageFlr2"
        },
        "W_FrontStorageFlr3_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStorageFlr3"
        },
        "W_FrontStorageFlr4_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 2.4871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FrontStorageFlr4"
        },
        "W_GuestRoom101_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom101"
        },
        "W_GuestRoom102_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom102"
        },
        "W_GuestRoom103_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom103"
        },
        "W_GuestRoom104_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom104"
        },
        "W_GuestRoom105_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 44.5495,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom105"
        },
        "W_GuestRoom201_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom201"
        },
        "W_GuestRoom201_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom201"
        },
        "W_GuestRoom202_205_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom202_205"
        },
        "W_GuestRoom206_208_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom206_208"
        },
        "W_GuestRoom209_212_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom209_212"
        },
        "W_GuestRoom213_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom213"
        },
        "W_GuestRoom214_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom214"
        },
        "W_GuestRoom215_218_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom215_218"
        },
        "W_GuestRoom219_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom219"
        },
        "W_GuestRoom220_223_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom220_223"
        },
        "W_GuestRoom224_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom224"
        },
        "W_GuestRoom301_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom301"
        },
        "W_GuestRoom301_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom301"
        },
        "W_GuestRoom302_305_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom302_305"
        },
        "W_GuestRoom306_308_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom306_308"
        },
        "W_GuestRoom309_312_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom309_312"
        },
        "W_GuestRoom313_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom313"
        },
        "W_GuestRoom314_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom314"
        },
        "W_GuestRoom315_318_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom315_318"
        },
        "W_GuestRoom319_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom319"
        },
        "W_GuestRoom320_323_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom320_323"
        },
        "W_GuestRoom324_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom324"
        },
        "W_GuestRoom401_4_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom401"
        },
        "W_GuestRoom401_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 0.0487,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom401"
        },
        "W_GuestRoom402_405_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom402_405"
        },
        "W_GuestRoom406_408_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom406_408"
        },
        "W_GuestRoom409_412_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom409_412"
        },
        "W_GuestRoom413_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom413"
        },
        "W_GuestRoom414_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom414"
        },
        "W_GuestRoom415_418_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 48.5119,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom415_418"
        },
        "W_GuestRoom419_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 32.6623,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom419"
        },
        "W_GuestRoom420_423_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom420_423"
        },
        "W_GuestRoom424_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 7.9735,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 4.0111,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GuestRoom424"
        },
        "W_LaundryRoomFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.6999,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LaundryRoomFlr1"
        },
        "W_MechanicalRoomFlr1_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5871,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MechanicalRoomFlr1"
        },
        "W_MeetingRoomFlr1_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 26.8711,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 36.6247,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MeetingRoomFlr1"
        },
        "W_RearStairsFlr1_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr1"
        },
        "W_RearStairsFlr1_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr1"
        },
        "W_RearStairsFlr2_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr2"
        },
        "W_RearStairsFlr2_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr2"
        },
        "W_RearStairsFlr3_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr3"
        },
        "W_RearStairsFlr3_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr3"
        },
        "W_RearStairsFlr4_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 10.1078,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr4"
        },
        "W_RearStairsFlr4_3_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 18.3374,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStairsFlr4"
        },
        "W_RearStorageFlr1_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr1"
        },
        "W_RearStorageFlr1_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr1"
        },
        "W_RearStorageFlr2_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr2"
        },
        "W_RearStorageFlr2_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr2"
        },
        "W_RearStorageFlr3_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr3"
        },
        "W_RearStorageFlr3_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr3"
        },
        "W_RearStorageFlr4_2_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 8.279,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr4"
        },
        "W_RearStorageFlr4_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                },
                {
                    "vertex_x_coordinate": 52.4743,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 8.8392
                },
                {
                    "vertex_x_coordinate": 54.9133,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 11.5824
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RearStorageFlr4"
        },
        "W_RestroomFlr1_5_0_0": {
            "construction_name": "Steel Frame Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 19.8607,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 23.8231,
                    "vertex_y_coordinate": 0.0488,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "RestroomFlr1"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "GuestRoom101 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom101 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom101 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom102 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom102 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom102 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom103 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom103 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom103 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom104 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom104 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom104 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom105 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom105 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom105 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom201 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom201 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom201 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.7713440902137,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom202_205 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom202_205 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom202_205 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom206_208 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom206_208 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom206_208 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom209_212 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom209_212 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom209_212 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom213 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom213 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom213 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.79603469691501,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom214 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom214 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom214 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom215_218 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom215_218 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom215_218 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom219 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom219 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom219 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.72718686840928,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom220_223 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom220_223 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom220_223 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom224 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom224 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom224 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom301 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom301 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom301 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.77353040949716,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom302_305 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom302_305 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom302_305 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom306_308 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom306_308 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom306_308 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom309_312 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom309_312 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom309_312 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom313 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom313 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom313 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.78164249657499,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom314 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom314 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom314 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom315_318 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom315_318 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom315_318 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom319 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom319 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom319 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom320_323 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom320_323 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom320_323 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom324 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom324 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom324 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.80328459714377,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom401 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom401 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom401 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.65409244295845,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom402_405 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom402_405 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom402_405 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom406_408 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom406_408 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom406_408 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom409_412 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom409_412 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom409_412 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom413 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom413 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom413 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.65816751839369,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom414 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom414 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom414 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.68471336913706,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom415_418 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom415_418 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom415_418 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom419 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom419 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom419 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.71831696411867,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom420_423 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom420_423 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom420_423 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.23447777896195,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "GuestRoom424 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "GuestRoom424 PTACDXcool inlet",
            "air_outlet_node_name": "GuestRoom424 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PTACHPACEIRFT",
            "gross_rated_cooling_cop": 3.68635097666591,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PTACHPACCoolCapFT"
        },
        "PSZ-HEATCOOL:1_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:2_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:3_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:4_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:5_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:6_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:7_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.50015986358308,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:8_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:9_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:10_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:11_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        },
        "PSZ-HEATCOOL:12_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoolCStandard10Ton_CapFT"
        }
    },
    "Coil:Heating:Electric": {
        "FrontStairsFlr1 Unit Heater coil": {
            "air_inlet_node_name": "FrontStairsFlr1 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStairsFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStairsFlr2 Unit Heater coil": {
            "air_inlet_node_name": "FrontStairsFlr2 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStairsFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStairsFlr3 Unit Heater coil": {
            "air_inlet_node_name": "FrontStairsFlr3 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStairsFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStairsFlr4 Unit Heater coil": {
            "air_inlet_node_name": "FrontStairsFlr4 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStairsFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStorageFlr1 Unit Heater coil": {
            "air_inlet_node_name": "FrontStorageFlr1 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStorageFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStorageFlr2 Unit Heater coil": {
            "air_inlet_node_name": "FrontStorageFlr2 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStorageFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStorageFlr3 Unit Heater coil": {
            "air_inlet_node_name": "FrontStorageFlr3 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStorageFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "FrontStorageFlr4 Unit Heater coil": {
            "air_inlet_node_name": "FrontStorageFlr4 Unit Heater Post Fan Node",
            "air_outlet_node_name": "FrontStorageFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom101 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom101 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom101 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom102 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom102 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom102 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom103 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom103 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom103 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom104 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom104 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom104 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom105 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom105 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom105 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom201 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom201 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom201 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom202_205 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom202_205 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom202_205 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom206_208 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom206_208 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom206_208 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom209_212 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom209_212 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom209_212 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom213 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom213 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom213 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom214 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom214 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom214 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom215_218 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom215_218 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom215_218 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom219 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom219 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom219 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom220_223 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom220_223 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom220_223 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom224 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom224 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom224 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom301 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom301 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom301 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom302_305 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom302_305 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom302_305 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom306_308 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom306_308 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom306_308 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom309_312 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom309_312 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom309_312 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom313 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom313 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom313 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom314 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom314 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom314 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom315_318 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom315_318 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom315_318 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom319 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom319 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom319 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom320_323 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom320_323 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom320_323 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom324 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom324 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom324 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom401 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom401 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom401 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom402_405 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom402_405 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom402_405 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom406_408 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom406_408 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom406_408 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom409_412 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom409_412 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom409_412 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom413 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom413 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom413 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom414 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom414 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom414 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom415_418 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom415_418 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom415_418 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom419 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom419 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom419 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom420_423 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom420_423 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom420_423 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "GuestRoom424 PTAC heat coil": {
            "air_inlet_node_name": "GuestRoom424 PTAC Post CC Node",
            "air_outlet_node_name": "GuestRoom424 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStairsFlr1 Unit Heater coil": {
            "air_inlet_node_name": "RearStairsFlr1 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStairsFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStairsFlr2 Unit Heater coil": {
            "air_inlet_node_name": "RearStairsFlr2 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStairsFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStairsFlr3 Unit Heater coil": {
            "air_inlet_node_name": "RearStairsFlr3 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStairsFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStairsFlr4 Unit Heater coil": {
            "air_inlet_node_name": "RearStairsFlr4 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStairsFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStorageFlr1 Unit Heater coil": {
            "air_inlet_node_name": "RearStorageFlr1 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStorageFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStorageFlr2 Unit Heater coil": {
            "air_inlet_node_name": "RearStorageFlr2 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStorageFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStorageFlr3 Unit Heater coil": {
            "air_inlet_node_name": "RearStorageFlr3 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStorageFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        },
        "RearStorageFlr4 Unit Heater coil": {
            "air_inlet_node_name": "RearStorageFlr4 Unit Heater Post Fan Node",
            "air_outlet_node_name": "RearStorageFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-HEATCOOL:1_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode"
        },
        "PSZ-HEATCOOL:2_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode"
        },
        "PSZ-HEATCOOL:3_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode"
        },
        "PSZ-HEATCOOL:4_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode"
        },
        "PSZ-HEATCOOL:5_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode"
        },
        "PSZ-HEATCOOL:6_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode"
        },
        "PSZ-HEATCOOL:7_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.78,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode"
        },
        "PSZ-HEATCOOL:8_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode"
        },
        "PSZ-HEATCOOL:9_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode"
        },
        "PSZ-HEATCOOL:10_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode"
        },
        "PSZ-HEATCOOL:11_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode"
        },
        "PSZ-HEATCOOL:12_HeatC": {
            "air_inlet_node_name": "PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-HEATCOOL:1_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:1_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode"
        },
        "PSZ-HEATCOOL:2_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:2_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode"
        },
        "PSZ-HEATCOOL:3_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:3_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode"
        },
        "PSZ-HEATCOOL:4_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:4_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode"
        },
        "PSZ-HEATCOOL:5_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:5_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode"
        },
        "PSZ-HEATCOOL:6_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:6_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode"
        },
        "PSZ-HEATCOOL:7_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:7_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode"
        },
        "PSZ-HEATCOOL:8_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:8_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode"
        },
        "PSZ-HEATCOOL:9_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:9_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode"
        },
        "PSZ-HEATCOOL:10_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:10_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode"
        },
        "PSZ-HEATCOOL:11_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:11_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode"
        },
        "PSZ-HEATCOOL:12_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-HEATCOOL:12_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode"
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "DoubleLow-eAir_Avg-01": {
            "layer_2": "Gap_1_W_0_0127-01",
            "layer_3": "Glass_103_LayerAvg-01",
            "outside_layer": "Glass_1042_LayerAvg-01"
        },
        "DoubleLow-eAir_BetweenBlind-01": {
            "layer_2": "Gap_1_W_0_025-01",
            "layer_3": "BetweenGlassBlind",
            "layer_4": "Gap_1_W_0_025-01",
            "layer_5": "Glass_103_LayerAvg-01",
            "outside_layer": "Glass_1042_LayerAvg-01"
        },
        "DoubleLow-eAir_Wide-01": {
            "layer_2": "Gap_1_W_0_05-01",
            "layer_3": "Glass_103_LayerAvg-01",
            "outside_layer": "Glass_1042_LayerAvg-01"
        },
        "IEAD Res Roof": {
            "layer_2": "IEAD Res Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4 HW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Steel Frame Res Ext Wall": {
            "layer_2": "Steel Frame Res Wall Insulation",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "Wood Siding"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "Window Res Fixed": {
            "outside_layer": "Res Fixed Assembly Window"
        },
        "Window_Dbl-Adv-Argon_Avg-04": {
            "layer_2": "Gap_6_W_0_0127-04",
            "layer_3": "Glass_102_LayerAvg-02",
            "outside_layer": "Glass_102_LayerAvg-02"
        },
        "Window_Dbl-LowE_Avg-07": {
            "layer_2": "Gap_1_W_0_0165-07",
            "layer_3": "Glass_9923_LayerAvg-07",
            "outside_layer": "Glass_9803_LayerAvg-07"
        },
        "Window_Dbl-ViewGlass_Avg-05": {
            "layer_2": "Gap_1_W_0_0127-01",
            "layer_3": "Glass_102_LayerAvg-02",
            "outside_layer": "Glass_4603_LayerAvg-05"
        },
        "Window_SageGrn_Avg-03": {
            "layer_2": "Gap_1_W_0_0127-01",
            "layer_3": "Glass_102_LayerAvg-02",
            "outside_layer": "Glass_8915_LayerAvg-03"
        },
        "Window_Sng_Avg-02": {
            "outside_layer": "Glass_102_LayerAvg-02"
        },
        "Window_Trpl-LowE-Deflect_Avg-06": {
            "layer_2": "Gap_9_W_0_0127-06",
            "layer_3": "Glass_103_LayerAvg-01",
            "layer_4": "Gap_9_W_0_0127-06",
            "layer_5": "Glass_2029F_LayerAvg-06",
            "outside_layer": "Glass_2029_LayerAvg-06"
        },
        "ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-HEATCOOL:1_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:1_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:1 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:2_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:2_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:2 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:3_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:3_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:3 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:4_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:4_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:4 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:5_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:5_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:5 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:6_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
