                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Supply"
        },
        "Floor 3 Triage 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Triage Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 3 Waiting Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Clean Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Office Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Office Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Soil Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 4-6 Supply Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 4-6 Supply Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "Floor 7 Clean Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Office Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Office Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "Floor 7 Soil Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Soil"
        },
        "Floor 7 Supply Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Supply"
        },
        "Floor 7 Supply Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Supply"
        },
        "Floor 7 Supply Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Core Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 1 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 1 Perimeter 3 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Core Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 2-4 Perimeter 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 2-4 Perimeter 4 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Core Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 1 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 2 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 3 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 4 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 5 Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Chiller:Electric:ReformulatedEIR": {
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node",
            "cooling_capacity_function_of_temperature_curve_name": "CoolSys1 Chiller ClgCapFuncTempCurve",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "CoolSys1 Chiller EirFuncPlrCurve",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "CoolSys1 Chiller EirFuncTempCurve",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1.0,
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 6.1,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 29.4,
            "sizing_factor": 1.1
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "AHU1_CoolC 1": {
            "air_inlet_node_name": "AHU1_HeatC 4-AHU1_CoolC 1Node",
            "air_outlet_node_name": "AHU1_CoolC 1-AHU1_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU1_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU1_CoolC 1Demand Outlet Node"
        },
        "AHU1_CoolC 2": {
            "air_inlet_node_name": "AHU1_CoolC 1-AHU1_CoolC 2Node",
            "air_outlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU1_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU1_CoolC 2Demand Outlet Node"
        },
        "AHU2_CoolC 1": {
            "air_inlet_node_name": "AHU2_HeatC 4-AHU2_CoolC 1Node",
            "air_outlet_node_name": "AHU2_CoolC 1-AHU2_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU2_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU2_CoolC 1Demand Outlet Node"
        },
        "AHU2_CoolC 2": {
            "air_inlet_node_name": "AHU2_CoolC 1-AHU2_CoolC 2Node",
            "air_outlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU2_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU2_CoolC 2Demand Outlet Node"
        },
        "AHU3_CoolC 1": {
            "air_inlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
            "air_outlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU3_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU3_CoolC 1Demand Outlet Node"
        },
        "AHU3_CoolC 2": {
            "air_inlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node",
            "air_outlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU3_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU3_CoolC 2Demand Outlet Node"
        },
        "AHU4_CoolC 1": {
            "air_inlet_node_name": "AHU4_HeatC 4-AHU4_CoolC 1Node",
            "air_outlet_node_name": "AHU4_CoolC 1-AHU4_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU4_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU4_CoolC 1Demand Outlet Node"
        },
        "AHU4_CoolC 2": {
            "air_inlet_node_name": "AHU4_CoolC 1-AHU4_CoolC 2Node",
            "air_outlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU4_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU4_CoolC 2Demand Outlet Node"
        },
        "AHU5_CoolC 1": {
            "air_inlet_node_name": "AHU5_HeatC 4-AHU5_CoolC 1Node",
            "air_outlet_node_name": "AHU5_CoolC 1-AHU5_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU5_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU5_CoolC 1Demand Outlet Node"
        },
        "AHU5_CoolC 2": {
            "air_inlet_node_name": "AHU5_CoolC 1-AHU5_CoolC 2Node",
            "air_outlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU5_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU5_CoolC 2Demand Outlet Node"
        },
        "AHU6_CoolC 1": {
            "air_inlet_node_name": "AHU6_HeatC 4-AHU6_CoolC 1Node",
            "air_outlet_node_name": "AHU6_CoolC 1-AHU6_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU6_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU6_CoolC 1Demand Outlet Node"
        },
        "AHU6_CoolC 2": {
            "air_inlet_node_name": "AHU6_CoolC 1-AHU6_CoolC 2Node",
            "air_outlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU6_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU6_CoolC 2Demand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "AHU1_HeatC 1": {
            "air_inlet_node_name": "AHU1_OA-AHU1_HeatC 1Node",
            "air_outlet_node_name": "AHU1_HeatC 1-AHU1_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU1_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU1_HeatC 1Demand Outlet Node"
        },
        "AHU1_HeatC 2": {
            "air_inlet_node_name": "AHU1_HeatC 1-AHU1_HeatC 2Node",
            "air_outlet_node_name": "AHU1_HeatC 2-AHU1_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU1_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU1_HeatC 2Demand Outlet Node"
        },
        "AHU1_HeatC 3": {
            "air_inlet_node_name": "AHU1_HeatC 2-AHU1_HeatC 3Node",
            "air_outlet_node_name": "AHU1_HeatC 3-AHU1_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU1_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU1_HeatC 3Demand Outlet Node"
        },
        "AHU1_HeatC 4": {
            "air_inlet_node_name": "AHU1_HeatC 3-AHU1_HeatC 4Node",
            "air_outlet_node_name": "AHU1_HeatC 4-AHU1_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU1_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU1_HeatC 4Demand Outlet Node"
        },
        "AHU2_HeatC 1": {
            "air_inlet_node_name": "AHU2_OA-AHU2_HeatC 1Node",
            "air_outlet_node_name": "AHU2_HeatC 1-AHU2_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU2_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU2_HeatC 1Demand Outlet Node"
        },
        "AHU2_HeatC 2": {
            "air_inlet_node_name": "AHU2_HeatC 1-AHU2_HeatC 2Node",
            "air_outlet_node_name": "AHU2_HeatC 2-AHU2_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU2_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU2_HeatC 2Demand Outlet Node"
        },
        "AHU2_HeatC 3": {
            "air_inlet_node_name": "AHU2_HeatC 2-AHU2_HeatC 3Node",
            "air_outlet_node_name": "AHU2_HeatC 3-AHU2_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU2_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU2_HeatC 3Demand Outlet Node"
        },
        "AHU2_HeatC 4": {
            "air_inlet_node_name": "AHU2_HeatC 3-AHU2_HeatC 4Node",
            "air_outlet_node_name": "AHU2_HeatC 4-AHU2_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU2_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU2_HeatC 4Demand Outlet Node"
        },
        "AHU3_HeatC 1": {
            "air_inlet_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "air_outlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 1Demand Outlet Node"
        },
        "AHU3_HeatC 2": {
            "air_inlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node",
            "air_outlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 2Demand Outlet Node"
        },
        "AHU3_HeatC 3": {
            "air_inlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node",
            "air_outlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 3Demand Outlet Node"
        },
        "AHU3_HeatC 4": {
            "air_inlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node",
            "air_outlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 4Demand Outlet Node"
        },
        "AHU4_HeatC 1": {
            "air_inlet_node_name": "AHU4_OA-AHU4_HeatC 1Node",
            "air_outlet_node_name": "AHU4_HeatC 1-AHU4_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU4_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU4_HeatC 1Demand Outlet Node"
        },
        "AHU4_HeatC 2": {
            "air_inlet_node_name": "AHU4_HeatC 1-AHU4_HeatC 2Node",
            "air_outlet_node_name": "AHU4_HeatC 2-AHU4_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU4_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU4_HeatC 2Demand Outlet Node"
        },
        "AHU4_HeatC 3": {
            "air_inlet_node_name": "AHU4_HeatC 2-AHU4_HeatC 3Node",
            "air_outlet_node_name": "AHU4_HeatC 3-AHU4_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU4_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU4_HeatC 3Demand Outlet Node"
        },
        "AHU4_HeatC 4": {
            "air_inlet_node_name": "AHU4_HeatC 3-AHU4_HeatC 4Node",
            "air_outlet_node_name": "AHU4_HeatC 4-AHU4_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU4_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU4_HeatC 4Demand Outlet Node"
        },
        "AHU5_HeatC 1": {
            "air_inlet_node_name": "AHU5_OA-AHU5_HeatC 1Node",
            "air_outlet_node_name": "AHU5_HeatC 1-AHU5_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU5_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU5_HeatC 1Demand Outlet Node"
        },
        "AHU5_HeatC 2": {
            "air_inlet_node_name": "AHU5_HeatC 1-AHU5_HeatC 2Node",
            "air_outlet_node_name": "AHU5_HeatC 2-AHU5_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU5_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU5_HeatC 2Demand Outlet Node"
        },
        "AHU5_HeatC 3": {
            "air_inlet_node_name": "AHU5_HeatC 2-AHU5_HeatC 3Node",
            "air_outlet_node_name": "AHU5_HeatC 3-AHU5_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU5_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU5_HeatC 3Demand Outlet Node"
        },
        "AHU5_HeatC 4": {
            "air_inlet_node_name": "AHU5_HeatC 3-AHU5_HeatC 4Node",
            "air_outlet_node_name": "AHU5_HeatC 4-AHU5_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU5_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU5_HeatC 4Demand Outlet Node"
        },
        "AHU6_HeatC 1": {
            "air_inlet_node_name": "AHU6_OA-AHU6_HeatC 1Node",
            "air_outlet_node_name": "AHU6_HeatC 1-AHU6_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU6_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU6_HeatC 1Demand Outlet Node"
        },
        "AHU6_HeatC 2": {
            "air_inlet_node_name": "AHU6_HeatC 1-AHU6_HeatC 2Node",
            "air_outlet_node_name": "AHU6_HeatC 2-AHU6_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU6_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU6_HeatC 2Demand Outlet Node"
        },
        "AHU6_HeatC 3": {
            "air_inlet_node_name": "AHU6_HeatC 2-AHU6_HeatC 3Node",
            "air_outlet_node_name": "AHU6_HeatC 3-AHU6_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU6_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU6_HeatC 3Demand Outlet Node"
        },
        "AHU6_HeatC 4": {
            "air_inlet_node_name": "AHU6_HeatC 3-AHU6_HeatC 4Node",
            "air_outlet_node_name": "AHU6_HeatC 4-AHU6_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU6_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU6_HeatC 4Demand Outlet Node"
        },
        "Floor 1 Cafe VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Cafe VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Clean VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Clean VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Conference VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Conference VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Conference VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Conference VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Conference VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Dining VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Dining VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Dining VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Dining VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Dining VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Elevator VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Elevator VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Elevator VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Elevator VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Exam VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Exam VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Exam VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Exam VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Exam VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Food Storage VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Food Storage VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Food Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Food Storage VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Food Storage VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Gas Storage VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Gas Storage VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Gas Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Gas Storage VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Gas Storage VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Imaging VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Imaging VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Imaging VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Imaging VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Imaging VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Kitchen VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Kitchen VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Kitchen VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Kitchen VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Kitchen VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Lab 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Lab 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Lab 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Lab 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Lab 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Lab 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Lab 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Lab 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Laundry VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Laundry VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Laundry VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Laundry VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Laundry VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Lobby VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Lobby VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Lounge VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Lounge VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Mech 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Mech 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Mech 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Mech 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Mech 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Mech 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Mech 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Mech 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Office 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Office 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Office 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Patient VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Patient VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Patient VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Patient VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Patient VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Pharmacy VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Pharmacy VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Pharmacy VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Pharmacy VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Pharmacy VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Physical Therapy VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Physical Therapy VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Physical Therapy VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Physical Therapy VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Physical Therapy VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Receiving VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Receiving VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Receiving VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Receiving VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Receiving VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Reception VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Reception VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Soil VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Soil VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Storage VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Storage VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 1 Waiting VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 1 Waiting VAV Box Damper Node",
            "air_outlet_node_name": "Floor 1 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 1 Waiting VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 1 Waiting VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Chapel VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Chapel VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Chapel VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Chapel VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Chapel VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Clean 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Clean 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Clean 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Clean 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Clean 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Clean 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Clean 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Clean 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Corridor VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Corridor VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Corridor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Corridor VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Corridor VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Elevator VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Elevator VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Elevator VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Elevator VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Exam 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Exam 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Exam 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Exam 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Exam 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Exam 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Exam 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 4 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Exam 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Gift Shop VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Gift Shop VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Gift Shop VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Gift Shop VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Gift Shop VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Imaging 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Imaging 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Imaging 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Imaging 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Imaging 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Imaging 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Imaging 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Imaging 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Imaging 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Lab 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Lab 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Lab 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Lab 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Lab 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Lab 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Lab 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Lab 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Lockers VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Lockers VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Lockers VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Lockers VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Lockers VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Lounge 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Lounge 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Lounge 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Lounge 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Lounge 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Nurse Station 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Nurse Station 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Nurse Station 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Nurse Station 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Office 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Office 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Office 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Office 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Office 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Office 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Office 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Office 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Office 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Office 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Office 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Office 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Office 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Office 4 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Office 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Office 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Operating VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Operating VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 PACU VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 PACU VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 PACU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 PACU VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 PACU VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Patient 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Patient 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Patient 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Patient 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Patient 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Patient 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Procedure 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Procedure 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Procedure 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Procedure 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Reception VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Reception VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Reception VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Reception VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Restroom 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Restroom 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Restroom 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Restroom 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Soil 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Soil 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Soil 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Soil 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Soil 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Soil 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Soil 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Soil 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Sterilizing VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Sterilizing VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Sterilizing VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Sterilizing VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Sterilizing VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Storage 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Storage 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Storage 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Storage 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Storage 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Storage 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Trauma VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Trauma VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Trauma VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Trauma VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Trauma VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Triage VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Triage VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Triage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Triage VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Triage VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 2 Waiting VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Waiting VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Waiting VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Waiting VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Clean VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Clean VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Clean VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Clean VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Elevator VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Elevator VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Elevator VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Elevator VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Exam VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Exam VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Exam VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Exam VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Exam VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 ICU VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 ICU VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 ICU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 ICU VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 ICU VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Nurse Station 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Nurse Station 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Nurse Station 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Nurse Station 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Nursery VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Nursery VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Nursery VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Nursery VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Nursery VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Office VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Office VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Office VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Office VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Operating VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Operating VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 4 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient Corridor 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Patient Corridor 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Procedure VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Procedure VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Procedure VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Procedure VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Procedure VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Soil VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Soil VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Soil VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Soil VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Supply VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Supply VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Supply VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Supply VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Triage VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Triage VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Triage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Triage VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Triage VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Waiting VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Waiting VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Waiting VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Waiting VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Clean VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Clean VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Clean VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Clean VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Elevator VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Elevator VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Elevator VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Elevator VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Nurse Station VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Nurse Station VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Nurse Station VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Office VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Office VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Office VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Office VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Soil VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Soil VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Soil VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Soil VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 4-6 Supply VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 4-6 Supply VAV Box Damper Node",
            "air_outlet_node_name": "Floor 4-6 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 4-6 Supply VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Supply VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Clean VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Clean VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Clean VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Clean VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Elevator VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Elevator VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Elevator VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Elevator VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Nurse Station VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Nurse Station VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Nurse Station VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Nurse Station VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Office VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Office VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Office VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Office VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 3 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 4 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient Corridor 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Patient Corridor 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Soil VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Soil VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Soil VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Soil VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 7 Supply VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 7 Supply VAV Box Damper Node",
            "air_outlet_node_name": "Floor 7 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 7 Supply VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 7 Supply VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 1 Core VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Core VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 1 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 1 Core VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Core VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 1 Perimeter 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 1 Perimeter 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 1 Perimeter 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 2-4 Core VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Core VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 2-4 Core VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Core VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 5 Core VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Core VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 5 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 5 Core VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Core VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 5 Perimeter 1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 5 Perimeter 2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 5 Perimeter 3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "MOB Floor 5 Perimeter 4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Damper Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node"
        }
    },
    "ComponentCost:LineItem": {
        "ElectricEquipment:Floor 1 Cafe:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "General",
            "quantity": 0.4031
        },
        "ElectricEquipment:Floor 1 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "General",
            "quantity": 0.9601
        },
        "ElectricEquipment:Floor 1 Conference:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 0.6171
        },
        "ElectricEquipment:Floor 1 Dining:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 0.4936
        },
        "ElectricEquipment:Floor 1 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 1 Exam:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 2.639
        },
        "ElectricEquipment:Floor 1 Food Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 2.0083
        },
        "ElectricEquipment:Floor 1 Food Storage:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 35.1578
        },
        "ElectricEquipment:Floor 1 Gas Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "General",
            "quantity": 0.6238
        },
        "ElectricEquipment:Floor 1 Imaging:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 1.5194
        },
        "ElectricEquipment:Floor 1 Imaging:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 12.1598
        },
        "ElectricEquipment:Floor 1 Kitchen:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 2.0083
        },
        "ElectricEquipment:Floor 1 Kitchen:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 35.1578
        },
        "ElectricEquipment:Floor 1 Lab 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 1.9993
        },
        "ElectricEquipment:Floor 1 Lab 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 5.9997
        },
        "ElectricEquipment:Floor 1 Lab 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 4.8982
        },
        "ElectricEquipment:Floor 1 Lab 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 14.6992
        },
        "ElectricEquipment:Floor 1 Laundry:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 1.1176
        },
        "ElectricEquipment:Floor 1 Lobby:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 0.3763
        },
        "ElectricEquipment:Floor 1 Lounge:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "General",
            "quantity": 0.1284
        },
        "ElectricEquipment:Floor 1 Mech 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "General",
            "quantity": 0.8127
        },
        "ElectricEquipment:Floor 1 Mech 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "General",
            "quantity": 1.0836
        },
        "ElectricEquipment:Floor 1 Office 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 3.6887
        },
        "ElectricEquipment:Floor 1 Office 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 2.841
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.4432
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.9147
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.4432
        },
        "ElectricEquipment:Floor 1 Office 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 9.8939
        },
        "ElectricEquipment:Floor 1 Patient:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 1.7993
        },
        "ElectricEquipment:Floor 1 Pharmacy:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "General",
            "quantity": 5.9978
        },
        "ElectricEquipment:Floor 1 Physical Therapy:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "General",
            "quantity": 4.9182
        },
        "ElectricEquipment:Floor 1 Receiving:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "General",
            "quantity": 2.2352
        },
        "ElectricEquipment:Floor 1 Reception:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 0.0562
        },
        "ElectricEquipment:Floor 1 Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Storage",
            "line_item_type": "General",
            "quantity": 5.398
        },
        "ElectricEquipment:Floor 1 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "General",
            "quantity": 0.1525
        },
        "ElectricEquipment:Floor 2 Chapel:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 1.0196
        },
        "ElectricEquipment:Floor 2 Clean 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "General",
            "quantity": 0.9661
        },
        "ElectricEquipment:Floor 2 Clean 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "General",
            "quantity": 0.6401
        },
        "ElectricEquipment:Floor 2 Corridor:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "General",
            "quantity": 0.5217
        },
        "ElectricEquipment:Floor 2 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 2 Exam 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 4.1985
        },
        "ElectricEquipment:Floor 2 Exam 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "General",
            "quantity": 1.3495
        },
        "ElectricEquipment:Floor 2 Exam 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 Exam 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "General",
            "quantity": 3.9985
        },
        "ElectricEquipment:Floor 2 Gift Shop:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 0.8997
        },
        "ElectricEquipment:Floor 2 Imaging 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 2.3092
        },
        "ElectricEquipment:Floor 2 Imaging 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 18.4797
        },
        "ElectricEquipment:Floor 2 Imaging 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 3.3988
        },
        "ElectricEquipment:Floor 2 Imaging 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 27.1996
        },
        "ElectricEquipment:Floor 2 Imaging 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 3.9985
        },
        "ElectricEquipment:Floor 2 Imaging 3:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 31.9995
        },
        "ElectricEquipment:Floor 2 Lab 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 2.2792
        },
        "ElectricEquipment:Floor 2 Lab 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 6.8396
        },
        "ElectricEquipment:Floor 2 Lab 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 3.3988
        },
        "ElectricEquipment:Floor 2 Lab 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 10.1995
        },
        "ElectricEquipment:Floor 2 Lockers:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "General",
            "quantity": 0.1874
        },
        "ElectricEquipment:Floor 2 Lounge 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "General",
            "quantity": 0.1204
        },
        "ElectricEquipment:Floor 2 Lounge 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 0.0878
        },
        "ElectricEquipment:Floor 2 Nurse Station 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.3224
        },
        "ElectricEquipment:Floor 2 Nurse Station 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.6448
        },
        "ElectricEquipment:Floor 2 Nurse Station 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.9996
        },
        "ElectricEquipment:Floor 2 Nurse Station 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 1.9993
        },
        "ElectricEquipment:Floor 2 Office 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "General",
            "quantity": 1.1696
        },
        "ElectricEquipment:Floor 2 Office 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 0.9597
        },
        "ElectricEquipment:Floor 2 Office 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 2 Office 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 1.7494
        },
        "ElectricEquipment:Floor 2 Operating:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 19.269
        },
        "ElectricEquipment:Floor 2 Operating:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 57.8249
        },
        "ElectricEquipment:Floor 2 PACU:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 PACU:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 3.4068
        },
        "ElectricEquipment:Floor 2 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "General",
            "quantity": 2.805
        },
        "ElectricEquipment:Floor 2 Procedure 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 2.5191
        },
        "ElectricEquipment:Floor 2 Procedure 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 7.5596
        },
        "ElectricEquipment:Floor 2 Procedure 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 1.3595
        },
        "ElectricEquipment:Floor 2 Procedure 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 4.0798
        },
        "ElectricEquipment:Floor 2 Reception:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 0.1756
        },
        "ElectricEquipment:Floor 2 Restroom 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 0.0642
        },
        "ElectricEquipment:Floor 2 Restroom 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 0.0903
        },
        "ElectricEquipment:Floor 2 Sterilizing:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 1.3595
        },
        "ElectricEquipment:Floor 2 Sterilizing:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 6.8001
        },
        "ElectricEquipment:Floor 2 Storage 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Storage 1",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 2 Storage 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Storage 2",
            "line_item_type": "General",
            "quantity": 0.6398
        },
        "ElectricEquipment:Floor 2 Trauma:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 4.4784
        },
        "ElectricEquipment:Floor 2 Trauma:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 13.4393
        },
        "ElectricEquipment:Floor 2 Triage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 0.8747
        },
        "ElectricEquipment:Floor 2 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 0.3913
        },
        "ElectricEquipment:Floor 3 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "General",
            "quantity": 1.0001
        },
        "ElectricEquipment:Floor 3 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 3 Exam:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "General",
            "quantity": 2.699
        },
        "ElectricEquipment:Floor 3 ICU:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 2.0992
        },
        "ElectricEquipment:Floor 3 ICU:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 2.0992
        },
        "ElectricEquipment:Floor 3 Nurse Station 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.7517
        },
        "ElectricEquipment:Floor 3 Nurse Station 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 1.5035
        },
        "ElectricEquipment:Floor 3 Nurse Station 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.5998
        },
        "ElectricEquipment:Floor 3 Nurse Station 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 1.1996
        },
        "ElectricEquipment:Floor 3 Nursery:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 0.9896
        },
        "ElectricEquipment:Floor 3 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 1.3495
        },
        "ElectricEquipment:Floor 3 Operating:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 1.7994
        },
        "ElectricEquipment:Floor 3 Operating:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 5.3999
        },
        "ElectricEquipment:Floor 3 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 3 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 3 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 3 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 3 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 3 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 3 Procedure:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 0.7197
        },
        "ElectricEquipment:Floor 3 Procedure:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 2.1599
        },
        "ElectricEquipment:Floor 3 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "General",
            "quantity": 3.6787
        },
        "ElectricEquipment:Floor 3 Triage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 3 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 0.0993
        },
        "ElectricEquipment:Floor 4-6 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "General",
            "quantity": 3.0003
        },
        "ElectricEquipment:Floor 4-6 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 0.5418
        },
        "ElectricEquipment:Floor 4-6 Nurse Station:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 2.2552
        },
        "ElectricEquipment:Floor 4-6 Nurse Station:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 4.5104
        },
        "ElectricEquipment:Floor 4-6 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 2.2492
        },
        "ElectricEquipment:Floor 4-6 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "ElectricEquipment:Floor 4-6 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "ElectricEquipment:Floor 4-6 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 11.8457
        },
        "ElectricEquipment:Floor 4-6 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 11.8457
        },
        "ElectricEquipment:Floor 4-6 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 1.0066
        },
        "ElectricEquipment:Floor 4-6 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 1.0066
        },
        "ElectricEquipment:Floor 4-6 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "General",
            "quantity": 11.036
        },
        "ElectricEquipment:Floor 7 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "General",
            "quantity": 1.0001
        },
        "ElectricEquipment:Floor 7 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 7 Nurse Station:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.7517
        },
        "ElectricEquipment:Floor 7 Nurse Station:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 1.5035
        },
        "ElectricEquipment:Floor 7 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 0.7497
        },
        "ElectricEquipment:Floor 7 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 7 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 7 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 7 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 7 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 7 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 7 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "General",
            "quantity": 3.6787
        },
        "ElectricEquipment:MOB Floor 1 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "General",
            "quantity": 6.885
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.1433
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.1433
        },
        "ElectricEquipment:MOB Floor 2-4 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "General",
            "quantity": 18.5183
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 3.2613
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 2.4741
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 3.2613
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 2.4741
        },
        "ElectricEquipment:MOB Floor 5 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "General",
            "quantity": 6.1728
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.0871
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.0871
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "Electricity:MOB Floor 5 Perimeter 4:Building Elevators": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 203.699
        },
        "GasEquipment:Floor 1 Food Storage:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 348.9631
        },
        "GasEquipment:Floor 1 Kitchen:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 348.9631
        },
        "GasEquipment:Floor 1 Laundry:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 22.3602
        },
        "GasEquipment:Floor 2 Sterilizing:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 9.5203
        },
        "Infiltration:Floor 1 Conference": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Dining": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Gas Storage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Laundry": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Lobby": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Mech 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Mech 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Patient": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Receiving": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Chapel": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Corridor": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Exam 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Gift Shop": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Imaging 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Imaging 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Lounge 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Office 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 PACU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Restroom 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Restroom 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 ICU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nursery": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Procedure": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Interior Floor": {
            "cost_per_area": 15,
            "item_name": "INT-FLOOR-UNDERSIDE",
            "line_item_type": "Construction"
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:Floor 1 Cafe": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Conference": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Dining": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Exam": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Food Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Gas Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Imaging": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Kitchen": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lab 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lab 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Laundry": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lobby": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lounge": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Mech 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Mech 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Patient": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Pharmacy": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Physical Therapy": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Receiving": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Reception": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Chapel": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Clean 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Clean 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Corridor": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Gift Shop": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lab 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lab 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lockers": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lounge 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lounge 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Nurse Station 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Nurse Station 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Operating": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 PACU": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Procedure 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Procedure 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Reception": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Restroom 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Restroom 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Soil 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Soil 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Soil 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Soil 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Sterilizing": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Storage 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Storage 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Storage 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Storage 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Trauma": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Triage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Exam": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 ICU": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nurse Station 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nurse Station 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nursery": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Operating": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Procedure": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Triage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Nurse Station": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Nurse Station": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "Lights"
        },
        "People:Floor 1 Cafe": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "General",
            "quantity": 401.8033
        },
        "People:Floor 1 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "General",
            "quantity": 2.3991
        },
        "People:Floor 1 Conference": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 307.5026
        },
        "People:Floor 1 Dining": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 344.412
        },
        "People:Floor 1 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 1 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 13.1952
        },
        "People:Floor 1 Food Storage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 10.0414
        },
        "People:Floor 1 Imaging": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 7.5972
        },
        "People:Floor 1 Kitchen": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 10.0414
        },
        "People:Floor 1 Lab 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 9.9964
        },
        "People:Floor 1 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 24.4911
        },
        "People:Floor 1 Laundry": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 44.7245
        },
        "People:Floor 1 Lobby": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 112.494
        },
        "People:Floor 1 Lounge": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "General",
            "quantity": 6.3977
        },
        "People:Floor 1 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 36.8866
        },
        "People:Floor 1 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 28.4097
        },
        "People:Floor 1 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 98.939
        },
        "People:Floor 1 Office 3 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 14.4323
        },
        "People:Floor 1 Office 3 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 9.1467
        },
        "People:Floor 1 Office 3 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 14.4323
        },
        "People:Floor 1 Patient": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 8.9967
        },
        "People:Floor 1 Pharmacy": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "General",
            "quantity": 59.9782
        },
        "People:Floor 1 Physical Therapy": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "General",
            "quantity": 49.1821
        },
        "People:Floor 1 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 16.7991
        },
        "People:Floor 1 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Soil",
            "line_item_type": "General",
            "quantity": 2.3991
        },
        "People:Floor 1 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "General",
            "quantity": 45.5976
        },
        "People:Floor 2 Chapel": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 10.1963
        },
        "People:Floor 2 Clean 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "General",
            "quantity": 2.4141
        },
        "People:Floor 2 Clean 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "General",
            "quantity": 1.5994
        },
        "People:Floor 2 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 2 Exam 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 20.9924
        },
        "People:Floor 2 Exam 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "General",
            "quantity": 6.7475
        },
        "People:Floor 2 Exam 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "General",
            "quantity": 20.2426
        },
        "People:Floor 2 Exam 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Gift Shop": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 8.9967
        },
        "People:Floor 2 Imaging 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 11.5458
        },
        "People:Floor 2 Imaging 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 16.9938
        },
        "People:Floor 2 Imaging 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Lab 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 11.3959
        },
        "People:Floor 2 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 16.9938
        },
        "People:Floor 2 Lockers": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "General",
            "quantity": 3.7486
        },
        "People:Floor 2 Lounge 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "General",
            "quantity": 5.9978
        },
        "People:Floor 2 Lounge 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 4.3734
        },
        "People:Floor 2 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 6.4477
        },
        "People:Floor 2 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "General",
            "quantity": 11.6957
        },
        "People:Floor 2 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 9.5965
        },
        "People:Floor 2 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "People:Floor 2 Office 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 17.4936
        },
        "People:Floor 2 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 96.345
        },
        "People:Floor 2 PACU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 20.2426
        },
        "People:Floor 2 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 17.0338
        },
        "People:Floor 2 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "General",
            "quantity": 14.0249
        },
        "People:Floor 2 Procedure 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 12.5954
        },
        "People:Floor 2 Procedure 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 6.7975
        },
        "People:Floor 2 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 52.4972
        },
        "People:Floor 2 Restroom 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 3.1988
        },
        "People:Floor 2 Restroom 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 4.4984
        },
        "People:Floor 2 Soil 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Soil 1",
            "line_item_type": "General",
            "quantity": 2.4141
        },
        "People:Floor 2 Soil 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Soil 2",
            "line_item_type": "General",
            "quantity": 1.5994
        },
        "People:Floor 2 Trauma": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 22.3919
        },
        "People:Floor 2 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 4.3734
        },
        "People:Floor 2 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 116.9937
        },
        "People:Floor 3 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "General",
            "quantity": 2.4991
        },
        "People:Floor 3 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 3 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "General",
            "quantity": 13.4951
        },
        "People:Floor 3 ICU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 10.4962
        },
        "People:Floor 3 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 15.0345
        },
        "People:Floor 3 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 11.9956
        },
        "People:Floor 3 Nursery": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 4.9482
        },
        "People:Floor 3 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 13.4951
        },
        "People:Floor 3 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 8.9971
        },
        "People:Floor 3 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 3 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 3 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 3 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 3 Procedure": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 3.5987
        },
        "People:Floor 3 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Soil",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 29.6984
        },
        "People:Floor 4-6 Clean": {
            "cost_per_each": 1.0,
