                    "program_line": "SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + ((1-Flr_1_Exam_Ratio) * Flr_1_Exam_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_FStor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_FStor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_RE = Flr_1_FStor_RE + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_DT1 = Flr_1_FStor_Coil_Outlet_Air_Temp - Flr_1_FStor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_FStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_FStor_Ratio = @Min (Flr_1_FStor_DT2 / Flr_1_FStor_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_FStor_RE = Flr_1_FStor_RE + (Flr_1_FStor_Ratio * Flr_1_FStor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + ((1-Flr_1_FStor_Ratio) * Flr_1_FStor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_GStor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_GStor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_RE = Flr_1_GStor_RE + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_DT1 = Flr_1_GStor_Coil_Outlet_Air_Temp - Flr_1_GStor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_GStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_GStor_Ratio = @Min (Flr_1_GStor_DT2 / Flr_1_GStor_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_GStor_RE = Flr_1_GStor_RE + (Flr_1_GStor_Ratio * Flr_1_GStor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + ((1-Flr_1_GStor_Ratio) * Flr_1_GStor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Image_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Image_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Image_RE = Flr_1_Image_RE + Flr_1_Image_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Image_DT1 = Flr_1_Image_Coil_Outlet_Air_Temp - Flr_1_Image_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Image_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Image_Ratio = @Min (Flr_1_Image_DT2 / Flr_1_Image_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Image_RE = Flr_1_Image_RE + (Flr_1_Image_Ratio * Flr_1_Image_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Image_Heat = Flr_1_Image_Heat + ((1-Flr_1_Image_Ratio) * Flr_1_Image_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Kitchen_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Kitchen_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + Flr_1_Kitchen_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_DT1 = Flr_1_Kitchen_Coil_Outlet_Air_Temp - Flr_1_Kitchen_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_Ratio = @Min (Flr_1_Kitchen_DT2 / Flr_1_Kitchen_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + (Flr_1_Kitchen_Ratio * Flr_1_Kitchen_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + ((1-Flr_1_Kitchen_Ratio) * Flr_1_Kitchen_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Lab_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Lab_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + Flr_1_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_DT1 = Flr_1_Lab_1_Coil_Outlet_Air_Temp - Flr_1_Lab_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_Ratio = @Min (Flr_1_Lab_1_DT2 / Flr_1_Lab_1_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + (Flr_1_Lab_1_Ratio * Flr_1_Lab_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + ((1-Flr_1_Lab_1_Ratio) * Flr_1_Lab_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Lab_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Lab_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + Flr_1_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_DT1 = Flr_1_Lab_2_Coil_Outlet_Air_Temp - Flr_1_Lab_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_Ratio = @Min (Flr_1_Lab_2_DT2 / Flr_1_Lab_2_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + (Flr_1_Lab_2_Ratio * Flr_1_Lab_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + ((1-Flr_1_Lab_2_Ratio) * Flr_1_Lab_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Laundry_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Laundry_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + Flr_1_Laundry_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Laundry_DT1 = Flr_1_Laundry_Coil_Outlet_Air_Temp - Flr_1_Laundry_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Laundry_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Laundry_Ratio = @Min (Flr_1_Laundry_DT2 / Flr_1_Laundry_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + (Flr_1_Laundry_Ratio * Flr_1_Laundry_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + ((1-Flr_1_Laundry_Ratio) * Flr_1_Laundry_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Lobby_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Lobby_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + Flr_1_Lobby_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lobby_DT1 = Flr_1_Lobby_Coil_Outlet_Air_Temp - Flr_1_Lobby_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Lobby_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Lobby_Ratio = @Min (Flr_1_Lobby_DT2 / Flr_1_Lobby_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + (Flr_1_Lobby_Ratio * Flr_1_Lobby_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + ((1-Flr_1_Lobby_Ratio) * Flr_1_Lobby_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Lounge_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Lounge_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + Flr_1_Lounge_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Lounge_DT1 = Flr_1_Lounge_Coil_Outlet_Air_Temp - Flr_1_Lounge_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Lounge_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Lounge_Ratio = @Min (Flr_1_Lounge_DT2 / Flr_1_Lounge_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + (Flr_1_Lounge_Ratio * Flr_1_Lounge_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + ((1-Flr_1_Lounge_Ratio) * Flr_1_Lounge_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Mech_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Mech_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + Flr_1_Mech_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_DT1 = Flr_1_Mech_1_Coil_Outlet_Air_Temp - Flr_1_Mech_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_Ratio = @Min (Flr_1_Mech_1_DT2 / Flr_1_Mech_1_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + (Flr_1_Mech_1_Ratio * Flr_1_Mech_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + ((1-Flr_1_Mech_1_Ratio) * Flr_1_Mech_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Mech_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Mech_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + Flr_1_Mech_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_DT1 = Flr_1_Mech_2_Coil_Outlet_Air_Temp - Flr_1_Mech_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_Ratio = @Min (Flr_1_Mech_2_DT2 / Flr_1_Mech_2_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + (Flr_1_Mech_2_Ratio * Flr_1_Mech_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + ((1-Flr_1_Mech_2_Ratio) * Flr_1_Mech_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off3_P1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off3_P1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + Flr_1_Off3_P1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_DT1 = Flr_1_Off3_P1_Coil_Outlet_Air_Temp - Flr_1_Off3_P1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_Ratio = @Min (Flr_1_Off3_P1_DT2 / Flr_1_Off3_P1_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + (Flr_1_Off3_P1_Ratio * Flr_1_Off3_P1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + ((1-Flr_1_Off3_P1_Ratio) * Flr_1_Off3_P1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off3_P2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off3_P2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + Flr_1_Off3_P2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_DT1 = Flr_1_Off3_P2_Coil_Outlet_Air_Temp - Flr_1_Off3_P2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Off3_P2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Ratio = @Min (Flr_1_Off3_P2_DT2 / Flr_1_Off3_P2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + (Flr_1_Off3_P2_Ratio * Flr_1_Off3_P2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + ((1-Flr_1_Off3_P2_Ratio) * Flr_1_Off3_P2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off3_P3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off3_P3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + Flr_1_Off3_P3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_DT1 = Flr_1_Off3_P3_Coil_Outlet_Air_Temp - Flr_1_Off3_P3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Off3_P3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Ratio = @Min (Flr_1_Off3_P3_DT2 / Flr_1_Off3_P3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + (Flr_1_Off3_P3_Ratio * Flr_1_Off3_P3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + ((1-Flr_1_Off3_P3_Ratio) * Flr_1_Off3_P3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + Flr_1_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_1_DT1 = Flr_1_Off_1_Coil_Outlet_Air_Temp - Flr_1_Off_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Off_1_Ratio = @Min (Flr_1_Off_1_DT2 / Flr_1_Off_1_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + (Flr_1_Off_1_Ratio * Flr_1_Off_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + ((1-Flr_1_Off_1_Ratio) * Flr_1_Off_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + Flr_1_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_2_DT1 = Flr_1_Off_2_Coil_Outlet_Air_Temp - Flr_1_Off_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Off_2_Ratio = @Min (Flr_1_Off_2_DT2 / Flr_1_Off_2_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + (Flr_1_Off_2_Ratio * Flr_1_Off_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + ((1-Flr_1_Off_2_Ratio) * Flr_1_Off_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Off_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Off_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + Flr_1_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Off_3_DT1 = Flr_1_Off_3_Coil_Outlet_Air_Temp - Flr_1_Off_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Off_3_Ratio = @Min (Flr_1_Off_3_DT2 / Flr_1_Off_3_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + (Flr_1_Off_3_Ratio * Flr_1_Off_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + ((1-Flr_1_Off_3_Ratio) * Flr_1_Off_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_PT_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_PT_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_PT_RE = Flr_1_PT_RE + Flr_1_PT_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_PT_DT1 = Flr_1_PT_Coil_Outlet_Air_Temp - Flr_1_PT_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_PT_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_PT_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_PT_Ratio = @Min (Flr_1_PT_DT2 / Flr_1_PT_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_PT_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_PT_RE = Flr_1_PT_RE + (Flr_1_PT_Ratio * Flr_1_PT_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_PT_Heat = Flr_1_PT_Heat + ((1-Flr_1_PT_Ratio) * Flr_1_PT_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Pat_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Pat_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Pat_RE = Flr_1_Pat_RE + Flr_1_Pat_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Pat_DT1 = Flr_1_Pat_Coil_Outlet_Air_Temp - Flr_1_Pat_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Pat_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Pat_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Pat_Ratio = @Min (Flr_1_Pat_DT2 / Flr_1_Pat_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Pat_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Pat_RE = Flr_1_Pat_RE + (Flr_1_Pat_Ratio * Flr_1_Pat_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + ((1-Flr_1_Pat_Ratio) * Flr_1_Pat_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Pharm_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Pharm_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + Flr_1_Pharm_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Pharm_DT1 = Flr_1_Pharm_Coil_Outlet_Air_Temp - Flr_1_Pharm_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Pharm_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Pharm_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Ratio = @Min (Flr_1_Pharm_DT2 / Flr_1_Pharm_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + (Flr_1_Pharm_Ratio * Flr_1_Pharm_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + ((1-Flr_1_Pharm_Ratio) * Flr_1_Pharm_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Receive_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Receive_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Receive_RE = Flr_1_Receive_RE + Flr_1_Receive_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Receive_DT1 = Flr_1_Receive_Coil_Outlet_Air_Temp - Flr_1_Receive_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Receive_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Receive_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Receive_Ratio = @Min (Flr_1_Receive_DT2 / Flr_1_Receive_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Receive_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Receive_RE = Flr_1_Receive_RE + (Flr_1_Receive_Ratio * Flr_1_Receive_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + ((1-Flr_1_Receive_Ratio) * Flr_1_Receive_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Recep_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Recep_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Recep_RE = Flr_1_Recep_RE + Flr_1_Recep_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Recep_DT1 = Flr_1_Recep_Coil_Outlet_Air_Temp - Flr_1_Recep_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Recep_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Recep_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Recep_Ratio = @Min (Flr_1_Recep_DT2 / Flr_1_Recep_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Recep_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Recep_RE = Flr_1_Recep_RE + (Flr_1_Recep_Ratio * Flr_1_Recep_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + ((1-Flr_1_Recep_Ratio) * Flr_1_Recep_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Soil_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Soil_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Soil_RE = Flr_1_Soil_RE + Flr_1_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Soil_DT1 = Flr_1_Soil_Coil_Outlet_Air_Temp - Flr_1_Soil_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Soil_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Soil_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Soil_Ratio = @Min (Flr_1_Soil_DT2 / Flr_1_Soil_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Soil_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Soil_RE = Flr_1_Soil_RE + (Flr_1_Soil_Ratio * Flr_1_Soil_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + ((1-Flr_1_Soil_Ratio) * Flr_1_Soil_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Stor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Stor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Stor_RE = Flr_1_Stor_RE + Flr_1_Stor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Stor_DT1 = Flr_1_Stor_Coil_Outlet_Air_Temp - Flr_1_Stor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Stor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Stor_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Stor_Ratio = @Min (Flr_1_Stor_DT2 / Flr_1_Stor_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Stor_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Stor_RE = Flr_1_Stor_RE + (Flr_1_Stor_Ratio * Flr_1_Stor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + ((1-Flr_1_Stor_Ratio) * Flr_1_Stor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Waiting_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Waiting_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + Flr_1_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Waiting_DT1 = Flr_1_Waiting_Coil_Outlet_Air_Temp - Flr_1_Waiting_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_1_Waiting_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Ratio = @Min (Flr_1_Waiting_DT2 / Flr_1_Waiting_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + (Flr_1_Waiting_Ratio * Flr_1_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + ((1-Flr_1_Waiting_Ratio) * Flr_1_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Chapel_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Chapel_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + Flr_2_Chapel_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Chapel_DT1 = Flr_2_Chapel_Coil_Outlet_Air_Temp - Flr_2_Chapel_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Chapel_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Chapel_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Ratio = @Min (Flr_2_Chapel_DT2 / Flr_2_Chapel_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + (Flr_2_Chapel_Ratio * Flr_2_Chapel_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + ((1-Flr_2_Chapel_Ratio) * Flr_2_Chapel_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Clean_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Clean_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + Flr_2_Clean_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_DT1 = Flr_2_Clean_1_Coil_Outlet_Air_Temp - Flr_2_Clean_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Clean_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Ratio = @Min (Flr_2_Clean_1_DT2 / Flr_2_Clean_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + (Flr_2_Clean_1_Ratio * Flr_2_Clean_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + ((1-Flr_2_Clean_1_Ratio) * Flr_2_Clean_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Clean_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Clean_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + Flr_2_Clean_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_DT1 = Flr_2_Clean_2_Coil_Outlet_Air_Temp - Flr_2_Clean_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Clean_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Ratio = @Min (Flr_2_Clean_2_DT2 / Flr_2_Clean_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + (Flr_2_Clean_2_Ratio * Flr_2_Clean_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + ((1-Flr_2_Clean_2_Ratio) * Flr_2_Clean_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Cor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Cor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Cor_RE = Flr_2_Cor_RE + Flr_2_Cor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Cor_DT1 = Flr_2_Cor_Coil_Outlet_Air_Temp - Flr_2_Cor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Cor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Cor_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Cor_Ratio = @Min (Flr_2_Cor_DT2 / Flr_2_Cor_DT1) 1"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Flr_2_Cor_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Cor_RE = Flr_2_Cor_RE + (Flr_2_Cor_Ratio * Flr_2_Cor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + ((1-Flr_2_Cor_Ratio) * Flr_2_Cor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Elev_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Elev_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Elev_RE = Flr_2_Elev_RE + Flr_2_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Elev_DT1 = Flr_2_Elev_Coil_Outlet_Air_Temp - Flr_2_Elev_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Elev_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Elev_Ratio = @Min (Flr_2_Elev_DT2 / Flr_2_Elev_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Elev_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Elev_RE = Flr_2_Elev_RE + (Flr_2_Elev_Ratio * Flr_2_Elev_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + ((1-Flr_2_Elev_Ratio) * Flr_2_Elev_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Exam_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Exam_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + Flr_2_Exam_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_DT1 = Flr_2_Exam_1_Coil_Outlet_Air_Temp - Flr_2_Exam_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Exam_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Ratio = @Min (Flr_2_Exam_1_DT2 / Flr_2_Exam_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + (Flr_2_Exam_1_Ratio * Flr_2_Exam_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + ((1-Flr_2_Exam_1_Ratio) * Flr_2_Exam_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Exam_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Exam_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + Flr_2_Exam_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_DT1 = Flr_2_Exam_2_Coil_Outlet_Air_Temp - Flr_2_Exam_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Exam_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Ratio = @Min (Flr_2_Exam_2_DT2 / Flr_2_Exam_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + (Flr_2_Exam_2_Ratio * Flr_2_Exam_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + ((1-Flr_2_Exam_2_Ratio) * Flr_2_Exam_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Exam_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Exam_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + Flr_2_Exam_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_DT1 = Flr_2_Exam_3_Coil_Outlet_Air_Temp - Flr_2_Exam_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Exam_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Ratio = @Min (Flr_2_Exam_3_DT2 / Flr_2_Exam_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + (Flr_2_Exam_3_Ratio * Flr_2_Exam_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + ((1-Flr_2_Exam_3_Ratio) * Flr_2_Exam_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Exam_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Exam_4_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + Flr_2_Exam_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_DT1 = Flr_2_Exam_4_Coil_Outlet_Air_Temp - Flr_2_Exam_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Exam_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Ratio = @Min (Flr_2_Exam_4_DT2 / Flr_2_Exam_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + (Flr_2_Exam_4_Ratio * Flr_2_Exam_4_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + ((1-Flr_2_Exam_4_Ratio) * Flr_2_Exam_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Gift_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Gift_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Gift_RE = Flr_2_Gift_RE + Flr_2_Gift_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Gift_DT1 = Flr_2_Gift_Coil_Outlet_Air_Temp - Flr_2_Gift_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Gift_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Gift_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Gift_Ratio = @Min (Flr_2_Gift_DT2 / Flr_2_Gift_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Gift_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Gift_RE = Flr_2_Gift_RE + (Flr_2_Gift_Ratio * Flr_2_Gift_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + ((1-Flr_2_Gift_Ratio) * Flr_2_Gift_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Image_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Image_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + Flr_2_Image_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_1_DT1 = Flr_2_Image_1_Coil_Outlet_Air_Temp - Flr_2_Image_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Image_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Image_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Ratio = @Min (Flr_2_Image_1_DT2 / Flr_2_Image_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + (Flr_2_Image_1_Ratio * Flr_2_Image_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + ((1-Flr_2_Image_1_Ratio) * Flr_2_Image_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Image_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Image_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + Flr_2_Image_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_2_DT1 = Flr_2_Image_2_Coil_Outlet_Air_Temp - Flr_2_Image_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Image_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Image_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Ratio = @Min (Flr_2_Image_2_DT2 / Flr_2_Image_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + (Flr_2_Image_2_Ratio * Flr_2_Image_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + ((1-Flr_2_Image_2_Ratio) * Flr_2_Image_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Image_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Image_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + Flr_2_Image_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Image_3_DT1 = Flr_2_Image_3_Coil_Outlet_Air_Temp - Flr_2_Image_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Image_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Image_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Ratio = @Min (Flr_2_Image_3_DT2 / Flr_2_Image_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + (Flr_2_Image_3_Ratio * Flr_2_Image_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + ((1-Flr_2_Image_3_Ratio) * Flr_2_Image_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Lab_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Lab_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + Flr_2_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_DT1 = Flr_2_Lab_1_Coil_Outlet_Air_Temp - Flr_2_Lab_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Lab_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Ratio = @Min (Flr_2_Lab_1_DT2 / Flr_2_Lab_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + (Flr_2_Lab_1_Ratio * Flr_2_Lab_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + ((1-Flr_2_Lab_1_Ratio) * Flr_2_Lab_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Lab_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Lab_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + Flr_2_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_DT1 = Flr_2_Lab_2_Coil_Outlet_Air_Temp - Flr_2_Lab_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Lab_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Ratio = @Min (Flr_2_Lab_2_DT2 / Flr_2_Lab_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + (Flr_2_Lab_2_Ratio * Flr_2_Lab_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + ((1-Flr_2_Lab_2_Ratio) * Flr_2_Lab_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Lockers_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Lockers_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + Flr_2_Lockers_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lockers_DT1 = Flr_2_Lockers_Coil_Outlet_Air_Temp - Flr_2_Lockers_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Lockers_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Lockers_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Ratio = @Min (Flr_2_Lockers_DT2 / Flr_2_Lockers_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + (Flr_2_Lockers_Ratio * Flr_2_Lockers_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + ((1-Flr_2_Lockers_Ratio) * Flr_2_Lockers_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Lounge1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Lounge1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + Flr_2_Lounge1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_DT1 = Flr_2_Lounge1_Coil_Outlet_Air_Temp - Flr_2_Lounge1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Lounge1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Ratio = @Min (Flr_2_Lounge1_DT2 / Flr_2_Lounge1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + (Flr_2_Lounge1_Ratio * Flr_2_Lounge1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + ((1-Flr_2_Lounge1_Ratio) * Flr_2_Lounge1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Lounge2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Lounge2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + Flr_2_Lounge2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_DT1 = Flr_2_Lounge2_Coil_Outlet_Air_Temp - Flr_2_Lounge2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Lounge2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Ratio = @Min (Flr_2_Lounge2_DT2 / Flr_2_Lounge2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + (Flr_2_Lounge2_Ratio * Flr_2_Lounge2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + ((1-Flr_2_Lounge2_Ratio) * Flr_2_Lounge2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_NS_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_NS_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + Flr_2_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_1_DT1 = Flr_2_NS_1_Coil_Outlet_Air_Temp - Flr_2_NS_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_NS_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_NS_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Ratio = @Min (Flr_2_NS_1_DT2 / Flr_2_NS_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + (Flr_2_NS_1_Ratio * Flr_2_NS_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + ((1-Flr_2_NS_1_Ratio) * Flr_2_NS_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_NS_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_NS_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + Flr_2_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_NS_2_DT1 = Flr_2_NS_2_Coil_Outlet_Air_Temp - Flr_2_NS_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_NS_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_NS_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Ratio = @Min (Flr_2_NS_2_DT2 / Flr_2_NS_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + (Flr_2_NS_2_Ratio * Flr_2_NS_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + ((1-Flr_2_NS_2_Ratio) * Flr_2_NS_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_OR_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_3_Problem = AHU_3_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_OR_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_OR_RE = Flr_2_OR_RE + Flr_2_OR_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_OR_DT1 = Flr_2_OR_Coil_Outlet_Air_Temp - Flr_2_OR_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_OR_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_OR_Ratio = @Min (Flr_2_OR_DT2 / Flr_2_OR_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_OR_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_OR_RE = Flr_2_OR_RE + (Flr_2_OR_Ratio * Flr_2_OR_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_OR_Heat = Flr_2_OR_Heat + ((1-Flr_2_OR_Ratio) * Flr_2_OR_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_3_Economize = AHU_3_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Off_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Off_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + Flr_2_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_1_DT1 = Flr_2_Off_1_Coil_Outlet_Air_Temp - Flr_2_Off_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Off_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Ratio = @Min (Flr_2_Off_1_DT2 / Flr_2_Off_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + (Flr_2_Off_1_Ratio * Flr_2_Off_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + ((1-Flr_2_Off_1_Ratio) * Flr_2_Off_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Off_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Off_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + Flr_2_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_2_DT1 = Flr_2_Off_2_Coil_Outlet_Air_Temp - Flr_2_Off_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Off_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Ratio = @Min (Flr_2_Off_2_DT2 / Flr_2_Off_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + (Flr_2_Off_2_Ratio * Flr_2_Off_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + ((1-Flr_2_Off_2_Ratio) * Flr_2_Off_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Off_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Off_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + Flr_2_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_3_DT1 = Flr_2_Off_3_Coil_Outlet_Air_Temp - Flr_2_Off_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Off_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Ratio = @Min (Flr_2_Off_3_DT2 / Flr_2_Off_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + (Flr_2_Off_3_Ratio * Flr_2_Off_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + ((1-Flr_2_Off_3_Ratio) * Flr_2_Off_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Off_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Off_4_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + Flr_2_Off_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Off_4_DT1 = Flr_2_Off_4_Coil_Outlet_Air_Temp - Flr_2_Off_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Off_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Off_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Ratio = @Min (Flr_2_Off_4_DT2 / Flr_2_Off_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + (Flr_2_Off_4_Ratio * Flr_2_Off_4_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + ((1-Flr_2_Off_4_Ratio) * Flr_2_Off_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_PACU_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_PACU_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_PACU_RE = Flr_2_PACU_RE + Flr_2_PACU_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_PACU_DT1 = Flr_2_PACU_Coil_Outlet_Air_Temp - Flr_2_PACU_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_PACU_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_PACU_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_PACU_Ratio = @Min (Flr_2_PACU_DT2 / Flr_2_PACU_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_PACU_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_PACU_RE = Flr_2_PACU_RE + (Flr_2_PACU_Ratio * Flr_2_PACU_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + ((1-Flr_2_PACU_Ratio) * Flr_2_PACU_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Pat_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Pat_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + Flr_2_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_DT1 = Flr_2_Pat_1_Coil_Outlet_Air_Temp - Flr_2_Pat_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Pat_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Ratio = @Min (Flr_2_Pat_1_DT2 / Flr_2_Pat_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + (Flr_2_Pat_1_Ratio * Flr_2_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + ((1-Flr_2_Pat_1_Ratio) * Flr_2_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Pat_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Pat_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + Flr_2_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_DT1 = Flr_2_Pat_2_Coil_Outlet_Air_Temp - Flr_2_Pat_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Pat_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Ratio = @Min (Flr_2_Pat_2_DT2 / Flr_2_Pat_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + (Flr_2_Pat_2_Ratio * Flr_2_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + ((1-Flr_2_Pat_2_Ratio) * Flr_2_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Proc_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Proc_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + Flr_2_Proc_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_DT1 = Flr_2_Proc_1_Coil_Outlet_Air_Temp - Flr_2_Proc_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Proc_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Ratio = @Min (Flr_2_Proc_1_DT2 / Flr_2_Proc_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + (Flr_2_Proc_1_Ratio * Flr_2_Proc_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + ((1-Flr_2_Proc_1_Ratio) * Flr_2_Proc_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Proc_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Proc_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + Flr_2_Proc_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_DT1 = Flr_2_Proc_2_Coil_Outlet_Air_Temp - Flr_2_Proc_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Proc_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Ratio = @Min (Flr_2_Proc_2_DT2 / Flr_2_Proc_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + (Flr_2_Proc_2_Ratio * Flr_2_Proc_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + ((1-Flr_2_Proc_2_Ratio) * Flr_2_Proc_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Recep_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Recep_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Recep_RE = Flr_2_Recep_RE + Flr_2_Recep_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Recep_DT1 = Flr_2_Recep_Coil_Outlet_Air_Temp - Flr_2_Recep_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Recep_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Recep_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Recep_Ratio = @Min (Flr_2_Recep_DT2 / Flr_2_Recep_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Recep_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Recep_RE = Flr_2_Recep_RE + (Flr_2_Recep_Ratio * Flr_2_Recep_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + ((1-Flr_2_Recep_Ratio) * Flr_2_Recep_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Rest_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Rest_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + Flr_2_Rest_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_DT1 = Flr_2_Rest_1_Coil_Outlet_Air_Temp - Flr_2_Rest_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Rest_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Ratio = @Min (Flr_2_Rest_1_DT2 / Flr_2_Rest_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + (Flr_2_Rest_1_Ratio * Flr_2_Rest_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + ((1-Flr_2_Rest_1_Ratio) * Flr_2_Rest_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Rest_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Rest_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + Flr_2_Rest_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_DT1 = Flr_2_Rest_2_Coil_Outlet_Air_Temp - Flr_2_Rest_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Rest_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Ratio = @Min (Flr_2_Rest_2_DT2 / Flr_2_Rest_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + (Flr_2_Rest_2_Ratio * Flr_2_Rest_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + ((1-Flr_2_Rest_2_Ratio) * Flr_2_Rest_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Soil_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Soil_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + Flr_2_Soil_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_DT1 = Flr_2_Soil_1_Coil_Outlet_Air_Temp - Flr_2_Soil_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Soil_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Ratio = @Min (Flr_2_Soil_1_DT2 / Flr_2_Soil_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + (Flr_2_Soil_1_Ratio * Flr_2_Soil_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + ((1-Flr_2_Soil_1_Ratio) * Flr_2_Soil_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Soil_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Soil_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + Flr_2_Soil_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_DT1 = Flr_2_Soil_2_Coil_Outlet_Air_Temp - Flr_2_Soil_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "If Flr_2_Soil_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Ratio = @Min (Flr_2_Soil_2_DT2 / Flr_2_Soil_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + (Flr_2_Soil_2_Ratio * Flr_2_Soil_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + ((1-Flr_2_Soil_2_Ratio) * Flr_2_Soil_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Sterile_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Sterile_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + Flr_2_Sterile_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Sterile_DT1 = Flr_2_Sterile_Coil_Outlet_Air_Temp - Flr_2_Sterile_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Sterile_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Sterile_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Ratio = @Min (Flr_2_Sterile_DT2 / Flr_2_Sterile_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + (Flr_2_Sterile_Ratio * Flr_2_Sterile_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + ((1-Flr_2_Sterile_Ratio) * Flr_2_Sterile_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Stor_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Stor_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + Flr_2_Stor_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_DT1 = Flr_2_Stor_1_Coil_Outlet_Air_Temp - Flr_2_Stor_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Stor_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Ratio = @Min (Flr_2_Stor_1_DT2 / Flr_2_Stor_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + (Flr_2_Stor_1_Ratio * Flr_2_Stor_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + ((1-Flr_2_Stor_1_Ratio) * Flr_2_Stor_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Stor_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Stor_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + Flr_2_Stor_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_DT1 = Flr_2_Stor_2_Coil_Outlet_Air_Temp - Flr_2_Stor_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Stor_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Ratio = @Min (Flr_2_Stor_2_DT2 / Flr_2_Stor_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + (Flr_2_Stor_2_Ratio * Flr_2_Stor_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + ((1-Flr_2_Stor_2_Ratio) * Flr_2_Stor_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Trauma_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Trauma_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + Flr_2_Trauma_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Trauma_DT1 = Flr_2_Trauma_Coil_Outlet_Air_Temp - Flr_2_Trauma_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Trauma_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Trauma_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Ratio = @Min (Flr_2_Trauma_DT2 / Flr_2_Trauma_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + (Flr_2_Trauma_Ratio * Flr_2_Trauma_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + ((1-Flr_2_Trauma_Ratio) * Flr_2_Trauma_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Triage_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Triage_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Triage_RE = Flr_2_Triage_RE + Flr_2_Triage_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Triage_DT1 = Flr_2_Triage_Coil_Outlet_Air_Temp - Flr_2_Triage_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Triage_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Triage_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Triage_Ratio = @Min (Flr_2_Triage_DT2 / Flr_2_Triage_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Triage_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Triage_RE = Flr_2_Triage_RE + (Flr_2_Triage_Ratio * Flr_2_Triage_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + ((1-Flr_2_Triage_Ratio) * Flr_2_Triage_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_2_Waiting_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_2_Waiting_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + Flr_2_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_2_Waiting_DT1 = Flr_2_Waiting_Coil_Outlet_Air_Temp - Flr_2_Waiting_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_2_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_2_Waiting_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Ratio = @Min (Flr_2_Waiting_DT2 / Flr_2_Waiting_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + (Flr_2_Waiting_Ratio * Flr_2_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + ((1-Flr_2_Waiting_Ratio) * Flr_2_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Clean_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Clean_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Clean_RE = Flr_3_Clean_RE + Flr_3_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Clean_DT1 = Flr_3_Clean_Coil_Outlet_Air_Temp - Flr_3_Clean_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Clean_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Clean_Ratio = @Min (Flr_3_Clean_DT2 / Flr_3_Clean_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Clean_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Clean_RE = Flr_3_Clean_RE + (Flr_3_Clean_Ratio * Flr_3_Clean_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + ((1-Flr_3_Clean_Ratio) * Flr_3_Clean_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Elev_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Elev_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Elev_RE = Flr_3_Elev_RE + Flr_3_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Elev_DT1 = Flr_3_Elev_Coil_Outlet_Air_Temp - Flr_3_Elev_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Elev_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Elev_Ratio = @Min (Flr_3_Elev_DT2 / Flr_3_Elev_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Elev_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Elev_RE = Flr_3_Elev_RE + (Flr_3_Elev_Ratio * Flr_3_Elev_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + ((1-Flr_3_Elev_Ratio) * Flr_3_Elev_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Exam_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Exam_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Exam_RE = Flr_3_Exam_RE + Flr_3_Exam_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Exam_DT1 = Flr_3_Exam_Coil_Outlet_Air_Temp - Flr_3_Exam_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Exam_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Exam_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Exam_Ratio = @Min (Flr_3_Exam_DT2 / Flr_3_Exam_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Exam_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Exam_RE = Flr_3_Exam_RE + (Flr_3_Exam_Ratio * Flr_3_Exam_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + ((1-Flr_3_Exam_Ratio) * Flr_3_Exam_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_ICU_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_ICU_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_ICU_RE = Flr_3_ICU_RE + Flr_3_ICU_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_ICU_DT1 = Flr_3_ICU_Coil_Outlet_Air_Temp - Flr_3_ICU_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_ICU_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_ICU_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_ICU_Ratio = @Min (Flr_3_ICU_DT2 / Flr_3_ICU_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_ICU_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_ICU_RE = Flr_3_ICU_RE + (Flr_3_ICU_Ratio * Flr_3_ICU_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + ((1-Flr_3_ICU_Ratio) * Flr_3_ICU_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_NS_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_NS_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + Flr_3_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_1_DT1 = Flr_3_NS_1_Coil_Outlet_Air_Temp - Flr_3_NS_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_NS_1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_NS_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Ratio = @Min (Flr_3_NS_1_DT2 / Flr_3_NS_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + (Flr_3_NS_1_Ratio * Flr_3_NS_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + ((1-Flr_3_NS_1_Ratio) * Flr_3_NS_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_NS_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_NS_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + Flr_3_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_NS_2_DT1 = Flr_3_NS_2_Coil_Outlet_Air_Temp - Flr_3_NS_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_NS_2_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_NS_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Ratio = @Min (Flr_3_NS_2_DT2 / Flr_3_NS_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + (Flr_3_NS_2_Ratio * Flr_3_NS_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + ((1-Flr_3_NS_2_Ratio) * Flr_3_NS_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Nursery_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Nursery_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + Flr_3_Nursery_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Nursery_DT1 = Flr_3_Nursery_Coil_Outlet_Air_Temp - Flr_3_Nursery_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Nursery_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Nursery_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Ratio = @Min (Flr_3_Nursery_DT2 / Flr_3_Nursery_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + (Flr_3_Nursery_Ratio * Flr_3_Nursery_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + ((1-Flr_3_Nursery_Ratio) * Flr_3_Nursery_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_OR_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_3_Problem = AHU_3_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_OR_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_OR_RE = Flr_3_OR_RE + Flr_3_OR_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_OR_DT1 = Flr_3_OR_Coil_Outlet_Air_Temp - Flr_3_OR_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_OR_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_OR_Ratio = @Min (Flr_3_OR_DT2 / Flr_3_OR_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_OR_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_OR_RE = Flr_3_OR_RE + (Flr_3_OR_Ratio * Flr_3_OR_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_OR_Heat = Flr_3_OR_Heat + ((1-Flr_3_OR_Ratio) * Flr_3_OR_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_3_Economize = AHU_3_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Off_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Off_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Off_RE = Flr_3_Off_RE + Flr_3_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Off_DT1 = Flr_3_Off_Coil_Outlet_Air_Temp - Flr_3_Off_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Off_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Off_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Off_Ratio = @Min (Flr_3_Off_DT2 / Flr_3_Off_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Off_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Off_RE = Flr_3_Off_RE + (Flr_3_Off_Ratio * Flr_3_Off_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Off_Heat = Flr_3_Off_Heat + ((1-Flr_3_Off_Ratio) * Flr_3_Off_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_PatCor1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_PatCor1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + Flr_3_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_DT1 = Flr_3_PatCor1_Coil_Outlet_Air_Temp - Flr_3_PatCor1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_PatCor1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Ratio = @Min (Flr_3_PatCor1_DT2 / Flr_3_PatCor1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + (Flr_3_PatCor1_Ratio * Flr_3_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + ((1-Flr_3_PatCor1_Ratio) * Flr_3_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_PatCor2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_PatCor2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + Flr_3_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_DT1 = Flr_3_PatCor2_Coil_Outlet_Air_Temp - Flr_3_PatCor2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_PatCor2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Ratio = @Min (Flr_3_PatCor2_DT2 / Flr_3_PatCor2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + (Flr_3_PatCor2_Ratio * Flr_3_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + ((1-Flr_3_PatCor2_Ratio) * Flr_3_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Pat_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Pat_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + Flr_3_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_DT1 = Flr_3_Pat_1_Coil_Outlet_Air_Temp - Flr_3_Pat_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Pat_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Ratio = @Min (Flr_3_Pat_1_DT2 / Flr_3_Pat_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + (Flr_3_Pat_1_Ratio * Flr_3_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + ((1-Flr_3_Pat_1_Ratio) * Flr_3_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Pat_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Pat_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + Flr_3_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_DT1 = Flr_3_Pat_2_Coil_Outlet_Air_Temp - Flr_3_Pat_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Pat_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Ratio = @Min (Flr_3_Pat_2_DT2 / Flr_3_Pat_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + (Flr_3_Pat_2_Ratio * Flr_3_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + ((1-Flr_3_Pat_2_Ratio) * Flr_3_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Pat_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Pat_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + Flr_3_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_DT1 = Flr_3_Pat_3_Coil_Outlet_Air_Temp - Flr_3_Pat_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Pat_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Ratio = @Min (Flr_3_Pat_3_DT2 / Flr_3_Pat_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + (Flr_3_Pat_3_Ratio * Flr_3_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + ((1-Flr_3_Pat_3_Ratio) * Flr_3_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Pat_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Pat_4_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + Flr_3_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_DT1 = Flr_3_Pat_4_Coil_Outlet_Air_Temp - Flr_3_Pat_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Pat_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Ratio = @Min (Flr_3_Pat_4_DT2 / Flr_3_Pat_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + (Flr_3_Pat_4_Ratio * Flr_3_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + ((1-Flr_3_Pat_4_Ratio) * Flr_3_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Proc_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Proc_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Proc_RE = Flr_3_Proc_RE + Flr_3_Proc_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Proc_DT1 = Flr_3_Proc_Coil_Outlet_Air_Temp - Flr_3_Proc_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Proc_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Proc_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Proc_Ratio = @Min (Flr_3_Proc_DT2 / Flr_3_Proc_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Proc_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Proc_RE = Flr_3_Proc_RE + (Flr_3_Proc_Ratio * Flr_3_Proc_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + ((1-Flr_3_Proc_Ratio) * Flr_3_Proc_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Soil_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Soil_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Soil_RE = Flr_3_Soil_RE + Flr_3_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Soil_DT1 = Flr_3_Soil_Coil_Outlet_Air_Temp - Flr_3_Soil_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Soil_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Soil_Ratio = @Min (Flr_3_Soil_DT2 / Flr_3_Soil_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Soil_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Soil_RE = Flr_3_Soil_RE + (Flr_3_Soil_Ratio * Flr_3_Soil_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + ((1-Flr_3_Soil_Ratio) * Flr_3_Soil_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Supply_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Supply_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Supply_RE = Flr_3_Supply_RE + Flr_3_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Supply_DT1 = Flr_3_Supply_Coil_Outlet_Air_Temp - Flr_3_Supply_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Supply_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Supply_Ratio = @Min (Flr_3_Supply_DT2 / Flr_3_Supply_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Supply_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Supply_RE = Flr_3_Supply_RE + (Flr_3_Supply_Ratio * Flr_3_Supply_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + ((1-Flr_3_Supply_Ratio) * Flr_3_Supply_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Triage_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Triage_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Triage_RE = Flr_3_Triage_RE + Flr_3_Triage_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Triage_DT1 = Flr_3_Triage_Coil_Outlet_Air_Temp - Flr_3_Triage_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Triage_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Triage_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Triage_Ratio = @Min (Flr_3_Triage_DT2 / Flr_3_Triage_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Triage_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Triage_RE = Flr_3_Triage_RE + (Flr_3_Triage_Ratio * Flr_3_Triage_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + ((1-Flr_3_Triage_Ratio) * Flr_3_Triage_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_3_Waiting_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_3_Waiting_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + Flr_3_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_3_Waiting_DT1 = Flr_3_Waiting_Coil_Outlet_Air_Temp - Flr_3_Waiting_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_3_Waiting_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_3_Waiting_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Ratio = @Min (Flr_3_Waiting_DT2 / Flr_3_Waiting_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + (Flr_3_Waiting_Ratio * Flr_3_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + ((1-Flr_3_Waiting_Ratio) * Flr_3_Waiting_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Clean_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Clean_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Clean_RE = Flr_7_Clean_RE + Flr_7_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Clean_DT1 = Flr_7_Clean_Coil_Outlet_Air_Temp - Flr_7_Clean_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Clean_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Clean_Ratio = @Min (Flr_7_Clean_DT2 / Flr_7_Clean_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Clean_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Clean_RE = Flr_7_Clean_RE + (Flr_7_Clean_Ratio * Flr_7_Clean_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + ((1-Flr_7_Clean_Ratio) * Flr_7_Clean_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Elev_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Elev_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Elev_RE = Flr_7_Elev_RE + Flr_7_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Elev_DT1 = Flr_7_Elev_Coil_Outlet_Air_Temp - Flr_7_Elev_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Elev_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Elev_Ratio = @Min (Flr_7_Elev_DT2 / Flr_7_Elev_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Elev_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Elev_RE = Flr_7_Elev_RE + (Flr_7_Elev_Ratio * Flr_7_Elev_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + ((1-Flr_7_Elev_Ratio) * Flr_7_Elev_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_NS_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_NS_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_NS_RE = Flr_7_NS_RE + Flr_7_NS_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_NS_DT1 = Flr_7_NS_Coil_Outlet_Air_Temp - Flr_7_NS_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_NS_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_NS_Ratio = @Min (Flr_7_NS_DT2 / Flr_7_NS_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_NS_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_NS_RE = Flr_7_NS_RE + (Flr_7_NS_Ratio * Flr_7_NS_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_NS_Heat = Flr_7_NS_Heat + ((1-Flr_7_NS_Ratio) * Flr_7_NS_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Off_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Off_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Off_RE = Flr_7_Off_RE + Flr_7_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Off_DT1 = Flr_7_Off_Coil_Outlet_Air_Temp - Flr_7_Off_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Off_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Off_Ratio = @Min (Flr_7_Off_DT2 / Flr_7_Off_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Off_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Off_RE = Flr_7_Off_RE + (Flr_7_Off_Ratio * Flr_7_Off_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Off_Heat = Flr_7_Off_Heat + ((1-Flr_7_Off_Ratio) * Flr_7_Off_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_PatCor1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_PatCor1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + Flr_7_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_DT1 = Flr_7_PatCor1_Coil_Outlet_Air_Temp - Flr_7_PatCor1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_PatCor1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Ratio = @Min (Flr_7_PatCor1_DT2 / Flr_7_PatCor1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + (Flr_7_PatCor1_Ratio * Flr_7_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + ((1-Flr_7_PatCor1_Ratio) * Flr_7_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_PatCor2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_PatCor2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + Flr_7_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_DT1 = Flr_7_PatCor2_Coil_Outlet_Air_Temp - Flr_7_PatCor2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_PatCor2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Ratio = @Min (Flr_7_PatCor2_DT2 / Flr_7_PatCor2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + (Flr_7_PatCor2_Ratio * Flr_7_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + ((1-Flr_7_PatCor2_Ratio) * Flr_7_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Pat_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Pat_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + Flr_7_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_DT1 = Flr_7_Pat_1_Coil_Outlet_Air_Temp - Flr_7_Pat_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Pat_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Ratio = @Min (Flr_7_Pat_1_DT2 / Flr_7_Pat_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + (Flr_7_Pat_1_Ratio * Flr_7_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + ((1-Flr_7_Pat_1_Ratio) * Flr_7_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Pat_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Pat_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + Flr_7_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_DT1 = Flr_7_Pat_2_Coil_Outlet_Air_Temp - Flr_7_Pat_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Pat_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Ratio = @Min (Flr_7_Pat_2_DT2 / Flr_7_Pat_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + (Flr_7_Pat_2_Ratio * Flr_7_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + ((1-Flr_7_Pat_2_Ratio) * Flr_7_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Pat_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Pat_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + Flr_7_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_DT1 = Flr_7_Pat_3_Coil_Outlet_Air_Temp - Flr_7_Pat_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "If Flr_7_Pat_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Ratio = @Min (Flr_7_Pat_3_DT2 / Flr_7_Pat_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + (Flr_7_Pat_3_Ratio * Flr_7_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + ((1-Flr_7_Pat_3_Ratio) * Flr_7_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Pat_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Pat_4_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + Flr_7_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_DT1 = Flr_7_Pat_4_Coil_Outlet_Air_Temp - Flr_7_Pat_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Pat_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Ratio = @Min (Flr_7_Pat_4_DT2 / Flr_7_Pat_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + (Flr_7_Pat_4_Ratio * Flr_7_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + ((1-Flr_7_Pat_4_Ratio) * Flr_7_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Soil_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Soil_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Soil_RE = Flr_7_Soil_RE + Flr_7_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Soil_DT1 = Flr_7_Soil_Coil_Outlet_Air_Temp - Flr_7_Soil_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Soil_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Soil_Ratio = @Min (Flr_7_Soil_DT2 / Flr_7_Soil_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Soil_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Soil_RE = Flr_7_Soil_RE + (Flr_7_Soil_Ratio * Flr_7_Soil_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + ((1-Flr_7_Soil_Ratio) * Flr_7_Soil_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_7_Supply_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_7_Supply_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_7_Supply_RE = Flr_7_Supply_RE + Flr_7_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_7_Supply_DT1 = Flr_7_Supply_Coil_Outlet_Air_Temp - Flr_7_Supply_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_7_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr_7_Supply_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr_7_Supply_Ratio = @Min (Flr_7_Supply_DT2 / Flr_7_Supply_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr_7_Supply_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr_7_Supply_RE = Flr_7_Supply_RE + (Flr_7_Supply_Ratio * Flr_7_Supply_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + ((1-Flr_7_Supply_Ratio) * Flr_7_Supply_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Heat_Sum_Program": {
            "lines": [
                {
                    "program_line": "SET A = Flr_1_Cafe_Heat + Flr_1_Clean_Heat + Flr_1_Conf_Heat + Flr_1_Dining_Heat"
                },
                {
                    "program_line": "SET B = Flr_1_Elev_Heat + Flr_1_Exam_Heat + Flr_1_FStor_Heat + Flr_1_GStor_Heat"
                },
                {
                    "program_line": "SET C = Flr_1_Image_Heat + Flr_1_Kitchen_Heat + Flr_1_Lab_1_Heat + Flr_1_Lab_2_Heat"
                },
                {
                    "program_line": "SET D = Flr_1_Laundry_Heat + Flr_1_Lobby_Heat + Flr_1_Lounge_Heat + Flr_1_Mech_1_Heat"
                },
                {
                    "program_line": "SET E = Flr_1_Mech_2_Heat + Flr_1_Off_1_Heat + Flr_1_Off_2_Heat + Flr_1_Off_3_Heat"
                },
                {
                    "program_line": "SET F = Flr_1_Off3_P1_Heat + Flr_1_Off3_P2_Heat + Flr_1_Off3_P3_Heat"
                },
                {
                    "program_line": "SET G = Flr_1_Pat_Heat + Flr_1_Pharm_Heat + Flr_1_PT_Heat + Flr_1_Receive_Heat"
                },
                {
                    "program_line": "SET H = Flr_1_Recep_Heat + Flr_1_Soil_Heat + Flr_1_Stor_Heat + Flr_1_Waiting_Heat"
                },
                {
                    "program_line": "SET I = Flr_2_Chapel_Heat + Flr_2_Clean_1_Heat + Flr_2_Clean_2_Heat + Flr_2_Cor_Heat"
                },
                {
                    "program_line": "SET J = Flr_2_Elev_Heat + Flr_2_Exam_1_Heat + Flr_2_Exam_2_Heat + Flr_2_Exam_3_Heat"
                },
                {
                    "program_line": "SET K = Flr_2_Exam_4_Heat + Flr_2_Gift_Heat + Flr_2_Image_1_Heat + Flr_2_Image_2_Heat"
                },
                {
                    "program_line": "SET L = Flr_2_Image_3_Heat + Flr_2_Lab_1_Heat + Flr_2_Lab_2_Heat + Flr_2_Lounge1_Heat"
                },
                {
                    "program_line": "SET M = Flr_2_Lounge2_Heat + Flr_2_Lockers_Heat + Flr_2_NS_1_Heat + Flr_2_NS_2_Heat"
                },
                {
                    "program_line": "SET N = Flr_2_Off_1_Heat + Flr_2_Off_2_Heat + Flr_2_Off_3_Heat + Flr_2_Off_4_Heat"
                },
                {
                    "program_line": "SET O = Flr_2_Sterile_Heat + Flr_2_OR_Heat + Flr_2_PACU_Heat + Flr_2_Pat_1_Heat"
                },
                {
                    "program_line": "SET P = Flr_2_Pat_2_Heat + Flr_2_Proc_1_Heat + Flr_2_Proc_2_Heat"
                },
                {
                    "program_line": "SET Q = Flr_2_Rest_1_Heat + Flr_2_Rest_2_Heat + Flr_2_Soil_1_Heat + Flr_2_Soil_2_Heat"
                },
                {
                    "program_line": "SET R = Flr_2_Stor_1_Heat + Flr_2_Stor_2_Heat + Flr_2_Trauma_Heat + Flr_2_Triage_Heat"
                },
                {
                    "program_line": "SET S = Flr_2_Waiting_Heat + Flr_3_Clean_Heat + Flr_3_Elev_Heat + Flr_3_Exam_Heat"
                },
                {
                    "program_line": "SET T = Flr_3_ICU_Heat + Flr_3_NS_1_Heat + Flr_3_NS_2_Heat + Flr_3_Nursery_Heat + Flr_3_Off_Heat"
                },
                {
                    "program_line": "SET U = Flr_2_Recep_Heat + Flr_3_OR_Heat + Flr_3_Pat_1_Heat + Flr_3_Pat_2_Heat"
                },
                {
                    "program_line": "SET V = Flr_3_Pat_3_Heat + Flr_3_Pat_4_Heat + Flr_3_PatCor1_Heat + Flr_3_PatCor2_Heat"
                },
                {
                    "program_line": "SET W = Flr_3_Proc_Heat + Flr_3_Soil_Heat + Flr_3_Supply_Heat + Flr_3_Triage_Heat"
                },
                {
                    "program_line": "SET X = Flr_3_Waiting_Heat + Flr46_Clean_Heat + Flr46_Elev_Heat + Flr46_NS_Heat"
                },
                {
                    "program_line": "SET Y = Flr46_Off_Heat + Flr46_Pat_1_Heat + Flr46_Pat_2_Heat"
                },
                {
                    "program_line": "SET Z = Flr46_Pat_3_Heat + Flr46_Pat_4_Heat + Flr46_PatCor1_Heat"
                },
                {
                    "program_line": "SET AA = Flr46_PatCor2_Heat + Flr46_Soil_Heat + Flr46_Supply_Heat + Flr_7_Clean_Heat"
                },
                {
                    "program_line": "SET BB = Flr_7_Elev_Heat + Flr_7_NS_Heat + Flr_7_Off_Heat + Flr_7_Pat_1_Heat"
                },
                {
                    "program_line": "SET CC = Flr_7_Pat_2_Heat + Flr_7_Pat_3_Heat + Flr_7_Pat_4_Heat"
                },
                {
                    "program_line": "SET DD = Flr_7_PatCor1_Heat + Flr_7_PatCor2_Heat + Flr_7_Soil_Heat + Flr_7_Supply_Heat"
                },
                {
                    "program_line": "SET EE = MOB_Flr1_Core_Heat + MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm3_Heat"
                },
                {
                    "program_line": "SET FF = MOB_24_Core_Heat + MOB_24_Prm1_Heat + MOB_24_Prm2_Heat"
                },
                {
                    "program_line": "SET GG = MOB_24_Prm3_Heat + MOB_24_Prm_4_Heat + MOB_Flr5_Core_Heat"
                },
                {
                    "program_line": "SET HH = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm4_Heat"
                },
                {
                    "program_line": "SET II = AHU_1_Heat + AHU_2_Heat + AHU_3_Heat + AHU_4_Heat + AHU_5_Heat + AHU_6_Heat"
                },
                {
                    "program_line": "SET Heat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH+II"
                }
            ]
        },
        "Initialize": {
            "lines": [
                {
                    "program_line": "SET Flr_1_Cafe_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Clean_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Conf_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Dining_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Elev_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Exam_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_FStor_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_GStor_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Image_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Laundry_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Lobby_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Lounge_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Pat_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Pharm_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_PT_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Receive_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Recep_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Soil_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Stor_RE = 0"
                },
                {
                    "program_line": "SET Flr_1_Waiting_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Chapel_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Cor_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Elev_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Gift_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Lockers_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_NS_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_NS_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_4_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Sterile_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_OR_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_PACU_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Recep_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Trauma_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Triage_RE = 0"
                },
                {
                    "program_line": "SET Flr_2_Waiting_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Clean_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Elev_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Exam_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_ICU_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_NS_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_NS_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Nursery_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Off_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_OR_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Proc_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Soil_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Supply_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Triage_RE = 0"
                },
                {
                    "program_line": "SET Flr_3_Waiting_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Clean_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Elev_RE = 0"
                },
                {
                    "program_line": "SET Flr46_NS_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Off_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_1_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_2_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_3_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_4_RE = 0"
                },
                {
                    "program_line": "SET Flr46_PatCor1_RE = 0"
                },
                {
                    "program_line": "SET Flr46_PatCor2_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Soil_RE = 0"
                },
                {
                    "program_line": "SET Flr46_Supply_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Clean_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Elev_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_NS_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Off_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Soil_RE = 0"
                },
                {
                    "program_line": "SET Flr_7_Supply_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_RE = 0"
                },
                {
                    "program_line": "SET MOB_24_Core_RE = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm1_RE = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm2_RE = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm3_RE = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_RE = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_RE = 0"
                },
                {
                    "program_line": "SET Reheat = 0"
                },
                {
                    "program_line": "SET Flr_1_Cafe_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Clean_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Conf_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Dining_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Elev_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Exam_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Image_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Kitchen_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Lab_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Laundry_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Lobby_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Lounge_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Mech_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Off3_P3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Pat_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Pharm_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_PT_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Receive_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Recep_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Soil_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Stor_Heat = 0"
                },
                {
                    "program_line": "SET Flr_1_Waiting_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Chapel_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Clean_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Clean_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Cor_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Elev_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Exam_4_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Gift_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Image_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Lab_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Lab_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Lounge1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Lounge2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Lockers_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_NS_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_NS_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Off_4_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Sterile_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_OR_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_PACU_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Pat_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Pat_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Proc_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Proc_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Recep_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Rest_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Rest_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Soil_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Soil_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Stor_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Stor_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Trauma_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Triage_Heat = 0"
                },
                {
                    "program_line": "SET Flr_2_Waiting_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Clean_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Elev_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Exam_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_ICU_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_NS_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_NS_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Nursery_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Off_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_OR_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Pat_4_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_PatCor1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_PatCor2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Proc_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Soil_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Supply_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Triage_Heat = 0"
                },
                {
                    "program_line": "SET Flr_3_Waiting_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Clean_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Elev_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_NS_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Off_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Soil_Heat = 0"
                },
                {
                    "program_line": "SET Flr46_Supply_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Clean_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Elev_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_NS_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Off_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_3_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Pat_4_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_PatCor1_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_PatCor2_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Soil_Heat = 0"
                },
                {
                    "program_line": "SET Flr_7_Supply_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Heat = 0"
                },
                {
                    "program_line": "SET MOB_24_Core_Heat = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Heat = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Heat = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Heat = 0"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Heat = 0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Heat = 0"
                },
                {
                    "program_line": "SET AHU_1_Heat = 0"
                },
                {
                    "program_line": "SET AHU_2_Heat = 0"
                },
                {
                    "program_line": "SET AHU_3_Heat = 0"
                },
                {
                    "program_line": "SET AHU_4_Heat = 0"
                },
                {
                    "program_line": "SET AHU_5_Heat = 0"
                },
                {
                    "program_line": "SET AHU_6_Heat = 0"
                },
                {
                    "program_line": "SET Heat = 0"
                },
                {
                    "program_line": "SET AHU_1_Problem = 0"
                },
                {
                    "program_line": "SET AHU_2_Problem = 0"
                },
                {
                    "program_line": "SET AHU_3_Problem = 0"
                },
                {
                    "program_line": "SET AHU_4_Problem = 0"
                },
                {
                    "program_line": "SET AHU_5_Problem = 0"
                },
                {
                    "program_line": "SET AHU_6_Problem = 0"
                },
                {
                    "program_line": "SET AHU_1_Economize = 0"
                },
                {
                    "program_line": "SET AHU_2_Economize = 0"
                },
                {
                    "program_line": "SET AHU_3_Economize = 0"
                },
                {
                    "program_line": "SET AHU_4_Economize = 0"
                },
                {
                    "program_line": "SET AHU_5_Economize = 0"
                },
                {
                    "program_line": "SET AHU_6_Economize = 0"
                }
            ]
        },
        "MOB_24_Core_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_24_Core_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_24_Core_RE = MOB_24_Core_RE + MOB_24_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Core_DT1 = MOB_24_Core_Coil_Outlet_Air_Temp - MOB_24_Core_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_24_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_24_Core_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_24_Core_Ratio = @Min (MOB_24_Core_DT2 / MOB_24_Core_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_24_Core_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_24_Core_RE = MOB_24_Core_RE + (MOB_24_Core_Ratio * MOB_24_Core_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_24_Core_Heat = MOB_24_Core_Heat + ((1-MOB_24_Core_Ratio) * MOB_24_Core_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_24_Prm1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_24_Prm1_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + MOB_24_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm1_DT1 = MOB_24_Prm1_Coil_Outlet_Air_Temp - MOB_24_Prm1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_24_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_24_Prm1_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Ratio = @Min (MOB_24_Prm1_DT2 / MOB_24_Prm1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + (MOB_24_Prm1_Ratio * MOB_24_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + ((1-MOB_24_Prm1_Ratio) * MOB_24_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_24_Prm2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_24_Prm2_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + MOB_24_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm2_DT1 = MOB_24_Prm2_Coil_Outlet_Air_Temp - MOB_24_Prm2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_24_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_24_Prm2_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Ratio = @Min (MOB_24_Prm2_DT2 / MOB_24_Prm2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + (MOB_24_Prm2_Ratio * MOB_24_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + ((1-MOB_24_Prm2_Ratio) * MOB_24_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_24_Prm3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_24_Prm3_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + MOB_24_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm3_DT1 = MOB_24_Prm3_Coil_Outlet_Air_Temp - MOB_24_Prm3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_24_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_24_Prm3_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Ratio = @Min (MOB_24_Prm3_DT2 / MOB_24_Prm3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + (MOB_24_Prm3_Ratio * MOB_24_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + ((1-MOB_24_Prm3_Ratio) * MOB_24_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_24_Prm_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_24_Prm_4_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + MOB_24_Prm_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_DT1 = MOB_24_Prm_4_Coil_Outlet_Air_Temp - MOB_24_Prm_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_24_Prm_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Ratio = @Min (MOB_24_Prm_4_DT2 / MOB_24_Prm_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + (MOB_24_Prm_4_Ratio * MOB_24_Prm_4_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + ((1-MOB_24_Prm_4_Ratio) * MOB_24_Prm_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr1_Core_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr1_Core_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + MOB_Flr1_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_DT1 = MOB_Flr1_Core_Coil_Outlet_Air_Temp - MOB_Flr1_Core_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr1_Core_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Ratio = @Min (MOB_Flr1_Core_DT2 / MOB_Flr1_Core_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + (MOB_Flr1_Core_Ratio * MOB_Flr1_Core_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + ((1-MOB_Flr1_Core_Ratio) * MOB_Flr1_Core_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr1_Prm1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr1_Prm1_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + MOB_Flr1_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_DT1 = MOB_Flr1_Prm1_Coil_Outlet_Air_Temp - MOB_Flr1_Prm1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr1_Prm1_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Ratio = @Min (MOB_Flr1_Prm1_DT2 / MOB_Flr1_Prm1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + (MOB_Flr1_Prm1_Ratio * MOB_Flr1_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + ((1-MOB_Flr1_Prm1_Ratio) * MOB_Flr1_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr1_Prm2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr1_Prm2_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + MOB_Flr1_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_DT1 = MOB_Flr1_Prm2_Coil_Outlet_Air_Temp - MOB_Flr1_Prm2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr1_Prm2_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Ratio = @Min (MOB_Flr1_Prm2_DT2 / MOB_Flr1_Prm2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + (MOB_Flr1_Prm2_Ratio * MOB_Flr1_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + ((1-MOB_Flr1_Prm2_Ratio) * MOB_Flr1_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr1_Prm3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr1_Prm3_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + MOB_Flr1_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_DT1 = MOB_Flr1_Prm3_Coil_Outlet_Air_Temp - MOB_Flr1_Prm3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr1_Prm3_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Ratio = @Min (MOB_Flr1_Prm3_DT2 / MOB_Flr1_Prm3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + (MOB_Flr1_Prm3_Ratio * MOB_Flr1_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + ((1-MOB_Flr1_Prm3_Ratio) * MOB_Flr1_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr5_Core_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr5_Core_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + MOB_Flr5_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_DT1 = MOB_Flr5_Core_Coil_Outlet_Air_Temp - MOB_Flr5_Core_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr5_Core_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Ratio = @Min (MOB_Flr5_Core_DT2 / MOB_Flr5_Core_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + (MOB_Flr5_Core_Ratio * MOB_Flr5_Core_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + ((1-MOB_Flr5_Core_Ratio) * MOB_Flr5_Core_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr5_Prm1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr5_Prm1_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_DT1 = MOB_Flr5_Prm1_Coil_Outlet_Air_Temp - MOB_Flr5_Prm1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr5_Prm1_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Ratio = @Min (MOB_Flr5_Prm1_DT2 / MOB_Flr5_Prm1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + (MOB_Flr5_Prm1_Ratio * MOB_Flr5_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + ((1-MOB_Flr5_Prm1_Ratio) * MOB_Flr5_Prm1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr5_Prm2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr5_Prm2_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + MOB_Flr5_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_DT1 = MOB_Flr5_Prm2_Coil_Outlet_Air_Temp - MOB_Flr5_Prm2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr5_Prm2_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Ratio = @Min (MOB_Flr5_Prm2_DT2 / MOB_Flr5_Prm2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + (MOB_Flr5_Prm2_Ratio * MOB_Flr5_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + ((1-MOB_Flr5_Prm2_Ratio) * MOB_Flr5_Prm2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr5_Prm3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr5_Prm3_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + MOB_Flr5_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_DT1 = MOB_Flr5_Prm3_Coil_Outlet_Air_Temp - MOB_Flr5_Prm3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr5_Prm3_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Ratio = @Min (MOB_Flr5_Prm3_DT2 / MOB_Flr5_Prm3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + (MOB_Flr5_Prm3_Ratio * MOB_Flr5_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + ((1-MOB_Flr5_Prm3_Ratio) * MOB_Flr5_Prm3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "MOB_Flr5_Prm4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_6_Problem = AHU_6_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (MOB_Flr5_Prm4_Load <= 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + MOB_Flr5_Prm4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_DT1 = MOB_Flr5_Prm4_Coil_Outlet_Air_Temp - MOB_Flr5_Prm4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0"
                },
                {
                    "program_line": "IF MOB_Flr5_Prm4_DT1 > 0.0"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Ratio = @Min (MOB_Flr5_Prm4_DT2 / MOB_Flr5_Prm4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + (MOB_Flr5_Prm4_Ratio * MOB_Flr5_Prm4_Coil_Energy)"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + ((1-MOB_Flr5_Prm4_Ratio) * MOB_Flr5_Prm4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_6_Economize = AHU_6_Economize + 1"
                },
                {
                    "program_line": "SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Reheat_Sum_Program": {
            "lines": [
                {
                    "program_line": "SET A = Flr_1_Cafe_RE + Flr_1_Clean_RE + Flr_1_Conf_RE + Flr_1_Dining_RE"
                },
                {
                    "program_line": "SET B = Flr_1_Elev_RE + Flr_1_Exam_RE + Flr_1_FStor_RE + Flr_1_GStor_RE"
                },
                {
                    "program_line": "SET C = Flr_1_Image_RE + Flr_1_Kitchen_RE + Flr_1_Lab_1_RE + Flr_1_Lab_2_RE"
                },
                {
                    "program_line": "SET D = Flr_1_Laundry_RE + Flr_1_Lobby_RE + Flr_1_Lounge_RE + Flr_1_Mech_1_RE"
                },
                {
                    "program_line": "SET E = Flr_1_Mech_2_RE + Flr_1_Off_1_RE + Flr_1_Off_2_RE + Flr_1_Off_3_RE"
                },
                {
                    "program_line": "SET F = Flr_1_Off3_P1_RE + Flr_1_Off3_P2_RE + Flr_1_Off3_P3_RE"
                },
                {
                    "program_line": "SET G = Flr_1_Pat_RE + Flr_1_Pharm_RE + Flr_1_PT_RE + Flr_1_Receive_RE"
                },
                {
                    "program_line": "SET H = Flr_1_Recep_RE + Flr_1_Soil_RE + Flr_1_Stor_RE + Flr_1_Waiting_RE"
                },
                {
                    "program_line": "SET I = Flr_2_Chapel_RE + Flr_2_Clean_1_RE + Flr_2_Clean_2_RE + Flr_2_Cor_RE"
                },
                {
                    "program_line": "SET J = Flr_2_Elev_RE + Flr_2_Exam_1_RE + Flr_2_Exam_2_RE + Flr_2_Exam_3_RE"
                },
                {
                    "program_line": "SET K = Flr_2_Exam_4_RE + Flr_2_Gift_RE + Flr_2_Image_1_RE + Flr_2_Image_2_RE"
                },
                {
                    "program_line": "SET L = Flr_2_Image_3_RE + Flr_2_Lab_1_RE + Flr_2_Lab_2_RE + Flr_2_Lounge1_RE"
                },
                {
                    "program_line": "SET M = Flr_2_Lounge2_RE + Flr_2_Lockers_RE + Flr_2_NS_1_RE + Flr_2_NS_2_RE"
                },
                {
                    "program_line": "SET N = Flr_2_Off_1_RE + Flr_2_Off_2_RE + Flr_2_Off_3_RE + Flr_2_Off_4_RE"
                },
                {
                    "program_line": "SET O = Flr_2_Sterile_RE + Flr_2_OR_RE + Flr_2_PACU_RE + Flr_2_Pat_1_RE"
                },
                {
                    "program_line": "SET P = Flr_2_Pat_2_RE + Flr_2_Proc_1_RE + Flr_2_Proc_2_RE"
                },
                {
                    "program_line": "SET Q = Flr_2_Rest_1_RE + Flr_2_Rest_2_RE + Flr_2_Soil_1_RE + Flr_2_Soil_2_RE"
                },
                {
                    "program_line": "SET R = Flr_2_Stor_1_RE + Flr_2_Stor_2_RE + Flr_2_Trauma_RE + Flr_2_Triage_RE"
                },
                {
                    "program_line": "SET S = Flr_2_Waiting_RE + Flr_3_Clean_RE + Flr_3_Elev_RE + Flr_3_Exam_RE"
                },
                {
                    "program_line": "SET T = Flr_3_ICU_RE + Flr_3_NS_1_RE + Flr_3_NS_2_RE + Flr_3_Nursery_RE + Flr_3_Off_RE"
                },
                {
                    "program_line": "SET U = Flr_2_Recep_RE + Flr_3_OR_RE + Flr_3_Pat_1_RE + Flr_3_Pat_2_RE"
                },
                {
                    "program_line": "SET V = Flr_3_Pat_3_RE + Flr_3_Pat_4_RE + Flr_3_PatCor1_RE + Flr_3_PatCor2_RE"
                },
                {
                    "program_line": "SET W = Flr_3_Proc_RE + Flr_3_Soil_RE + Flr_3_Supply_RE + Flr_3_Triage_RE"
                },
                {
                    "program_line": "SET X = Flr_3_Waiting_RE + Flr46_Clean_RE + Flr46_Elev_RE + Flr46_NS_RE"
                },
                {
                    "program_line": "SET Y = Flr46_Off_RE + Flr46_Pat_1_RE + Flr46_Pat_2_RE"
                },
                {
                    "program_line": "SET Z = Flr46_Pat_3_RE + Flr46_Pat_4_RE + Flr46_PatCor1_RE"
                },
                {
                    "program_line": "SET AA = Flr46_PatCor2_RE + Flr46_Soil_RE + Flr46_Supply_RE + Flr_7_Clean_RE"
                },
                {
                    "program_line": "SET BB = Flr_7_Elev_RE + Flr_7_NS_RE + Flr_7_Off_RE + Flr_7_Pat_1_RE"
                },
                {
                    "program_line": "SET CC = Flr_7_Pat_2_RE + Flr_7_Pat_3_RE + Flr_7_Pat_4_RE"
                },
                {
                    "program_line": "SET DD = Flr_7_PatCor1_RE + Flr_7_PatCor2_RE + Flr_7_Soil_RE + Flr_7_Supply_RE"
                },
                {
                    "program_line": "SET EE = MOB_Flr1_Core_RE + MOB_Flr1_Prm1_RE + MOB_Flr1_Prm2_RE + MOB_Flr1_Prm3_RE"
                },
                {
                    "program_line": "SET FF = MOB_24_Core_RE + MOB_24_Prm1_RE + MOB_24_Prm2_RE"
                },
                {
                    "program_line": "SET GG = MOB_24_Prm3_RE + MOB_24_Prm_4_RE + MOB_Flr5_Core_RE"
                },
                {
                    "program_line": "SET HH = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm2_RE + MOB_Flr5_Prm3_RE + MOB_Flr5_Prm4_RE"
                },
                {
                    "program_line": "SET Reheat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "AHU_Heat_Sum_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "AHU_Heat_Energy_Program"
                }
            ]
        },
        "Flr46_Clean_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Clean_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Elev_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Elev_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_NS_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_NS_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Off_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Off_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_PatCor1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_PatCor1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_PatCor2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_PatCor2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Pat_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Pat_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Pat_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Pat_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Pat_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Pat_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Pat_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Pat_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Soil_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Soil_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr46_Supply_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr46_Supply_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Cafe_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Cafe_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Clean_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Clean_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Conf_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Conf_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Dining_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Dining_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Elev_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Elev_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Exam_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Exam_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_FStor_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_FStor_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_GStor_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_GStor_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Image_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Image_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Kitchen_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Kitchen_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Lab_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Lab_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Lab_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Lab_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Laundry_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Laundry_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Lobby_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Lobby_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Lounge_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Lounge_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Mech_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Mech_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Mech_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Mech_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off3_P1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off3_P1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off3_P2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off3_P2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off3_P3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off3_P3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Off_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Off_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_PT_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_PT_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Pat_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Pat_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Pharm_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Pharm_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Receive_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Receive_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Recep_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Recep_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Soil_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Soil_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Stor_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Stor_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_1_Waiting_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_1_Waiting_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Chapel_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Chapel_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Clean_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Clean_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Clean_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Clean_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Cor_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Cor_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Elev_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Elev_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Exam_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Exam_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Exam_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Exam_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Exam_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Exam_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Exam_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Exam_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Gift_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Gift_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Image_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Image_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Image_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Image_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Image_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Image_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Lab_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Lab_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Lab_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Lab_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Lockers_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Lockers_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Lounge1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Lounge1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Lounge2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Lounge2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_NS_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_NS_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_NS_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_NS_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_OR_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_OR_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Off_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Off_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Off_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Off_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Off_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Off_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Off_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Off_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_PACU_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_PACU_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Pat_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Pat_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Pat_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Pat_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Proc_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Proc_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Proc_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Proc_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Recep_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Recep_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Rest_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Rest_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Rest_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Rest_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Soil_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Soil_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Soil_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Soil_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Sterile_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Sterile_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Stor_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Stor_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Stor_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Stor_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Trauma_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Trauma_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Triage_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Triage_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_2_Waiting_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_2_Waiting_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Clean_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Clean_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Elev_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Elev_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Exam_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Exam_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_ICU_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_ICU_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_NS_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_NS_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_NS_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_NS_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Nursery_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Nursery_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_OR_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_OR_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Off_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Off_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_PatCor1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_PatCor1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_PatCor2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_PatCor2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Pat_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Pat_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Pat_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Pat_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Pat_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Pat_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Pat_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Pat_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Proc_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Proc_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Soil_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Soil_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Supply_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Supply_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Triage_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Triage_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_3_Waiting_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_3_Waiting_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Clean_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Clean_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Elev_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Elev_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_NS_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_NS_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Off_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Off_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_PatCor1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_PatCor1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_PatCor2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_PatCor2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Pat_1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Pat_1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Pat_2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Pat_2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Pat_3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Pat_3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Pat_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Pat_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Soil_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Soil_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Flr_7_Supply_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Flr_7_Supply_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Heat_Sum_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Heat_Sum_Program"
                }
            ]
        },
        "Initialize_RE_Variables": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "Initialize"
                }
            ]
        },
        "MOB_24_Core_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_24_Core_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_24_Prm1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_24_Prm1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_24_Prm2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_24_Prm2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_24_Prm3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_24_Prm3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_24_Prm_4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_24_Prm_4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr1_Core_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr1_Core_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr1_Prm1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr1_Prm1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr1_Prm2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr1_Prm2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr1_Prm3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr1_Prm3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr5_Core_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr5_Core_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr5_Prm1_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr5_Prm1_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr5_Prm2_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr5_Prm2_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr5_Prm3_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr5_Prm3_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "MOB_Flr5_Prm4_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "MOB_Flr5_Prm4_Coil_Reheat_Energy_Program"
                }
            ]
        },
        "Reheat_Sum_Call": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "Reheat_Sum_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "AHU_1_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU1_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_1_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU1_HeatC 4-AHU1_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_1_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU1 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_1_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU1_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_1_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU1_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_2_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU2_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_2_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU2_HeatC 4-AHU2_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_2_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU2 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_2_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU2_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_2_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU2_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_3_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU3_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_3_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_3_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU3 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_3_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU3_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_3_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU3_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_4_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU4_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_4_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU4_HeatC 4-AHU4_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_4_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU4 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_4_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU4_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_4_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU4_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_5_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU5_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_5_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU5_HeatC 4-AHU5_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_5_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU5 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_5_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU5_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_5_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU5_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_6_CCoil_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU6_CoolC 1",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "AHU_6_CoolC_Inlet_Node_Temp": {
            "output_variable_or_output_meter_index_key_name": "AHU6_HeatC 4-AHU6_CoolC 1Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_6_Fan_Out": {
            "output_variable_or_output_meter_index_key_name": "AHU6 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "AHU_6_HCoil1_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU6_HeatC 1",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "AHU_6_HCoil2_Energy": {
            "output_variable_or_output_meter_index_key_name": "AHU6_HeatC 2",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Clean_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Clean VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Clean_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Clean VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Clean_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Clean VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Clean_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Clean",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Clean_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Clean",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Elev_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Elevator VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Elev_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Elevator VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Elev_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Elevator VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Elev_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Elevator",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Elev_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Elevator",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_NS_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Nurse Station VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_NS_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Nurse Station VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_NS_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_NS_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Nurse Station",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_NS_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Nurse Station",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Off_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Office VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Off_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Office VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Off_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Office VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Off_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Office",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Off_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Office",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_PatCor1_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 1 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_PatCor1_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_PatCor1_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_PatCor1_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 1",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_PatCor1_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_PatCor2_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 2 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_PatCor2_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_PatCor2_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_PatCor2_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 2",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_PatCor2_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient Corridor 2",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Pat_1_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 1 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Pat_1_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 1 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_1_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_1_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 1",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Pat_1_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Pat_2_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 2 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Pat_2_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 2 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_2_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_2_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 2",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Pat_2_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 2",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Pat_3_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 3 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Pat_3_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 3 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_3_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_3_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 3",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Pat_3_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 3",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Pat_4_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 4 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Pat_4_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 4 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_4_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Pat_4_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 4",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Pat_4_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Patient 4",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Soil_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Soil VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Soil_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Soil VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Soil_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Soil VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Soil_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Soil",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Soil_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Soil",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr46_Supply_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Supply VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr46_Supply_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Supply VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Supply_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Supply VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr46_Supply_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Supply",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr46_Supply_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 4-6 Supply",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Cafe_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Cafe VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Cafe_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Cafe VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Cafe_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Cafe_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Cafe",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Cafe_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Cafe",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Clean_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Clean VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Clean_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Clean VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Clean_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Clean_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Clean",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Clean_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Clean",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Conf_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Conference VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Conf_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Conference VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Conf_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Conference VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Conf_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Conference",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Conf_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Conference",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Dining_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Dining VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Dining_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Dining VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Dining_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Dining VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Dining_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Dining",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Dining_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Dining",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Elev_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Elevator VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Elev_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Elevator VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Elev_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Elevator VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Elev_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Elevator",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Elev_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Elevator",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Exam_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Exam VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Exam_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Exam VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Exam_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Exam VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Exam_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Exam",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Exam_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Exam",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_FStor_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Food Storage VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_FStor_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Food Storage VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_FStor_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Food Storage VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_FStor_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Food Storage",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_FStor_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Food Storage",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_GStor_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Gas Storage VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_GStor_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Gas Storage VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_GStor_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Gas Storage VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_GStor_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Gas Storage",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_GStor_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Gas Storage",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Image_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Imaging VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Image_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Imaging VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Image_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Imaging VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Image_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Imaging",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Image_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Imaging",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Kitchen_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Kitchen VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Kitchen_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Kitchen VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Kitchen_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Kitchen VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Kitchen_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Kitchen",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Kitchen_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Kitchen",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Lab_1_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 1 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Lab_1_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 1 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Lab_1_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 1 VAV Box Outlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Lab_1_Load": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 1",
            "output_variable_or_output_meter_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Flr_1_Lab_1_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Flr_1_Lab_2_Coil_Energy": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 2 VAV Box Reheat Coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "Flr_1_Lab_2_Coil_Inlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 2 VAV Box Inlet Node Name",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Flr_1_Lab_2_Coil_Outlet_Air_Temp": {
            "output_variable_or_output_meter_index_key_name": "Floor 1 Lab 2 VAV Box Outlet Node Name",
