{
    "Branch": {
        "MICROCHP SENERTECH Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Demand Bypass Pipe Inlet Node",
                    "component_name": "MICROCHP SENERTECH Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "MICROCHP SENERTECH Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "MICROCHP SENERTECH Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Demand Inlet Node",
                    "component_name": "MICROCHP SENERTECH Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "MICROCHP SENERTECH Demand Inlet Pipe-MICROCHP SENERTECH Demand Mixer"
                }
            ]
        },
        "MICROCHP SENERTECH Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Water Inlet Node",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Stratified",
                    "component_outlet_node_name": "MICROCHP SENERTECH Water Outlet Node"
                }
            ]
        },
        "MICROCHP SENERTECH Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Demand Mixer-MICROCHP SENERTECH Demand Outlet Pipe",
                    "component_name": "MICROCHP SENERTECH Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "MICROCHP SENERTECH Demand Outlet Node"
                }
            ]
        },
        "MICROCHP SENERTECH Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Pump-MicroCoGen1Node",
                    "component_name": "MicroCoGen1",
                    "component_object_type": "Generator:MicroCHP",
                    "component_outlet_node_name": "MICROCHP SENERTECH Supply Equipment Outlet Node"
                }
            ]
        },
        "MICROCHP SENERTECH Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Supply Equip Bypass Inlet Node",
                    "component_name": "MICROCHP SENERTECH Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "MICROCHP SENERTECH Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "MICROCHP SENERTECH Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Supply Inlet Node",
                    "component_name": "MICROCHP SENERTECH Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "MICROCHP SENERTECH Pump-MicroCoGen1NodeviaConnector"
                }
            ]
        },
        "MICROCHP SENERTECH Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MICROCHP SENERTECH Supply Mixer-MICROCHP SENERTECH Supply Outlet Pipe",
                    "component_name": "MICROCHP SENERTECH Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "MICROCHP SENERTECH Supply Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_1 PTAC heat coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_2 PTAC heat coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_3 PTAC heat coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_4 PTAC heat coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_5 PTAC heat coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Water Inlet Node",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Stratified",
                    "component_outlet_node_name": "SHWSys1 Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SHWSys1 Water Inlet NodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        },
        "SOFC Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Small SOFC Heat Rec Inlet Node",
                    "component_name": "FCT SOFC Exhaust HX",
                    "component_object_type": "Generator:FuelCell:ExhaustGasToWaterHeatExchanger",
                    "component_outlet_node_name": "Small SOFC Heat Rec Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "MICROCHP SENERTECH Demand Branches": {
            "branches": [
                {
                    "branch_name": "MICROCHP SENERTECH Demand Inlet Branch"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Demand Load Branch 1"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Demand Bypass Branch"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Demand Outlet Branch"
                }
            ]
        },
        "MICROCHP SENERTECH Supply Branches": {
            "branches": [
                {
                    "branch_name": "MICROCHP SENERTECH Supply Inlet Branch"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Supply Equipment Branch"
                },
                {
                    "branch_name": "SOFC Supply Equipment Branch"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "MICROCHP SENERTECH Supply Outlet Branch"
                }
            ]
        },
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "All": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 158.434,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN_1_FLR_1_SEC_1_Ceiling": {
            "construction_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_1": {
            "construction_name": "CBECS_New_Restaurant_North_Mass_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 10.56,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Ceiling": {
            "construction_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_1": {
            "construction_name": "CBECS_New_Restaurant_North_Mass_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Ceiling": {
            "construction_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_3": {
            "construction_name": "CBECS_New_Restaurant_North_Mass_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 6.904,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": -3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Ceiling": {
            "construction_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 3.656,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.656,
                    "vertex_y_coordinate": 6.0211,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_4": {
            "construction_name": "CBECS_New_Restaurant_North_Mass_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.6771,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Ceiling": {
            "construction_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 3.248,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 4.2192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.3651,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ZN_1_FLR_1_SEC_1 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 PTACDXcool inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1 PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1 PTACHPACEIRFT",
            "gross_rated_cooling_cop": 2.5636,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_1 PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1 PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1 PTACHPACCoolCapFT"
        },
        "ZN_1_FLR_1_SEC_2 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 PTACDXcool inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2 PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2 PTACHPACEIRFT",
            "gross_rated_cooling_cop": 2.5636,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_2 PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2 PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2 PTACHPACCoolCapFT"
        },
        "ZN_1_FLR_1_SEC_3 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 PTACDXcool inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3 PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3 PTACHPACEIRFT",
            "gross_rated_cooling_cop": 2.5636,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_3 PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3 PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3 PTACHPACCoolCapFT"
        },
        "ZN_1_FLR_1_SEC_4 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 PTACDXcool inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4 PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4 PTACHPACEIRFT",
            "gross_rated_cooling_cop": 2.5636,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_4 PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4 PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4 PTACHPACCoolCapFT"
        },
        "ZN_1_FLR_1_SEC_5 PTAC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 PTACDXcool inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC Post CC Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5 PTACHPACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5 PTACHPACEIRFT",
            "gross_rated_cooling_cop": 2.5636,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_5 PTACHPACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5 PTACHPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5 PTACHPACCoolCapFT"
        }
    },
    "Coil:Heating:Water": {
        "ZN_1_FLR_1_SEC_1 PTAC heat coil": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC Post CC Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Inlet Node",
            "water_outlet_node_name": "ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2 PTAC heat coil": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC Post CC Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Inlet Node",
            "water_outlet_node_name": "ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3 PTAC heat coil": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC Post CC Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Inlet Node",
            "water_outlet_node_name": "ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4 PTAC heat coil": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC Post CC Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Inlet Node",
            "water_outlet_node_name": "ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5 PTAC heat coil": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC Post CC Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 PTACfan inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Inlet Node",
            "water_outlet_node_name": "ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Outlet Node"
        }
    },
    "ComponentCost:LineItem": {
        "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "General",
            "quantity": 0.2576
        },
        "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "General",
            "quantity": 0.2247
        },
        "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "General",
            "quantity": 0.2576
        },
        "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "General",
            "quantity": 0.2247
        },
        "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "General",
            "quantity": 0.0784
        },
        "GAS EQUIPMENT:ZN_1_FLR_1_SEC_1:MiscGas": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "General",
            "quantity": 1.4882
        },
        "GAS EQUIPMENT:ZN_1_FLR_1_SEC_2:MiscGas": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "General",
            "quantity": 1.2979
        },
        "GAS EQUIPMENT:ZN_1_FLR_1_SEC_3:MiscGas": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "General",
            "quantity": 1.4882
        },
        "GAS EQUIPMENT:ZN_1_FLR_1_SEC_4:MiscGas": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "General",
            "quantity": 1.2979
        },
        "GAS EQUIPMENT:ZN_1_FLR_1_SEC_5:MiscGas": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "General",
            "quantity": 0.4529
        },
        "Infiltration:ZN_1_FLR_1_SEC_1": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "General",
            "quantity": 0.0193
        },
        "Infiltration:ZN_1_FLR_1_SEC_2": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "General",
            "quantity": 0.0174
        },
        "Infiltration:ZN_1_FLR_1_SEC_3": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "General",
            "quantity": 0.0193
        },
        "Infiltration:ZN_1_FLR_1_SEC_4": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "General",
            "quantity": 0.0174
        },
        "Infiltration:ZN_1_FLR_1_SEC_5": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "General",
            "quantity": 0.0022
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_5": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "Lights"
        },
        "People:ZN_1_FLR_1_SEC_1": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "General",
            "quantity": 10.3741
        },
        "People:ZN_1_FLR_1_SEC_2": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "General",
            "quantity": 9.0473
        },
        "People:ZN_1_FLR_1_SEC_3": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "General",
            "quantity": 10.3741
        },
        "People:ZN_1_FLR_1_SEC_4": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "General",
            "quantity": 9.0473
        },
        "People:ZN_1_FLR_1_SEC_5": {
            "cost_per_each": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "General",
            "quantity": 3.1572
        },
        "east:CBECS_Windows_Single_Pane_Tinted_0_1_fixed_east_window": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_east_window",
            "line_item_type": "Construction"
        },
        "ext-slab:ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab": {
            "cost_per_area": 560.787,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:CBECS_New_Restaurant_North_Mass_Ext-wall": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_New_Restaurant_North_Mass_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:CBECS_Windows_Single_Pane_Tinted_0_1_fixed_north_window": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_north_window",
            "line_item_type": "Construction"
        },
        "roofs:CBECS_New_Restaurant_North_IEAD_Roof": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_New_Restaurant_North_IEAD_Roof",
            "line_item_type": "Construction"
        },
        "south:CBECS_Windows_Single_Pane_Tinted_0_1_fixed_south_window": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_south_window",
            "line_item_type": "Construction"
        },
        "west:CBECS_Windows_Single_Pane_Tinted_0_1_fixed_west_window": {
            "cost_per_area": 1.0,
            "item_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_west_window",
            "line_item_type": "Construction"
        }
    },
    "Connector:Mixer": {
        "MICROCHP SENERTECH Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "MICROCHP SENERTECH Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "MICROCHP SENERTECH Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "MICROCHP SENERTECH Demand Outlet Branch"
        },
        "MICROCHP SENERTECH Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "MICROCHP SENERTECH Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SOFC Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "MICROCHP SENERTECH Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "MICROCHP SENERTECH Supply Outlet Branch"
        },
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "MICROCHP SENERTECH Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "MICROCHP SENERTECH Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "MICROCHP SENERTECH Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "MICROCHP SENERTECH Demand Inlet Branch"
        },
        "MICROCHP SENERTECH Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "MICROCHP SENERTECH Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SOFC Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "MICROCHP SENERTECH Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "MICROCHP SENERTECH Supply Inlet Branch"
        },
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "MICROCHP SENERTECH Demand Connectors": {
            "connector_1_name": "MICROCHP SENERTECH Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "MICROCHP SENERTECH Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "MICROCHP SENERTECH Supply Connectors": {
            "connector_1_name": "MICROCHP SENERTECH Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "MICROCHP SENERTECH Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 90.1-2004_Sec 5.5-4_Interior Wall_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "ASHRAE 90.1-2004_Sec 5.5-4_Unheated_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8 HW CONCRETE"
        },
        "CBECS_New_Restaurant_North_IEAD_Roof": {
            "layer_2": "Roof Insulation [84]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane [1]"
        },
        "CBECS_New_Restaurant_North_Mass_Ext-wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [160]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_east_window": {
            "outside_layer": "Grey 6MM"
        },
        "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_north_window": {
            "outside_layer": "Grey 6MM"
        },
        "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_south_window": {
            "outside_layer": "Grey 6MM"
        },
        "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_west_window": {
            "outside_layer": "Grey 6MM"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "maximum_plant_iterations": 10,
            "minimum_plant_iterations": 3,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "SenerTechCoolWaterflow": {
            "coefficient1_constant": 0.4,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 1000000000000.0,
            "maximum_value_of_y": 1000000000000.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "ZN_1_FLR_1_SEC_1 PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_1 PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_2 PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_2 PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_3 PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_3 PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_4 PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_4 PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_5 PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_5 PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "FCT Blower Power Curve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 100000,
            "minimum_value_of_x": 0.0
        },
        "FCT Fuel Compressor Power Curve": {
            "coefficient1_constant": 10.0,
            "coefficient2_x": 1000000.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 500,
            "minimum_value_of_x": 0.0
        },
        "Null Cubic": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 10000000000.0,
            "minimum_value_of_x": -10000000000.0
        },
        "NullCubic": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 0.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "FCT Excess Air Ratio Curve": {
            "coefficient1_constant": 0.00150976,
            "coefficient2_x": -7.76656e-07,
            "coefficient3_x_2": 1.30317e-10,
            "maximum_value_of_x": 1000000.0,
            "minimum_value_of_x": 0.0
        },
        "FCT Inverter Quadratic": {
            "coefficient1_constant": 0.560717,
            "coefficient2_x": 0.000124019,
            "coefficient3_x_2": -2.01648e-08,
            "maximum_value_of_x": 10000000000.0,
            "minimum_value_of_x": -10000000000.0
        },
        "FCT Power Curve": {
            "coefficient1_constant": 0.642388,
            "coefficient2_x": -0.0001619,
            "coefficient3_x_2": 2.26007e-08,
            "maximum_value_of_x": 10000,
            "minimum_value_of_x": 0.0
        },
        "Mythical Wind Turbine Null Input Curve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Null Quadratic": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 10000000000.0,
            "minimum_value_of_x": -10000000000.0
        },
        "SenerTechAirFlow": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 2.0,
            "coefficient3_x_2": -10000.0,
            "maximum_value_of_x": 1000000000000.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_1 PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_1 PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_1 PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_2 PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_2 PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_2 PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_3 PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_3 PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_3 PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_4 PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_4 PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_4 PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_5 PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_5 PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN_1_FLR_1_SEC_5 PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Triquadratic": {
        "SenerTechElEff": {
            "coefficient1_constant": 0.27,
            "coefficient2_x_2": 0.0,
            "coefficient3_x": 0.0,
            "coefficient4_y_2": 0.0,
            "coefficient5_y": 0.0,
            "coefficient6_z_2": 0.0,
            "coefficient7_z": 0.0,
            "coefficient8_x_2_y_2": 0.0,
            "coefficient9_x_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "coefficient11_x_2_y": 0.0,
            "coefficient12_x_2_z_2": 0.0,
            "coefficient13_x_z": 0.0,
            "coefficient14_x_z_2": 0.0,
            "coefficient15_x_2_z": 0.0,
            "coefficient16_y_2_z_2": 0.0,
            "coefficient17_y_z": 0.0,
            "coefficient18_y_z_2": 0.0,
            "coefficient19_y_2_z": 0.0,
            "coefficient20_x_2_y_2_z_2": 0.0,
            "coefficient21_x_2_y_2_z": 0.0,
            "coefficient22_x_2_y_z_2": 0.0,
            "coefficient23_x_y_2_z_2": 0.0,
            "coefficient24_x_2_y_z": 0.0,
            "coefficient25_x_y_2_z": 0.0,
            "coefficient26_x_y_z_2": 0.0,
            "coefficient27_x_y_z": 0.0,
            "maximum_value_of_x": 1000000000.0,
            "maximum_value_of_y": 1000000000.0,
            "maximum_value_of_z": 1000000000.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "minimum_value_of_z": 0.0
        },
        "SenerTechThermEff": {
            "coefficient1_constant": 0.66,
            "coefficient2_x_2": 0.0,
            "coefficient3_x": 0.0,
            "coefficient4_y_2": 0.0,
            "coefficient5_y": 0.0,
            "coefficient6_z_2": 0.0,
            "coefficient7_z": 0.0,
            "coefficient8_x_2_y_2": 0.0,
            "coefficient9_x_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "coefficient11_x_2_y": 0.0,
            "coefficient12_x_2_z_2": 0.0,
            "coefficient13_x_z": 0.0,
            "coefficient14_x_z_2": 0.0,
            "coefficient15_x_2_z": 0.0,
            "coefficient16_y_2_z_2": 0.0,
            "coefficient17_y_z": 0.0,
            "coefficient18_y_z_2": 0.0,
            "coefficient19_y_2_z": 0.0,
            "coefficient20_x_2_y_2_z_2": 0.0,
            "coefficient21_x_2_y_2_z": 0.0,
            "coefficient22_x_2_y_z_2": 0.0,
            "coefficient23_x_y_2_z_2": 0.0,
            "coefficient24_x_2_y_z": 0.0,
            "coefficient25_x_y_2_z": 0.0,
            "coefficient26_x_y_z_2": 0.0,
            "coefficient27_x_y_z": 0.0,
            "maximum_value_of_x": 1000000000.0,
            "maximum_value_of_y": 1000000000.0,
            "maximum_value_of_z": 1000000000.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "minimum_value_of_z": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN_1_FLR_1_SEC_1": {
            "outdoor_air_flow_per_zone": 0.202054353184432,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_2": {
            "outdoor_air_flow_per_zone": 0.176214138087371,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_3": {
            "outdoor_air_flow_per_zone": 0.202054353184432,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_4": {
            "outdoor_air_flow_per_zone": 0.176214138087371,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_5": {
            "outdoor_air_flow_per_zone": 0.0614925800329841,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "ZN_1_FLR_1_SEC_1_MiscPlug_Equip": {
            "design_level": 257.6077,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_MiscPlug_Equip": {
            "design_level": 224.663,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_MiscPlug_Equip": {
            "design_level": 257.6077,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_MiscPlug_Equip": {
            "design_level": 224.663,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_MiscPlug_Equip": {
            "design_level": 78.3995,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "ElectricLoadCenter:Distribution": {
        "Generic Renewable Gen": {
            "electrical_buss_type": "AlternatingCurrent",
            "generator_demand_limit_scheme_purchased_electric_demand_limit": 0,
            "generator_list_name": "Fake wind turbine list",
            "generator_operation_scheme_type": "Baseload"
        },
        "Main Load Center": {
            "electrical_buss_type": "AlternatingCurrent",
            "generator_demand_limit_scheme_purchased_electric_demand_limit": 0,
            "generator_list_name": "Generator List",
            "generator_operation_scheme_type": "FollowThermal"
        },
        "SOFC Electric Load Center": {
            "electrical_buss_type": "AlternatingCurrent",
            "generator_demand_limit_scheme_purchased_electric_demand_limit": 0.0,
            "generator_list_name": "Micro-Generators",
            "generator_operation_scheme_type": "Baseload"
        }
    },
    "ElectricLoadCenter:Generators": {
        "Fake wind turbine list": {
            "generator_outputs": [
                {
                    "generator_availability_schedule_name": "ALWAYS_ON",
                    "generator_name": "Mythical Wind Turbine",
                    "generator_object_type": "Generator:CombustionTurbine",
                    "generator_rated_electric_power_output": 456.0,
                    "generator_rated_thermal_to_electrical_power_ratio": 1.0
                }
            ]
        },
        "Generator List": {
            "generator_outputs": [
                {
                    "generator_availability_schedule_name": "ALWAYS_ON",
                    "generator_name": "MicroCoGen1",
                    "generator_object_type": "Generator:MicroCHP",
                    "generator_rated_electric_power_output": 5500.0,
                    "generator_rated_thermal_to_electrical_power_ratio": 2.444
                }
            ]
        },
        "Micro-Generators": {
            "generator_outputs": [
                {
                    "generator_availability_schedule_name": "Always_ON",
                    "generator_name": "FCT SOFC",
                    "generator_object_type": "Generator:FuelCell",
                    "generator_rated_electric_power_output": 3400
                }
            ]
        }
    },
    "Exterior:FuelEquipment": {
        "Equipment_SimpleRefrigeration": {
            "design_level": 1236.499,
            "end_use_subcategory": "Refrigeration (simple)",
            "fuel_use_type": "Electricity",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 66.3946,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "ZN_1_FLR_1_SEC_1 PTACFan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 PTACfan inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.1908,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 297.23
        },
        "ZN_1_FLR_1_SEC_2 PTACFan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 PTACfan inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.1908,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 297.23
        },
        "ZN_1_FLR_1_SEC_3 PTACFan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 PTACfan inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.1908,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 297.23
        },
        "ZN_1_FLR_1_SEC_4 PTACFan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 PTACfan inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.1908,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 297.23
        },
        "ZN_1_FLR_1_SEC_5 PTACFan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 PTACfan inlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.1908,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 297.23
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN_1_FLR_1_SEC_1_Wall_1_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_1_Wall_1",
            "construction_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_north_window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.335,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 10.51,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 10.51,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.335,
            "view_factor_to_ground": "Autocalculate"
        },
        "ZN_1_FLR_1_SEC_2_Wall_1_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_2_Wall_1",
            "construction_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_west_window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 1.8908,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 9.6271,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 9.6271,
            "vertex_4_z_coordinate": 1.8908,
            "view_factor_to_ground": "Autocalculate"
        },
        "ZN_1_FLR_1_SEC_3_Wall_3_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_3_Wall_3",
            "construction_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_south_window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.854,
            "vertex_1_y_coordinate": 3.656,
            "vertex_1_z_coordinate": 1.89,
            "vertex_2_x_coordinate": 6.854,
            "vertex_2_y_coordinate": 3.656,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": -3.606,
            "vertex_3_y_coordinate": 3.656,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": -3.606,
            "vertex_4_y_coordinate": 3.656,
            "vertex_4_z_coordinate": 1.89,
            "view_factor_to_ground": "Autocalculate"
        },
        "ZN_1_FLR_1_SEC_4_Wall_4_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_4_Wall_4",
            "construction_name": "CBECS_Windows_Single_Pane_Tinted_0_1_fixed_east_window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 9.6271,
            "vertex_1_z_coordinate": 1.8908,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 9.6271,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 1.8908,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.3278,
            "co2_emission_factor": 121.1,
            "co_emission_factor": 0.2203,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.028e-06,
            "n2o_emission_factor": 0.002117,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.008028,
            "nox_emission_factor": 0.7833,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 7.028e-06,
            "pm2_5_emission_factor": 0,
            "pm10_emission_factor": 0.008639,
            "pm_emission_factor": 0,
            "so2_emission_factor": 0.7833,
            "source_energy_factor": 3.185,
            "water_emission_factor": 1.7028
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "ZN_1_FLR_1_SEC_1_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 1488.2332,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 1297.9068,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 1488.2332,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 1297.9068,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 452.9242,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Generator:CombustionTurbine": {
        "Mythical Wind Turbine": {
            "coefficient_1_of_u_factor_times_area_curve": 0.02,
            "coefficient_2_of_u_factor_times_area_curve": 0.9,
            "design_air_inlet_temperature": 25,
            "design_heat_recovery_water_flow_rate": 0.0,
            "design_minimum_exhaust_temperature": 150,
            "exhaust_flow_curve_name": "Mythical Wind Turbine Null Input Curve",
            "fuel_higher_heating_value": 43500,
            "fuel_type": "NaturalGas",
            "heat_recovery_lube_energy_curve_name": "Mythical Wind Turbine Null Input Curve",
            "maximum_exhaust_flow_per_unit_of_power_output": 0.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 1.0,
            "optimum_part_load_ratio": 1.0,
            "part_load_based_exhaust_temperature_curve_name": "Mythical Wind Turbine Null Input Curve",
            "part_load_based_fuel_input_curve_name": "Mythical Wind Turbine Null Input Curve",
            "rated_power_output": 456,
            "temperature_based_exhaust_temperature_curve_name": "Mythical Wind Turbine Null Input Curve",
            "temperature_based_fuel_input_curve_name": "Mythical Wind Turbine Null Input Curve"
        }
    },
    "Generator:FuelCell": {
        "FCT SOFC": {
            "air_supply_name": "FCT SOFC Air Supply",
            "auxiliary_heater_name": "FCT SOFC Auxiliary Heater",
            "electrical_storage_name": "FCT SOFC Battery",
            "fuel_supply_name": "FCT SOFC Fuel Supply",
            "heat_exchanger_name": "FCT SOFC Exhaust HX",
            "inverter_name": "FCT SOFC Inverter",
            "power_module_name": "FCT SOFC Power Module",
            "water_supply_name": "FCT SOFC Water Supply"
        }
    },
    "Generator:FuelCell:AirSupply": {
        "FCT SOFC Air Supply": {
            "air_inlet_node_name": "SOFC Air Inlet Node",
            "air_intake_heat_recovery_mode": "NoRecovery",
            "air_rate_air_temperature_coefficient": 0.00283507,
            "air_rate_function_of_electric_power_curve_name": "FCT Excess Air Ratio Curve",
            "air_supply_constituent_mode": "UserDefinedConstituents",
            "air_supply_rate_calculation_mode": "QuadraticFunctionofElectricPower",
            "blower_heat_loss_factor": 1.0,
            "blower_power_curve_name": "FCT Blower Power Curve",
            "constituent_fractions": [
                {
                    "constituent_name": "Nitrogen",
                    "molar_fraction": 0.7728
                },
                {
                    "constituent_name": "Oxygen",
                    "molar_fraction": 0.2073
                },
                {
                    "constituent_name": "Water",
                    "molar_fraction": 0.0104
                },
                {
                    "constituent_name": "Argon",
                    "molar_fraction": 0.0092
                },
                {
                    "constituent_name": "CarbonDioxide",
                    "molar_fraction": 0.0003
                }
            ],
            "number_of_userdefined_constituents": 5
        }
    },
    "Generator:FuelCell:AuxiliaryHeater": {
        "FCT SOFC Auxiliary Heater": {
            "ancillary_power_constant_term": 0.0,
            "ancillary_power_linear_term": 0.0,
            "excess_air_ratio": 0.0,
            "heating_capacity_units": "Watts",
            "maximum_heating_capacity_in_watts": 0.0,
            "minimum_heating_capacity_in_watts": 0.0,
            "skin_loss_destination": "SurroundingZone",
            "skin_loss_u_factor_times_area_value": 0.5,
            "zone_name_to_receive_skin_losses": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Generator:FuelCell:ElectricalStorage": {
        "FCT SOFC Battery": {
            "choice_of_model": "SimpleEfficiencyWithConstraints",
            "initial_charge_state": 0,
            "nominal_charging_energetic_efficiency": 1.0,
            "nominal_discharging_energetic_efficiency": 1.0,
            "simple_maximum_capacity": 0,
            "simple_maximum_power_draw": 0,
            "simple_maximum_power_store": 0
        }
    },
    "Generator:FuelCell:ExhaustGasToWaterHeatExchanger": {
        "FCT SOFC Exhaust HX": {
            "exhaust_outlet_air_node_name": "SOFC Air Outlet Node",
            "heat_exchanger_calculation_method": "Condensing",
            "heat_recovery_water_inlet_node_name": "Small SOFC Heat Rec Inlet Node",
            "heat_recovery_water_maximum_flow_rate": 0.0004,
            "heat_recovery_water_outlet_node_name": "Small SOFC Heat Rec Outlet Node",
            "method_2_parameter_hxs0": 83.1,
            "method_2_parameter_hxs1": 4798,
            "method_2_parameter_hxs2": -138000.0,
            "method_2_parameter_hxs3": -353800.0,
            "method_2_parameter_hxs4": 515000000.0,
            "method_4_condensation_threshold": 35.0,
            "method_4_hxl1_coefficient": -0.000196,
            "method_4_hxl2_coefficient": 0.0031
        }
    },
    "Generator:FuelCell:Inverter": {
        "FCT SOFC Inverter": {
            "efficiency_function_of_dc_power_curve_name": "FCT Inverter Quadratic",
            "inverter_efficiency_calculation_mode": "Quadratic"
        }
    },
    "Generator:FuelCell:PowerModule": {
        "FCT SOFC Power Module": {
            "accumulated_run_time_degradation_coefficient": 0.0,
            "ancillary_electricity_constant_term": 0.0,
            "ancillary_electricity_linear_term": 0.0,
            "constant_skin_loss_rate": 729,
            "cycling_performance_degradation_coefficient": 0.0,
            "dilution_air_flow_rate": 0.006156,
            "dilution_inlet_air_node_name": "SOFC Air HR Inlet",
            "dilution_outlet_air_node_name": "SOFC Air HR Outlet",
            "efficiency_curve_mode": "Annex42",
            "efficiency_curve_name": "FCT Power Curve",
            "maximum_operating_point": 3728,
            "minimum_operating_point": 3010,
            "nominal_efficiency": 0.354,
            "nominal_electrical_power": 3400,
            "number_of_run_hours_at_beginning_of_simulation": 0,
            "number_of_stops_at_start_of_simulation": 0,
            "power_down_transient_limit": 0.2,
            "power_up_transient_limit": 1.4,
            "run_time_degradation_initiation_time_threshold": 10000,
            "shut_down_fuel": 0.2,
            "shut_down_time": 0.0,
            "skin_loss_calculation_mode": "ConstantRate",
            "skin_loss_radiative_fraction": 0.6392,
            "skin_loss_u_factor_times_area_term": 0.0,
            "stack_heat_loss_to_dilution_air": 2307,
            "start_up_electricity_produced": 0.0,
            "start_up_fuel": 0.2,
            "start_up_time": 0.0,
            "zone_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Generator:FuelCell:WaterSupply": {
        "FCT SOFC Water Supply": {
            "pump_heat_loss_factor": 0.0,
            "reformer_water_flow_rate_function_of_fuel_rate_curve_name": "Null Quadratic",
            "reformer_water_pump_power_function_of_fuel_rate_curve_name": "Null Cubic",
            "water_temperature_modeling_mode": "TemperatureFromAirNode",
            "water_temperature_reference_node_name": "SOFC Air Inlet Node"
        }
    },
    "Generator:FuelSupply": {
        "FCT SOFC Fuel Supply": {
            "compressor_heat_loss_factor": 1.0,
            "compressor_power_multiplier_function_of_fuel_rate_curve_name": "Null Cubic",
            "constituent_1_molar_fraction": 0.949,
            "constituent_1_name": "Methane",
            "constituent_2_molar_fraction": 0.007,
            "constituent_2_name": "CarbonDioxide",
            "constituent_3_molar_fraction": 0.016,
            "constituent_3_name": "Nitrogen",
            "constituent_4_molar_fraction": 0.025,
            "constituent_4_name": "Ethane",
            "constituent_5_molar_fraction": 0.002,
            "constituent_5_name": "Propane",
            "constituent_6_molar_fraction": 0.0006,
            "constituent_6_name": "Butane",
            "constituent_7_molar_fraction": 0.0002,
            "constituent_7_name": "Pentane",
            "constituent_8_molar_fraction": 0.0002,
            "constituent_8_name": "Oxygen",
            "fuel_temperature_modeling_mode": "TemperatureFromAirNode",
            "fuel_temperature_reference_node_name": "SOFC Air Inlet Node",
            "fuel_type": "GaseousConstituents",
            "number_of_constituents_in_gaseous_constituent_fuel_supply": 8
        },
        "NATURALGAS": {
            "compressor_heat_loss_factor": 1.0,
            "compressor_power_multiplier_function_of_fuel_rate_curve_name": "NullCubic",
            "constituent_1_molar_fraction": 0.949,
            "constituent_1_name": "Methane",
            "constituent_2_molar_fraction": 0.007,
            "constituent_2_name": "CarbonDioxide",
            "constituent_3_molar_fraction": 0.016,
            "constituent_3_name": "Nitrogen",
            "constituent_4_molar_fraction": 0.025,
            "constituent_4_name": "Ethane",
            "constituent_5_molar_fraction": 0.002,
            "constituent_5_name": "Propane",
            "constituent_6_molar_fraction": 0.0006,
            "constituent_6_name": "Butane",
            "constituent_7_molar_fraction": 0.0002,
            "constituent_7_name": "Pentane",
            "constituent_8_molar_fraction": 0.0002,
            "constituent_8_name": "Oxygen",
            "fuel_temperature_modeling_mode": "TemperatureFromAirNode",
            "fuel_temperature_reference_node_name": "MicroCoGen1 air inlet node",
            "fuel_type": "GaseousConstituents",
            "number_of_constituents_in_gaseous_constituent_fuel_supply": 8
        }
    },
    "Generator:MicroCHP": {
        "MicroCoGen1": {
            "air_inlet_node_name": "MicroCoGen1 air inlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_water_inlet_node_name": "MICROCHP SENERTECH Pump-MicroCoGen1Node",
            "cooling_water_outlet_node_name": "MICROCHP SENERTECH Supply Equipment Outlet Node",
            "generator_fuel_supply_name": "NATURALGAS",
            "performance_parameters_name": "SENERTECH5_5KW",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        }
    },
    "Generator:MicroCHP:NonNormalizedParameters": {
        "SENERTECH5_5KW": {
            "aggregated_thermal_mass_of_energy_conversion_portion_of_generator": 63605.6,
            "aggregated_thermal_mass_of_heat_recovery_portion_of_generator": 1000.7,
            "air_flow_rate_curve_name": "SenerTechAirFlow",
            "cool_down_delay_time": 60.0,
            "cool_down_power": 0.0,
            "cooling_water_flow_rate_curve_name": "SenerTechCoolWaterflow",
            "cooling_water_flow_rate_mode": "InternalControl",
            "electrical_efficiency_curve_name": "SenerTechElEff",
            "heat_exchanger_u_factor_times_area_value": 741.0,
            "maximum_cooling_water_temperature": 80.0,
            "maximum_electric_power": 5500.0,
            "maximum_fuel_flow_rate_of_change": 1000000000.0,
            "maximum_net_electrical_power_rate_of_change": 1000000000.0,
            "minimum_cooling_water_flow_rate": 0.0,
            "minimum_electric_power": 0.0,
            "restart_mode": "OptionalCoolDown",
            "skin_loss_radiative_fraction": 0.5,
            "skin_loss_u_factor_times_area_value": 13.7,
            "standby_power": 0.0,
            "thermal_efficiency_curve_name": "SenerTechThermEff",
            "warm_up_delay_time": 60.0,
            "warm_up_mode": "TimeDelay"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZN_1_FLR_1_SEC_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.4821,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 44.0261,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.4821,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 44.0261,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 15.3636,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Lights": {
        "ZN_1_FLR_1_SEC_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 440.7594,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 384.3918,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 440.7594,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 384.3918,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 134.1393,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.7296,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Roof Insulation [84]": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1022,
            "visible_absorptance": 0.7
        },
        "Roof Membrane [1]": {
            "conductivity": 0.19,
            "density": 1121.29,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1670.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.75
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [160]": {
            "conductivity": 0.0432,
            "density": 91.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0208,
            "visible_absorptance": 0.5
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "ZN_1_FLR_1_SEC_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_1 Exhaust Node"
                },
                {
                    "node_name": "MicroCoGen1 air inlet node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_1 Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_2 Exhaust Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_2 Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_3 Exhaust Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_3 Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_4 Exhaust Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_4 Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_5 Exhaust Node"
                },
                {
                    "node_name": "SOFC Air Inlet Node"
                },
                {
                    "node_name": "SOFC Air HR Inlet"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_5 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "ZN_1_FLR_1_SEC_1 PTAC OA mixer": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_1 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_1 PTAC OA node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_1 PTAC Relief node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_1 Exhaust Node"
        },
        "ZN_1_FLR_1_SEC_2 PTAC OA mixer": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_2 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_2 PTAC OA node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_2 PTAC Relief node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_2 Exhaust Node"
        },
        "ZN_1_FLR_1_SEC_3 PTAC OA mixer": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_3 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_3 PTAC OA node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_3 PTAC Relief node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_3 Exhaust Node"
        },
        "ZN_1_FLR_1_SEC_4 PTAC OA mixer": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_4 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_4 PTAC OA node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_4 PTAC Relief node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_4 Exhaust Node"
        },
        "ZN_1_FLR_1_SEC_5 PTAC OA mixer": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_5 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_5 PTAC OA node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_5 PTAC Relief node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_5 Exhaust Node"
        }
    },
    "OutdoorAir:Node": {
        "ZN_1_FLR_1_SEC_1 PTAC OA node": {},
        "ZN_1_FLR_1_SEC_2 PTAC OA node": {},
        "ZN_1_FLR_1_SEC_3 PTAC OA node": {},
        "ZN_1_FLR_1_SEC_4 PTAC OA node": {},
        "ZN_1_FLR_1_SEC_5 PTAC OA node": {}
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "ElectricitySurplusSold:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "Cogeneration:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "ElectricityProduced:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Table:Monthly": {
        "Generator heat recovery report": {
            "digits_after_decimal": 6,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Generator Produced Thermal Rate"
                }
            ]
        },
        "Pump Flow Report": {
            "digits_after_decimal": 6,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pump Mass Flow Rate"
                }
            ]
        },
        "Water heater Source flow report": {
            "digits_after_decimal": 6,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Source Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Source Side Inlet Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Source Side Heat Transfer Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "ComponentCostEconomicsSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Produced AC Electricity Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Produced AC Electricity Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Produced Thermal Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Produced Thermal Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Fuel HHV Basis Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Generator Fuel HHV Basis Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 8": {
            "key_value": "MICROCHP SENERTECH SUPPLY INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 9": {
            "key_value": "MICROCHP SENERTECH SUPPLY INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "SMALL SOFC HEAT REC INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 11": {
            "key_value": "SMALL SOFC HEAT REC INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 12": {
            "key_value": "MICROCHP SENERTECH WATER INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "MICROCHP SENERTECH WATER INLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 14": {
            "key_value": "MICROCHP SENERTECH WATER OUTLET NODE",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Tank Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 1"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 2"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 3"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 4"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 5"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 6"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 7"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 8"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 9"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Temperature Node 10"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heating Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN_1_FLR_1_SEC_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10.3741,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 9.0473,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10.3741,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 9.0473,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.1572,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Pipe:Adiabatic": {
        "MICROCHP SENERTECH Demand Bypass Pipe": {
            "inlet_node_name": "MICROCHP SENERTECH Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "MICROCHP SENERTECH Demand Bypass Pipe Outlet Node"
        },
        "MICROCHP SENERTECH Demand Inlet Pipe": {
            "inlet_node_name": "MICROCHP SENERTECH Demand Inlet Node",
            "outlet_node_name": "MICROCHP SENERTECH Demand Inlet Pipe-MICROCHP SENERTECH Demand Mixer"
        },
        "MICROCHP SENERTECH Demand Outlet Pipe": {
            "inlet_node_name": "MICROCHP SENERTECH Demand Mixer-MICROCHP SENERTECH Demand Outlet Pipe",
            "outlet_node_name": "MICROCHP SENERTECH Demand Outlet Node"
        },
        "MICROCHP SENERTECH Supply Equipment Bypass Pipe": {
            "inlet_node_name": "MICROCHP SENERTECH Supply Equip Bypass Inlet Node",
            "outlet_node_name": "MICROCHP SENERTECH Supply Equip Bypass Outlet Node"
        },
        "MICROCHP SENERTECH Supply Outlet Pipe": {
            "inlet_node_name": "MICROCHP SENERTECH Supply Mixer-MICROCHP SENERTECH Supply Outlet Pipe",
            "outlet_node_name": "MICROCHP SENERTECH Supply Outlet Node"
        },
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "MICROCHP SENERTECH Equipment List": {
            "equipment": [
                {
                    "equipment_name": "MicroCoGen1",
                    "equipment_object_type": "Generator:MicroCHP"
                }
            ]
        },
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Stratified"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "MICROCHP SENERTECH Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "MICROCHP SENERTECH Equipment List"
        },
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "MICROCHP SENERTECH Loop Operation Scheme List": {
            "control_scheme_1_name": "MICROCHP SENERTECH Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        },
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "MICROCHP SENERTECH": {
            "demand_side_branch_list_name": "MICROCHP SENERTECH Demand Branches",
            "demand_side_connector_list_name": "MICROCHP SENERTECH Demand Connectors",
            "demand_side_inlet_node_name": "MICROCHP SENERTECH Demand Inlet Node",
            "demand_side_outlet_node_name": "MICROCHP SENERTECH Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "MICROCHP SENERTECH Supply Outlet Node",
            "maximum_loop_flow_rate": 0.001,
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "MICROCHP SENERTECH Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "MICROCHP SENERTECH Supply Branches",
            "plant_side_connector_list_name": "MICROCHP SENERTECH Supply Connectors",
            "plant_side_inlet_node_name": "MICROCHP SENERTECH Supply Inlet Node",
            "plant_side_outlet_node_name": "MICROCHP SENERTECH Supply Outlet Node"
        },
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 85.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "MICROCHP SENERTECH Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0008,
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": 140.0,
            "design_pump_head": 20000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "MICROCHP SENERTECH Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "MICROCHP SENERTECH Pump-MicroCoGen1NodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SHWSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SHWSys1 Water Inlet NodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33
                },
                {
                    "field": "For: Weekdays WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hours_of_operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MICROCHP SENERTECH Loop Setpoint Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 70.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "MICROCHP SENERTECH Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "MICROCHP SENERTECH Loop Setpoint Sched",
            "setpoint_node_or_nodelist_name": "MICROCHP SENERTECH Supply Outlet Node"
        },
        "SHWSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.05,
            "august_ground_temperature": 20.22,
            "december_ground_temperature": 20.15,
            "february_ground_temperature": 19.99,
            "january_ground_temperature": 20.0,
            "july_ground_temperature": 20.19,
            "june_ground_temperature": 20.16,
            "march_ground_temperature": 20.02,
            "may_ground_temperature": 20.09,
            "november_ground_temperature": 20.19,
            "october_ground_temperature": 20.22,
            "september_ground_temperature": 20.23
        }
    },
    "Site:Location": {
        "NEWARK_NJ_USA TMY2-14734": {
            "elevation": 9.0,
            "latitude": 40.7,
            "longitude": -74.17,
            "time_zone": -5.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 12.08,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 25.8
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SHWSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 70,
            "loop_design_temperature_difference": 10.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "MICROCHP SENERTECH"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_5",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "SizingPeriod:DesignDay": {
        "NEWARK Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.1,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 250,
            "wind_speed": 5.7
        },
        "NEWARK Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -12.1,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -12.1,
            "wind_direction": 280,
            "wind_speed": 6.1
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "ZN_1_FLR_1_SEC_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 17.46,
            "block_3_cost_per_unit_value_or_variable_name": 16.24,
            "block_size_1_value_or_variable_name": 5.0,
            "block_size_2_value_or_variable_name": 900.0,
            "block_size_3_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "ConsEdisCo_No-9_GeneralLarge",
            "utility_cost_charge_block_name": "AnnualDemandCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.173,
            "block_2_cost_per_unit_value_or_variable_name": 0.166,
            "block_3_cost_per_unit_value_or_variable_name": 0.1329,
            "block_size_1_value_or_variable_name": 900.0,
            "block_size_2_value_or_variable_name": 1100.0,
            "block_size_3_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "ConsEdisCo_No-2_GeneralSmall",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.1023,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "ConsEdisCo_No-9_GeneralLarge",
            "utility_cost_charge_simple_name": "AnnualEnergyCharges"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "ConsEdisCo_No-9_GeneralLarge",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "ConsEdisCo_No-2_GeneralSmall",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "NY_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "NY_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "NY_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "ConsEdisCo_No-9_GeneralLarge",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 10,
            "utility_cost_qualify_name": "MinDemand10kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "ConsEdisCo_No-2_GeneralSmall",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 10,
            "utility_cost_qualify_name": "MaxDemand10kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "ConsEdisCo_No-2_GeneralSmall": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 12.74,
            "output_meter_name": "Electricity:Facility"
        },
        "ConsEdisCo_No-9_GeneralLarge": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 87.3,
            "output_meter_name": "Electricity:Facility"
        },
        "NY_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        }
    },
    "UtilityCost:Variable": {
        "NY_MonthlyGasRates": {
            "april_value": 9.25,
            "august_value": 9.19,
            "december_value": 9.24,
            "february_value": 9.82,
            "january_value": 9.55,
            "july_value": 9.28,
            "june_value": 9.52,
            "march_value": 9.79,
            "may_value": 8.75,
            "november_value": 8.51,
            "october_value": 9.04,
            "september_value": 8.74,
            "tariff_name": "NY_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WaterHeater:Stratified": {
        "SHWSys1 Water Heater": {
            "additional_destratification_conductivity": 0.1,
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SHWSys1 Water Heater Ambient Temperature Schedule",
            "end_use_subcategory": "tank backup",
            "heater_1_capacity": 4500.0,
            "heater_1_deadband_temperature_difference": 10.0,
            "heater_1_height": 0.8728,
            "heater_1_setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "heater_2_capacity": 0.0,
            "heater_2_deadband_temperature_difference": 5.0,
            "heater_2_height": 0.0,
            "heater_2_setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "heater_fuel_type": "NaturalGas",
            "heater_priority_control": "MasterSlave",
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 0.75,
            "inlet_mode": "Fixed",
            "maximum_temperature_limit": 98.0,
            "number_of_nodes": 10,
            "off_cycle_flue_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 0.0,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "off_cycle_parasitic_height": 0.5,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "on_cycle_parasitic_height": 0.5,
            "skin_loss_fraction_to_zone": 1.0,
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "source_side_inlet_height": 0.9212,
            "source_side_inlet_node_name": "MICROCHP SENERTECH Water Inlet Node",
            "source_side_outlet_height": 0.0485,
            "source_side_outlet_node_name": "MICROCHP SENERTECH Water Outlet Node",
            "tank_height": 0.9697,
            "tank_shape": "VerticalCylinder",
            "tank_volume": 1.5,
            "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.6,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_height": 0.0485,
            "use_side_inlet_node_name": "SHWSys1 Water Inlet Node",
            "use_side_outlet_height": 0.9212,
            "use_side_outlet_node_name": "SHWSys1 Water Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.36879839083742e-05,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.19374626111931e-05,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.36879839083742e-05,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.19374626111931e-05,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 4.16575754350417e-06,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "WindowMaterial:Glazing": {
        "Grey 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.053,
            "back_side_visible_reflectance_at_normal_incidence": 0.052,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.053,
            "front_side_visible_reflectance_at_normal_incidence": 0.052,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.455,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.431
        },
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Theoretical Glass [88]": {
            "back_side_infrared_hemispherical_emissivity": 0.93,
            "back_side_solar_reflectance_at_normal_incidence": 0.468,
            "back_side_visible_reflectance_at_normal_incidence": 0.3294,
            "conductivity": 0.0297,
            "front_side_infrared_hemispherical_emissivity": 0.93,
            "front_side_solar_reflectance_at_normal_incidence": 0.468,
            "front_side_visible_reflectance_at_normal_incidence": 0.3294,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.482,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6206
        }
    },
    "Zone": {
        "ZN_1_FLR_1_SEC_1": {
            "ceiling_height": 4.2192,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 106.4968,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_2": {
            "ceiling_height": 4.2192,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 92.8772,
            "x_origin": 10.56,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_3": {
            "ceiling_height": 4.2192,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 106.4968,
            "x_origin": 3.656,
            "y_origin": 6.0211,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_4": {
            "ceiling_height": 4.2192,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 92.8772,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_5": {
            "ceiling_height": 4.2192,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 32.4109,
            "x_origin": 3.656,
            "y_origin": 3.656,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "ZN_1_FLR_1_SEC_1 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_1 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_1 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_1",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_2 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_2 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_2",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_3 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_3 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_3",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_4 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_4 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_4",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_5 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_5 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_5",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZN_1_FLR_1_SEC_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_1 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_2 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_3 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_4 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_5 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:PackagedTerminalAirConditioner": {
        "ZN_1_FLR_1_SEC_1 PTAC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 Exhaust Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_1 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "ZN_1_FLR_1_SEC_1 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "ZN_1_FLR_1_SEC_1 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "ZN_1_FLR_1_SEC_1 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "ZN_1_FLR_1_SEC_2 PTAC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 Exhaust Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_2 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "ZN_1_FLR_1_SEC_2 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "ZN_1_FLR_1_SEC_2 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "ZN_1_FLR_1_SEC_2 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "ZN_1_FLR_1_SEC_3 PTAC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 Exhaust Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_3 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "ZN_1_FLR_1_SEC_3 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "ZN_1_FLR_1_SEC_3 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "ZN_1_FLR_1_SEC_3 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "ZN_1_FLR_1_SEC_4 PTAC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 Exhaust Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_4 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "ZN_1_FLR_1_SEC_4 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "ZN_1_FLR_1_SEC_4 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "ZN_1_FLR_1_SEC_4 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "ZN_1_FLR_1_SEC_5 PTAC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 Exhaust Node",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_5 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "ZN_1_FLR_1_SEC_5 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "ZN_1_FLR_1_SEC_5 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "ZN_1_FLR_1_SEC_5 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN_1_FLR_1_SEC_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0193,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0174,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0193,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0174,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0022,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    }
}