                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "UnitHeater_ClgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "UnitHeater_HtgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 43.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-HEATCOOL:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode"
        },
        "PSZ-HEATCOOL:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode"
        },
        "PSZ-HEATCOOL:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode"
        },
        "PSZ-HEATCOOL:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode"
        },
        "PSZ-HEATCOOL:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode"
        },
        "PSZ-HEATCOOL:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode"
        },
        "PSZ-HEATCOOL:3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode"
        },
        "PSZ-HEATCOOL:3_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode"
        },
        "PSZ-HEATCOOL:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode"
        },
        "PSZ-HEATCOOL:4_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode"
        },
        "PSZ-HEATCOOL:4_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode"
        },
        "PSZ-HEATCOOL:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode"
        },
        "PSZ-HEATCOOL:5_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode"
        },
        "PSZ-HEATCOOL:5_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode"
        },
        "PSZ-HEATCOOL:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode"
        },
        "PSZ-HEATCOOL:6_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode"
        },
        "PSZ-HEATCOOL:6_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode"
        },
        "PSZ-HEATCOOL:6_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode"
        },
        "PSZ-HEATCOOL:7_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode"
        },
        "PSZ-HEATCOOL:7_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode"
        },
        "PSZ-HEATCOOL:7_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode"
        },
        "PSZ-HEATCOOL:8_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode"
        },
        "PSZ-HEATCOOL:8_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode"
        },
        "PSZ-HEATCOOL:8_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode"
        },
        "PSZ-HEATCOOL:9_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode"
        },
        "PSZ-HEATCOOL:9_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode"
        },
        "PSZ-HEATCOOL:9_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode"
        },
        "PSZ-HEATCOOL:10_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode"
        },
        "PSZ-HEATCOOL:10_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode"
        },
        "PSZ-HEATCOOL:10_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode"
        },
        "PSZ-HEATCOOL:11_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode"
        },
        "PSZ-HEATCOOL:11_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode"
        },
        "PSZ-HEATCOOL:11_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode"
        },
        "PSZ-HEATCOOL:12_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode"
        },
        "PSZ-HEATCOOL:12_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode"
        },
        "PSZ-HEATCOOL:12_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode",
            "fan_outlet_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrCorridorFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "CorridorFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "CorridorFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "CorridorFlr1 Air Node"
        },
        "SupAirTemp MngrCorridorFlr2": {
            "control_variable": "Temperature",
            "control_zone_name": "CorridorFlr2",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "CorridorFlr2 Direct Air Inlet Node Name",
            "zone_node_name": "CorridorFlr2 Air Node"
        },
        "SupAirTemp MngrCorridorFlr3": {
            "control_variable": "Temperature",
            "control_zone_name": "CorridorFlr3",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "CorridorFlr3 Direct Air Inlet Node Name",
            "zone_node_name": "CorridorFlr3 Air Node"
        },
        "SupAirTemp MngrCorridorFlr4": {
            "control_variable": "Temperature",
            "control_zone_name": "CorridorFlr4",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "CorridorFlr4 Direct Air Inlet Node Name",
            "zone_node_name": "CorridorFlr4 Air Node"
        },
        "SupAirTemp MngrEmployeeLoungeFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "EmployeeLoungeFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "EmployeeLoungeFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "EmployeeLoungeFlr1 Air Node"
        },
        "SupAirTemp MngrExerciseCenterFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "ExerciseCenterFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ExerciseCenterFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "ExerciseCenterFlr1 Air Node"
        },
        "SupAirTemp MngrFrontLoungeFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "FrontLoungeFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "FrontLoungeFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "FrontLoungeFlr1 Air Node"
        },
        "SupAirTemp MngrFrontOfficeFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "FrontOfficeFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "FrontOfficeFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "FrontOfficeFlr1 Air Node"
        },
        "SupAirTemp MngrLaundryRoomFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "LaundryRoomFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "LaundryRoomFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "LaundryRoomFlr1 Air Node"
        },
        "SupAirTemp MngrMechanicalRoomFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "MechanicalRoomFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "MechanicalRoomFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "MechanicalRoomFlr1 Air Node"
        },
        "SupAirTemp MngrMeetingRoomFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "MeetingRoomFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "MeetingRoomFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "MeetingRoomFlr1 Air Node"
        },
        "SupAirTemp MngrRestroomFlr1": {
            "control_variable": "Temperature",
            "control_zone_name": "RestroomFlr1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "RestroomFlr1 Direct Air Inlet Node Name",
            "zone_node_name": "RestroomFlr1 Air Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Entry Canopy": {
            "base_surface_name": "W_CorridorFlr1_2_0_0",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5718,
                    "vertex_z_coordinate": 3.3526
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.7153,
                    "vertex_z_coordinate": 3.3526
                },
                {
                    "vertex_x_coordinate": -9.1435,
                    "vertex_y_coordinate": 13.7153,
                    "vertex_z_coordinate": 3.3526
                },
                {
                    "vertex_x_coordinate": -9.1435,
                    "vertex_y_coordinate": 4.5718,
                    "vertex_z_coordinate": 3.3526
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:10",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:11",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:12",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 9": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:6",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 10": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:7",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 11": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:8",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 12": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-HEATCOOL:9",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA CorridorFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "CorridorFlr1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA CorridorFlr2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "CorridorFlr2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA CorridorFlr3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "CorridorFlr3"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA CorridorFlr4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "CorridorFlr4"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA EmployeeLoungeFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "EmployeeLoungeFlr1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ExerciseCenterFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ExerciseCenterFlr1"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontLoungeFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontLoungeFlr1"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontOfficeFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontOfficeFlr1"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStairsFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStairsFlr1"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStairsFlr2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStairsFlr2"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStairsFlr3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStairsFlr3"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStairsFlr4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStairsFlr4"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStorageFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStorageFlr1"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStorageFlr2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStorageFlr2"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStorageFlr3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStorageFlr3"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA FrontStorageFlr4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "FrontStorageFlr4"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom101",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom101"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom102",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom102"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom103",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom103"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom104",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom104"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom105",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom105"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom201",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom201"
        },
        "Sizing:Zone 23": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom202_205",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom202_205"
        },
        "Sizing:Zone 24": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom206_208",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom206_208"
        },
        "Sizing:Zone 25": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom209_212",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom209_212"
        },
        "Sizing:Zone 26": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom213",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom213"
        },
        "Sizing:Zone 27": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom214",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom214"
        },
        "Sizing:Zone 28": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom215_218",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom215_218"
        },
        "Sizing:Zone 29": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom219",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom219"
        },
        "Sizing:Zone 30": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom220_223",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom220_223"
        },
        "Sizing:Zone 31": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom224",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom224"
        },
        "Sizing:Zone 32": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom301",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom301"
        },
        "Sizing:Zone 33": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom302_305",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom302_305"
        },
        "Sizing:Zone 34": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom306_308",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom306_308"
        },
        "Sizing:Zone 35": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom309_312",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom309_312"
        },
        "Sizing:Zone 36": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom313",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom313"
        },
        "Sizing:Zone 37": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom314",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom314"
        },
        "Sizing:Zone 38": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom315_318",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom315_318"
        },
        "Sizing:Zone 39": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom319",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom319"
        },
        "Sizing:Zone 40": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom320_323",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom320_323"
        },
        "Sizing:Zone 41": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom324",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom324"
        },
        "Sizing:Zone 42": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom401",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom401"
        },
        "Sizing:Zone 43": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom402_405",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom402_405"
        },
        "Sizing:Zone 44": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom406_408",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom406_408"
        },
        "Sizing:Zone 45": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom409_412",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom409_412"
        },
        "Sizing:Zone 46": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom413",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom413"
        },
        "Sizing:Zone 47": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom414",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom414"
        },
        "Sizing:Zone 48": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom415_418",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom415_418"
        },
        "Sizing:Zone 49": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom419",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom419"
        },
        "Sizing:Zone 50": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom420_423",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom420_423"
        },
        "Sizing:Zone 51": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA GuestRoom424",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "GuestRoom424"
        },
        "Sizing:Zone 52": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA LaundryRoomFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "LaundryRoomFlr1"
        },
        "Sizing:Zone 53": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MechanicalRoomFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MechanicalRoomFlr1"
        },
        "Sizing:Zone 54": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MeetingRoomFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MeetingRoomFlr1"
        },
        "Sizing:Zone 55": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStairsFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStairsFlr1"
        },
        "Sizing:Zone 56": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStairsFlr2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStairsFlr2"
        },
        "Sizing:Zone 57": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStairsFlr3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStairsFlr3"
        },
        "Sizing:Zone 58": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStairsFlr4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStairsFlr4"
        },
        "Sizing:Zone 59": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStorageFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStorageFlr1"
        },
        "Sizing:Zone 60": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStorageFlr2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStorageFlr2"
        },
        "Sizing:Zone 61": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStorageFlr3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStorageFlr3"
        },
        "Sizing:Zone 62": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RearStorageFlr4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RearStorageFlr4"
        },
        "Sizing:Zone 63": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA RestroomFlr1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "RestroomFlr1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "CorridorFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "CorridorFlr2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "CorridorFlr3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "CorridorFlr4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "EmployeeLoungeFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "ExerciseCenterFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "FrontLoungeFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "FrontOfficeFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "FrontStairsFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStairsFlr2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStairsFlr3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStairsFlr4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStorageFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStorageFlr2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStorageFlr3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "FrontStorageFlr4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "GuestRoom101 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom102 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom103 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom104 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom105 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom201 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom202_205 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom206_208 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom209_212 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom213 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom214 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom215_218 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom219 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom220_223 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom224 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom301 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom302_305 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom306_308 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom309_312 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom313 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom314 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom315_318 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom319 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom320_323 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom324 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom401 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom402_405 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom406_408 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom409_412 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom413 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom414 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom415_418 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom419 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom420_423 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "GuestRoom424 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "LaundryRoomFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "MechanicalRoomFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "MeetingRoomFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "RearStairsFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStairsFlr2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStairsFlr3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStairsFlr4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStorageFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStorageFlr2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStorageFlr3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RearStorageFlr4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "UnitHeater_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "UnitHeater_HtgSP_Sch"
        },
        "RestroomFlr1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 2.0,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "GuestRoom101 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom101 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom101 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom101 Water Equipment Water Outlet Node"
        },
        "GuestRoom102 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom102 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom102 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom102 Water Equipment Water Outlet Node"
        },
        "GuestRoom103 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom103 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom103 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom103 Water Equipment Water Outlet Node"
        },
        "GuestRoom104 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom104 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom104 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom104 Water Equipment Water Outlet Node"
        },
        "GuestRoom105 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom105 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom105 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom105 Water Equipment Water Outlet Node"
        },
        "GuestRoom201 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom201 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom201 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom201 Water Equipment Water Outlet Node"
        },
        "GuestRoom202_205 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom202_205 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom202_205 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom202_205 Water Equipment Water Outlet Node"
        },
        "GuestRoom206_208 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom206_208 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom206_208 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom206_208 Water Equipment Water Outlet Node"
        },
        "GuestRoom209_212 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom209_212 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom209_212 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom209_212 Water Equipment Water Outlet Node"
        },
        "GuestRoom213 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom213 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom213 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom213 Water Equipment Water Outlet Node"
        },
        "GuestRoom214 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom214 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom214 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom214 Water Equipment Water Outlet Node"
        },
        "GuestRoom215_218 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom215_218 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom215_218 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom215_218 Water Equipment Water Outlet Node"
        },
        "GuestRoom219 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom219 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom219 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom219 Water Equipment Water Outlet Node"
        },
        "GuestRoom220_223 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom220_223 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom220_223 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom220_223 Water Equipment Water Outlet Node"
        },
        "GuestRoom224 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom224 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom224 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom224 Water Equipment Water Outlet Node"
        },
        "GuestRoom301 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom301 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom301 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom301 Water Equipment Water Outlet Node"
        },
        "GuestRoom302_305 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom302_305 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom302_305 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom302_305 Water Equipment Water Outlet Node"
        },
        "GuestRoom306_308 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom306_308 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom306_308 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom306_308 Water Equipment Water Outlet Node"
        },
        "GuestRoom309_312 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom309_312 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom309_312 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom309_312 Water Equipment Water Outlet Node"
        },
        "GuestRoom313 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom313 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom313 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom313 Water Equipment Water Outlet Node"
        },
        "GuestRoom314 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom314 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom314 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom314 Water Equipment Water Outlet Node"
        },
        "GuestRoom315_318 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom315_318 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom315_318 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom315_318 Water Equipment Water Outlet Node"
        },
        "GuestRoom319 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom319 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom319 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom319 Water Equipment Water Outlet Node"
        },
        "GuestRoom320_323 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom320_323 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom320_323 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom320_323 Water Equipment Water Outlet Node"
        },
        "GuestRoom324 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom324 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom324 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom324 Water Equipment Water Outlet Node"
        },
        "GuestRoom401 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom401 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom401 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom401 Water Equipment Water Outlet Node"
        },
        "GuestRoom402_405 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom402_405 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom402_405 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom402_405 Water Equipment Water Outlet Node"
        },
        "GuestRoom406_408 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom406_408 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom406_408 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom406_408 Water Equipment Water Outlet Node"
        },
        "GuestRoom409_412 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom409_412 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom409_412 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom409_412 Water Equipment Water Outlet Node"
        },
        "GuestRoom413 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom413 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom413 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom413 Water Equipment Water Outlet Node"
        },
        "GuestRoom414 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom414 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom414 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom414 Water Equipment Water Outlet Node"
        },
        "GuestRoom415_418 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom415_418 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom415_418 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom415_418 Water Equipment Water Outlet Node"
        },
        "GuestRoom419 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom419 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom419 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom419 Water Equipment Water Outlet Node"
        },
        "GuestRoom420_423 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom420_423 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom420_423 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom420_423 Water Equipment Water Outlet Node"
        },
        "GuestRoom424 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "GuestRoom424 Water Equipment"
                }
            ],
            "inlet_node_name": "GuestRoom424 Water Equipment Water Inlet Node",
            "outlet_node_name": "GuestRoom424 Water Equipment Water Outlet Node"
        },
        "LaundryRoomFlr1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "LaundryRoomFlr1 Water Equipment"
                }
            ],
            "inlet_node_name": "LaundryRoomFlr1 Water Equipment Water Inlet Node",
            "outlet_node_name": "LaundryRoomFlr1 Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "GuestRoom101 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom101"
        },
        "GuestRoom102 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom102"
        },
        "GuestRoom103 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom103"
        },
        "GuestRoom104 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom104"
        },
        "GuestRoom105 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom105"
        },
        "GuestRoom201 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom201"
        },
        "GuestRoom202_205 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom202_205"
        },
        "GuestRoom206_208 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 5.49e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom206_208"
        },
        "GuestRoom209_212 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom209_212"
        },
        "GuestRoom213 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom213"
        },
        "GuestRoom214 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom214"
        },
        "GuestRoom215_218 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom215_218"
        },
        "GuestRoom219 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom219"
        },
        "GuestRoom220_223 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom220_223"
        },
        "GuestRoom224 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom224"
        },
        "GuestRoom301 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom301"
        },
        "GuestRoom302_305 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom302_305"
        },
        "GuestRoom306_308 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 5.49e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom306_308"
        },
        "GuestRoom309_312 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom309_312"
        },
        "GuestRoom313 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom313"
        },
        "GuestRoom314 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom314"
        },
        "GuestRoom315_318 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom315_318"
        },
        "GuestRoom319 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom319"
        },
        "GuestRoom320_323 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom320_323"
        },
        "GuestRoom324 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom324"
        },
        "GuestRoom401 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom401"
        },
        "GuestRoom402_405 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom402_405"
        },
        "GuestRoom406_408 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 5.49e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom406_408"
        },
        "GuestRoom409_412 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom409_412"
        },
        "GuestRoom413 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom413"
        },
        "GuestRoom414 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom414"
        },
        "GuestRoom415_418 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom415_418"
        },
        "GuestRoom419 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom419"
        },
        "GuestRoom420_423 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.32e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom420_423"
        },
        "GuestRoom424 Water Equipment": {
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.83e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "GuestRoom424"
        },
        "LaundryRoomFlr1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "LaundryRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Laundry Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 7.1e-05,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "zone_name": "LaundryRoomFlr1"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        },
        "Res Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "CorridorFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "CorridorFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "CorridorFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "CorridorFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ElevatorCoreFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ElevatorCoreFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ElevatorCoreFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ElevatorCoreFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "EmployeeLoungeFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ExerciseCenterFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontLoungeFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontOfficeFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStairsFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStairsFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStairsFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStairsFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStorageFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStorageFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStorageFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "FrontStorageFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom101": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom102": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom103": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom104": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom105": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom201": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom202_205": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom206_208": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom209_212": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom213": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom214": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom215_218": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom219": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom220_223": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom224": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom301": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom302_305": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom306_308": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom309_312": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom313": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom314": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom315_318": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom319": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom320_323": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom324": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom401": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom402_405": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom406_408": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom409_412": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom413": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom414": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom415_418": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom419": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom420_423": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "GuestRoom424": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "LaundryRoomFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MechanicalRoomFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MeetingRoomFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStairsFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStairsFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStairsFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStairsFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStorageFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStorageFlr2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStorageFlr3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RearStorageFlr4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "RestroomFlr1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "CorridorFlr1 Thermostat": {
            "control_1_name": "CorridorFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "CorridorFlr1"
        },
        "CorridorFlr2 Thermostat": {
            "control_1_name": "CorridorFlr2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "CorridorFlr2"
        },
        "CorridorFlr3 Thermostat": {
            "control_1_name": "CorridorFlr3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "CorridorFlr3"
        },
        "CorridorFlr4 Thermostat": {
            "control_1_name": "CorridorFlr4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "CorridorFlr4"
        },
        "EmployeeLoungeFlr1 Thermostat": {
            "control_1_name": "EmployeeLoungeFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1 Thermostat": {
            "control_1_name": "ExerciseCenterFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1 Thermostat": {
            "control_1_name": "FrontLoungeFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1 Thermostat": {
            "control_1_name": "FrontOfficeFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontOfficeFlr1"
        },
        "FrontStairsFlr1 Thermostat": {
            "control_1_name": "FrontStairsFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStairsFlr1"
        },
        "FrontStairsFlr2 Thermostat": {
            "control_1_name": "FrontStairsFlr2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStairsFlr2"
        },
        "FrontStairsFlr3 Thermostat": {
            "control_1_name": "FrontStairsFlr3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStairsFlr3"
        },
        "FrontStairsFlr4 Thermostat": {
            "control_1_name": "FrontStairsFlr4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStairsFlr4"
        },
        "FrontStorageFlr1 Thermostat": {
            "control_1_name": "FrontStorageFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStorageFlr1"
        },
        "FrontStorageFlr2 Thermostat": {
            "control_1_name": "FrontStorageFlr2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStorageFlr2"
        },
        "FrontStorageFlr3 Thermostat": {
            "control_1_name": "FrontStorageFlr3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStorageFlr3"
        },
        "FrontStorageFlr4 Thermostat": {
            "control_1_name": "FrontStorageFlr4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "FrontStorageFlr4"
        },
        "GuestRoom101 Thermostat": {
            "control_1_name": "GuestRoom101 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom101"
        },
        "GuestRoom102 Thermostat": {
            "control_1_name": "GuestRoom102 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom102"
        },
        "GuestRoom103 Thermostat": {
            "control_1_name": "GuestRoom103 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom103"
        },
        "GuestRoom104 Thermostat": {
            "control_1_name": "GuestRoom104 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom104"
        },
        "GuestRoom105 Thermostat": {
            "control_1_name": "GuestRoom105 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom105"
        },
        "GuestRoom201 Thermostat": {
            "control_1_name": "GuestRoom201 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom201"
        },
        "GuestRoom202_205 Thermostat": {
            "control_1_name": "GuestRoom202_205 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208 Thermostat": {
            "control_1_name": "GuestRoom206_208 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212 Thermostat": {
            "control_1_name": "GuestRoom209_212 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom209_212"
        },
        "GuestRoom213 Thermostat": {
            "control_1_name": "GuestRoom213 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom213"
        },
        "GuestRoom214 Thermostat": {
            "control_1_name": "GuestRoom214 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom214"
        },
        "GuestRoom215_218 Thermostat": {
            "control_1_name": "GuestRoom215_218 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom215_218"
        },
        "GuestRoom219 Thermostat": {
            "control_1_name": "GuestRoom219 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom219"
        },
        "GuestRoom220_223 Thermostat": {
            "control_1_name": "GuestRoom220_223 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom220_223"
        },
        "GuestRoom224 Thermostat": {
            "control_1_name": "GuestRoom224 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom224"
        },
        "GuestRoom301 Thermostat": {
            "control_1_name": "GuestRoom301 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom301"
        },
        "GuestRoom302_305 Thermostat": {
            "control_1_name": "GuestRoom302_305 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308 Thermostat": {
            "control_1_name": "GuestRoom306_308 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312 Thermostat": {
            "control_1_name": "GuestRoom309_312 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom309_312"
        },
        "GuestRoom313 Thermostat": {
            "control_1_name": "GuestRoom313 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom313"
        },
        "GuestRoom314 Thermostat": {
            "control_1_name": "GuestRoom314 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom314"
        },
        "GuestRoom315_318 Thermostat": {
            "control_1_name": "GuestRoom315_318 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom315_318"
        },
        "GuestRoom319 Thermostat": {
            "control_1_name": "GuestRoom319 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom319"
        },
        "GuestRoom320_323 Thermostat": {
            "control_1_name": "GuestRoom320_323 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom320_323"
        },
        "GuestRoom324 Thermostat": {
            "control_1_name": "GuestRoom324 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom324"
        },
        "GuestRoom401 Thermostat": {
            "control_1_name": "GuestRoom401 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom401"
        },
        "GuestRoom402_405 Thermostat": {
            "control_1_name": "GuestRoom402_405 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408 Thermostat": {
            "control_1_name": "GuestRoom406_408 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412 Thermostat": {
            "control_1_name": "GuestRoom409_412 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom409_412"
        },
        "GuestRoom413 Thermostat": {
            "control_1_name": "GuestRoom413 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom413"
        },
        "GuestRoom414 Thermostat": {
            "control_1_name": "GuestRoom414 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom414"
        },
        "GuestRoom415_418 Thermostat": {
            "control_1_name": "GuestRoom415_418 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom415_418"
        },
        "GuestRoom419 Thermostat": {
            "control_1_name": "GuestRoom419 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom419"
        },
        "GuestRoom420_423 Thermostat": {
            "control_1_name": "GuestRoom420_423 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom420_423"
        },
        "GuestRoom424 Thermostat": {
            "control_1_name": "GuestRoom424 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1 Thermostat": {
            "control_1_name": "LaundryRoomFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LaundryRoomFlr1"
        },
        "MechanicalRoomFlr1 Thermostat": {
            "control_1_name": "MechanicalRoomFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MechanicalRoomFlr1"
        },
        "MeetingRoomFlr1 Thermostat": {
            "control_1_name": "MeetingRoomFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MeetingRoomFlr1"
        },
        "RearStairsFlr1 Thermostat": {
            "control_1_name": "RearStairsFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStairsFlr1"
        },
        "RearStairsFlr2 Thermostat": {
            "control_1_name": "RearStairsFlr2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStairsFlr2"
        },
        "RearStairsFlr3 Thermostat": {
            "control_1_name": "RearStairsFlr3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStairsFlr3"
        },
        "RearStairsFlr4 Thermostat": {
            "control_1_name": "RearStairsFlr4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStairsFlr4"
        },
        "RearStorageFlr1 Thermostat": {
            "control_1_name": "RearStorageFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStorageFlr1"
        },
        "RearStorageFlr2 Thermostat": {
            "control_1_name": "RearStorageFlr2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStorageFlr2"
        },
        "RearStorageFlr3 Thermostat": {
            "control_1_name": "RearStorageFlr3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStorageFlr3"
        },
        "RearStorageFlr4 Thermostat": {
            "control_1_name": "RearStorageFlr4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RearStorageFlr4"
        },
        "RestroomFlr1 Thermostat": {
            "control_1_name": "RestroomFlr1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "RestroomFlr1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "CorridorFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "CorridorFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "CorridorFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "CorridorFlr2 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "CorridorFlr2 Direct Air Inlet Node Name",
            "air_terminal_name": "CorridorFlr2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "CorridorFlr3 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "CorridorFlr3 Direct Air Inlet Node Name",
            "air_terminal_name": "CorridorFlr3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "CorridorFlr4 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "CorridorFlr4 Direct Air Inlet Node Name",
            "air_terminal_name": "CorridorFlr4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "EmployeeLoungeFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "EmployeeLoungeFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "EmployeeLoungeFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ExerciseCenterFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ExerciseCenterFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "ExerciseCenterFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "FrontLoungeFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "FrontLoungeFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "FrontLoungeFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "FrontOfficeFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "FrontOfficeFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "FrontOfficeFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "LaundryRoomFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "LaundryRoomFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "LaundryRoomFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "MechanicalRoomFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "MechanicalRoomFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "MechanicalRoomFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "MeetingRoomFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "MeetingRoomFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "MeetingRoomFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "RestroomFlr1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "RestroomFlr1 Direct Air Inlet Node Name",
            "air_terminal_name": "RestroomFlr1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "CorridorFlr1 Inlet Nodes",
            "zone_air_node_name": "CorridorFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "CorridorFlr1 Equipment",
            "zone_name": "CorridorFlr1",
            "zone_return_air_node_or_nodelist_name": "CorridorFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "CorridorFlr2 Inlet Nodes",
            "zone_air_node_name": "CorridorFlr2 Air Node",
            "zone_conditioning_equipment_list_name": "CorridorFlr2 Equipment",
            "zone_name": "CorridorFlr2",
            "zone_return_air_node_or_nodelist_name": "CorridorFlr2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "CorridorFlr3 Inlet Nodes",
            "zone_air_node_name": "CorridorFlr3 Air Node",
            "zone_conditioning_equipment_list_name": "CorridorFlr3 Equipment",
            "zone_name": "CorridorFlr3",
            "zone_return_air_node_or_nodelist_name": "CorridorFlr3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "CorridorFlr4 Inlet Nodes",
            "zone_air_node_name": "CorridorFlr4 Air Node",
            "zone_conditioning_equipment_list_name": "CorridorFlr4 Equipment",
            "zone_name": "CorridorFlr4",
            "zone_return_air_node_or_nodelist_name": "CorridorFlr4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "EmployeeLoungeFlr1 Inlet Nodes",
            "zone_air_node_name": "EmployeeLoungeFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "EmployeeLoungeFlr1 Equipment",
            "zone_name": "EmployeeLoungeFlr1",
            "zone_return_air_node_or_nodelist_name": "EmployeeLoungeFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "ExerciseCenterFlr1 Inlet Nodes",
            "zone_air_node_name": "ExerciseCenterFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "ExerciseCenterFlr1 Equipment",
            "zone_name": "ExerciseCenterFlr1",
            "zone_return_air_node_or_nodelist_name": "ExerciseCenterFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "FrontLoungeFlr1 Inlet Nodes",
            "zone_air_node_name": "FrontLoungeFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "FrontLoungeFlr1 Equipment",
            "zone_name": "FrontLoungeFlr1",
            "zone_return_air_node_or_nodelist_name": "FrontLoungeFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "FrontOfficeFlr1 Inlet Nodes",
            "zone_air_node_name": "FrontOfficeFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "FrontOfficeFlr1 Equipment",
            "zone_name": "FrontOfficeFlr1",
            "zone_return_air_node_or_nodelist_name": "FrontOfficeFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStairsFlr1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStairsFlr1 Inlet Nodes",
            "zone_air_node_name": "FrontStairsFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStairsFlr1 Equipment",
            "zone_name": "FrontStairsFlr1",
            "zone_return_air_node_or_nodelist_name": "FrontStairsFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStairsFlr2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStairsFlr2 Inlet Nodes",
            "zone_air_node_name": "FrontStairsFlr2 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStairsFlr2 Equipment",
            "zone_name": "FrontStairsFlr2",
            "zone_return_air_node_or_nodelist_name": "FrontStairsFlr2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStairsFlr3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStairsFlr3 Inlet Nodes",
            "zone_air_node_name": "FrontStairsFlr3 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStairsFlr3 Equipment",
            "zone_name": "FrontStairsFlr3",
            "zone_return_air_node_or_nodelist_name": "FrontStairsFlr3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStairsFlr4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStairsFlr4 Inlet Nodes",
            "zone_air_node_name": "FrontStairsFlr4 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStairsFlr4 Equipment",
            "zone_name": "FrontStairsFlr4",
            "zone_return_air_node_or_nodelist_name": "FrontStairsFlr4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStorageFlr1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStorageFlr1 Inlet Nodes",
            "zone_air_node_name": "FrontStorageFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStorageFlr1 Equipment",
            "zone_name": "FrontStorageFlr1",
            "zone_return_air_node_or_nodelist_name": "FrontStorageFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStorageFlr2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStorageFlr2 Inlet Nodes",
            "zone_air_node_name": "FrontStorageFlr2 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStorageFlr2 Equipment",
            "zone_name": "FrontStorageFlr2",
            "zone_return_air_node_or_nodelist_name": "FrontStorageFlr2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStorageFlr3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStorageFlr3 Inlet Nodes",
            "zone_air_node_name": "FrontStorageFlr3 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStorageFlr3 Equipment",
            "zone_name": "FrontStorageFlr3",
            "zone_return_air_node_or_nodelist_name": "FrontStorageFlr3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_exhaust_node_or_nodelist_name": "FrontStorageFlr4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "FrontStorageFlr4 Inlet Nodes",
            "zone_air_node_name": "FrontStorageFlr4 Air Node",
            "zone_conditioning_equipment_list_name": "FrontStorageFlr4 Equipment",
            "zone_name": "FrontStorageFlr4",
            "zone_return_air_node_or_nodelist_name": "FrontStorageFlr4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom101 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom101 Inlet Nodes",
            "zone_air_node_name": "GuestRoom101 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom101 Equipment",
            "zone_name": "GuestRoom101",
            "zone_return_air_node_or_nodelist_name": "GuestRoom101 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom102 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom102 Inlet Nodes",
            "zone_air_node_name": "GuestRoom102 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom102 Equipment",
            "zone_name": "GuestRoom102",
            "zone_return_air_node_or_nodelist_name": "GuestRoom102 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom103 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom103 Inlet Nodes",
            "zone_air_node_name": "GuestRoom103 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom103 Equipment",
            "zone_name": "GuestRoom103",
            "zone_return_air_node_or_nodelist_name": "GuestRoom103 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom104 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom104 Inlet Nodes",
            "zone_air_node_name": "GuestRoom104 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom104 Equipment",
            "zone_name": "GuestRoom104",
            "zone_return_air_node_or_nodelist_name": "GuestRoom104 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom105 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom105 Inlet Nodes",
            "zone_air_node_name": "GuestRoom105 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom105 Equipment",
            "zone_name": "GuestRoom105",
            "zone_return_air_node_or_nodelist_name": "GuestRoom105 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom201 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom201 Inlet Nodes",
            "zone_air_node_name": "GuestRoom201 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom201 Equipment",
            "zone_name": "GuestRoom201",
            "zone_return_air_node_or_nodelist_name": "GuestRoom201 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom202_205 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom202_205 Inlet Nodes",
            "zone_air_node_name": "GuestRoom202_205 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom202_205 Equipment",
            "zone_name": "GuestRoom202_205",
            "zone_return_air_node_or_nodelist_name": "GuestRoom202_205 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom206_208 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom206_208 Inlet Nodes",
            "zone_air_node_name": "GuestRoom206_208 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom206_208 Equipment",
            "zone_name": "GuestRoom206_208",
            "zone_return_air_node_or_nodelist_name": "GuestRoom206_208 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom209_212 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom209_212 Inlet Nodes",
            "zone_air_node_name": "GuestRoom209_212 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom209_212 Equipment",
            "zone_name": "GuestRoom209_212",
            "zone_return_air_node_or_nodelist_name": "GuestRoom209_212 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom213 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom213 Inlet Nodes",
            "zone_air_node_name": "GuestRoom213 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom213 Equipment",
            "zone_name": "GuestRoom213",
            "zone_return_air_node_or_nodelist_name": "GuestRoom213 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom214 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom214 Inlet Nodes",
            "zone_air_node_name": "GuestRoom214 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom214 Equipment",
            "zone_name": "GuestRoom214",
            "zone_return_air_node_or_nodelist_name": "GuestRoom214 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom215_218 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom215_218 Inlet Nodes",
            "zone_air_node_name": "GuestRoom215_218 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom215_218 Equipment",
            "zone_name": "GuestRoom215_218",
            "zone_return_air_node_or_nodelist_name": "GuestRoom215_218 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom219 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom219 Inlet Nodes",
            "zone_air_node_name": "GuestRoom219 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom219 Equipment",
            "zone_name": "GuestRoom219",
            "zone_return_air_node_or_nodelist_name": "GuestRoom219 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom220_223 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom220_223 Inlet Nodes",
            "zone_air_node_name": "GuestRoom220_223 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom220_223 Equipment",
            "zone_name": "GuestRoom220_223",
            "zone_return_air_node_or_nodelist_name": "GuestRoom220_223 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom224 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom224 Inlet Nodes",
            "zone_air_node_name": "GuestRoom224 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom224 Equipment",
            "zone_name": "GuestRoom224",
            "zone_return_air_node_or_nodelist_name": "GuestRoom224 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom301 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom301 Inlet Nodes",
            "zone_air_node_name": "GuestRoom301 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom301 Equipment",
            "zone_name": "GuestRoom301",
            "zone_return_air_node_or_nodelist_name": "GuestRoom301 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom302_305 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom302_305 Inlet Nodes",
            "zone_air_node_name": "GuestRoom302_305 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom302_305 Equipment",
            "zone_name": "GuestRoom302_305",
            "zone_return_air_node_or_nodelist_name": "GuestRoom302_305 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom306_308 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom306_308 Inlet Nodes",
            "zone_air_node_name": "GuestRoom306_308 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom306_308 Equipment",
            "zone_name": "GuestRoom306_308",
            "zone_return_air_node_or_nodelist_name": "GuestRoom306_308 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom309_312 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom309_312 Inlet Nodes",
            "zone_air_node_name": "GuestRoom309_312 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom309_312 Equipment",
            "zone_name": "GuestRoom309_312",
            "zone_return_air_node_or_nodelist_name": "GuestRoom309_312 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom313 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom313 Inlet Nodes",
            "zone_air_node_name": "GuestRoom313 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom313 Equipment",
            "zone_name": "GuestRoom313",
            "zone_return_air_node_or_nodelist_name": "GuestRoom313 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom314 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom314 Inlet Nodes",
            "zone_air_node_name": "GuestRoom314 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom314 Equipment",
            "zone_name": "GuestRoom314",
            "zone_return_air_node_or_nodelist_name": "GuestRoom314 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom315_318 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom315_318 Inlet Nodes",
            "zone_air_node_name": "GuestRoom315_318 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom315_318 Equipment",
            "zone_name": "GuestRoom315_318",
            "zone_return_air_node_or_nodelist_name": "GuestRoom315_318 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom319 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom319 Inlet Nodes",
            "zone_air_node_name": "GuestRoom319 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom319 Equipment",
            "zone_name": "GuestRoom319",
            "zone_return_air_node_or_nodelist_name": "GuestRoom319 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom320_323 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom320_323 Inlet Nodes",
            "zone_air_node_name": "GuestRoom320_323 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom320_323 Equipment",
            "zone_name": "GuestRoom320_323",
            "zone_return_air_node_or_nodelist_name": "GuestRoom320_323 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom324 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom324 Inlet Nodes",
            "zone_air_node_name": "GuestRoom324 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom324 Equipment",
            "zone_name": "GuestRoom324",
            "zone_return_air_node_or_nodelist_name": "GuestRoom324 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom401 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom401 Inlet Nodes",
            "zone_air_node_name": "GuestRoom401 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom401 Equipment",
            "zone_name": "GuestRoom401",
            "zone_return_air_node_or_nodelist_name": "GuestRoom401 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom402_405 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom402_405 Inlet Nodes",
            "zone_air_node_name": "GuestRoom402_405 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom402_405 Equipment",
            "zone_name": "GuestRoom402_405",
            "zone_return_air_node_or_nodelist_name": "GuestRoom402_405 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom406_408 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom406_408 Inlet Nodes",
            "zone_air_node_name": "GuestRoom406_408 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom406_408 Equipment",
            "zone_name": "GuestRoom406_408",
            "zone_return_air_node_or_nodelist_name": "GuestRoom406_408 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom409_412 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom409_412 Inlet Nodes",
            "zone_air_node_name": "GuestRoom409_412 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom409_412 Equipment",
            "zone_name": "GuestRoom409_412",
            "zone_return_air_node_or_nodelist_name": "GuestRoom409_412 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom413 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom413 Inlet Nodes",
            "zone_air_node_name": "GuestRoom413 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom413 Equipment",
            "zone_name": "GuestRoom413",
            "zone_return_air_node_or_nodelist_name": "GuestRoom413 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom414 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom414 Inlet Nodes",
            "zone_air_node_name": "GuestRoom414 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom414 Equipment",
            "zone_name": "GuestRoom414",
            "zone_return_air_node_or_nodelist_name": "GuestRoom414 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom415_418 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom415_418 Inlet Nodes",
            "zone_air_node_name": "GuestRoom415_418 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom415_418 Equipment",
            "zone_name": "GuestRoom415_418",
            "zone_return_air_node_or_nodelist_name": "GuestRoom415_418 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom419 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom419 Inlet Nodes",
            "zone_air_node_name": "GuestRoom419 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom419 Equipment",
            "zone_name": "GuestRoom419",
            "zone_return_air_node_or_nodelist_name": "GuestRoom419 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom420_423 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom420_423 Inlet Nodes",
            "zone_air_node_name": "GuestRoom420_423 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom420_423 Equipment",
            "zone_name": "GuestRoom420_423",
            "zone_return_air_node_or_nodelist_name": "GuestRoom420_423 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_exhaust_node_or_nodelist_name": "GuestRoom424 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "GuestRoom424 Inlet Nodes",
            "zone_air_node_name": "GuestRoom424 Air Node",
            "zone_conditioning_equipment_list_name": "GuestRoom424 Equipment",
            "zone_name": "GuestRoom424",
            "zone_return_air_node_or_nodelist_name": "GuestRoom424 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "LaundryRoomFlr1 Inlet Nodes",
            "zone_air_node_name": "LaundryRoomFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "LaundryRoomFlr1 Equipment",
            "zone_name": "LaundryRoomFlr1",
            "zone_return_air_node_or_nodelist_name": "LaundryRoomFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "MechanicalRoomFlr1 Inlet Nodes",
            "zone_air_node_name": "MechanicalRoomFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "MechanicalRoomFlr1 Equipment",
            "zone_name": "MechanicalRoomFlr1",
            "zone_return_air_node_or_nodelist_name": "MechanicalRoomFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "MeetingRoomFlr1 Inlet Nodes",
            "zone_air_node_name": "MeetingRoomFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "MeetingRoomFlr1 Equipment",
            "zone_name": "MeetingRoomFlr1",
            "zone_return_air_node_or_nodelist_name": "MeetingRoomFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStairsFlr1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStairsFlr1 Inlet Nodes",
            "zone_air_node_name": "RearStairsFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "RearStairsFlr1 Equipment",
            "zone_name": "RearStairsFlr1",
            "zone_return_air_node_or_nodelist_name": "RearStairsFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStairsFlr2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStairsFlr2 Inlet Nodes",
            "zone_air_node_name": "RearStairsFlr2 Air Node",
            "zone_conditioning_equipment_list_name": "RearStairsFlr2 Equipment",
            "zone_name": "RearStairsFlr2",
            "zone_return_air_node_or_nodelist_name": "RearStairsFlr2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 57": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStairsFlr3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStairsFlr3 Inlet Nodes",
            "zone_air_node_name": "RearStairsFlr3 Air Node",
            "zone_conditioning_equipment_list_name": "RearStairsFlr3 Equipment",
            "zone_name": "RearStairsFlr3",
            "zone_return_air_node_or_nodelist_name": "RearStairsFlr3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 58": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStairsFlr4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStairsFlr4 Inlet Nodes",
            "zone_air_node_name": "RearStairsFlr4 Air Node",
            "zone_conditioning_equipment_list_name": "RearStairsFlr4 Equipment",
            "zone_name": "RearStairsFlr4",
            "zone_return_air_node_or_nodelist_name": "RearStairsFlr4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 59": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStorageFlr1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStorageFlr1 Inlet Nodes",
            "zone_air_node_name": "RearStorageFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "RearStorageFlr1 Equipment",
            "zone_name": "RearStorageFlr1",
            "zone_return_air_node_or_nodelist_name": "RearStorageFlr1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 60": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStorageFlr2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStorageFlr2 Inlet Nodes",
            "zone_air_node_name": "RearStorageFlr2 Air Node",
            "zone_conditioning_equipment_list_name": "RearStorageFlr2 Equipment",
            "zone_name": "RearStorageFlr2",
            "zone_return_air_node_or_nodelist_name": "RearStorageFlr2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 61": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStorageFlr3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStorageFlr3 Inlet Nodes",
            "zone_air_node_name": "RearStorageFlr3 Air Node",
            "zone_conditioning_equipment_list_name": "RearStorageFlr3 Equipment",
            "zone_name": "RearStorageFlr3",
            "zone_return_air_node_or_nodelist_name": "RearStorageFlr3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 62": {
            "zone_air_exhaust_node_or_nodelist_name": "RearStorageFlr4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "RearStorageFlr4 Inlet Nodes",
            "zone_air_node_name": "RearStorageFlr4 Air Node",
            "zone_conditioning_equipment_list_name": "RearStorageFlr4 Equipment",
            "zone_name": "RearStorageFlr4",
            "zone_return_air_node_or_nodelist_name": "RearStorageFlr4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 63": {
            "zone_air_inlet_node_or_nodelist_name": "RestroomFlr1 Inlet Nodes",
            "zone_air_node_name": "RestroomFlr1 Air Node",
            "zone_conditioning_equipment_list_name": "RestroomFlr1 Equipment",
            "zone_name": "RestroomFlr1",
            "zone_return_air_node_or_nodelist_name": "RestroomFlr1 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "CorridorFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "CorridorFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "CorridorFlr2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "CorridorFlr2 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "CorridorFlr3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "CorridorFlr3 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "CorridorFlr4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "CorridorFlr4 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "EmployeeLoungeFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "EmployeeLoungeFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ExerciseCenterFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ExerciseCenterFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontLoungeFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontLoungeFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontOfficeFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontOfficeFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStairsFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStairsFlr1 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStairsFlr2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStairsFlr2 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStairsFlr3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStairsFlr3 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStairsFlr4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStairsFlr4 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStorageFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStorageFlr1 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStorageFlr2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStorageFlr2 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStorageFlr3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStorageFlr3 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FrontStorageFlr4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FrontStorageFlr4 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom101 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom101 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom102 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom102 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom103 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom103 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom104 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom104 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom105 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom105 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom201 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom201 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom202_205 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom202_205 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom206_208 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom206_208 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom209_212 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom209_212 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom213 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom213 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom214 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom214 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom215_218 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom215_218 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom219 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom219 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom220_223 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom220_223 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom224 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom224 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom301 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom301 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom302_305 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom302_305 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom306_308 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom306_308 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom309_312 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom309_312 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom313 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom313 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom314 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom314 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom315_318 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom315_318 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom319 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom319 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom320_323 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom320_323 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom324 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom324 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom401 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom401 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom402_405 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom402_405 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom406_408 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom406_408 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom409_412 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom409_412 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom413 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom413 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom414 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom414 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom415_418 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom415_418 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom419 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom419 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom420_423 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom420_423 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "GuestRoom424 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "GuestRoom424 PTAC",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalAirConditioner"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "LaundryRoomFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "LaundryRoomFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MechanicalRoomFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MechanicalRoomFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MeetingRoomFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MeetingRoomFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStairsFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStairsFlr1 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStairsFlr2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStairsFlr2 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStairsFlr3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStairsFlr3 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStairsFlr4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStairsFlr4 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStorageFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStorageFlr1 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStorageFlr2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStorageFlr2 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStorageFlr3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStorageFlr3 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RearStorageFlr4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RearStorageFlr4 Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "RestroomFlr1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "RestroomFlr1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:PackagedTerminalAirConditioner": {
        "GuestRoom101 PTAC": {
            "air_inlet_node_name": "GuestRoom101 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom101 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom101 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom101 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom101 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom101 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom102 PTAC": {
            "air_inlet_node_name": "GuestRoom102 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom102 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom102 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom102 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom102 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom102 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom103 PTAC": {
            "air_inlet_node_name": "GuestRoom103 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom103 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom103 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom103 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom103 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom103 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom104 PTAC": {
            "air_inlet_node_name": "GuestRoom104 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom104 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom104 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom104 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom104 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom104 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom105 PTAC": {
            "air_inlet_node_name": "GuestRoom105 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom105 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom105 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom105 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom105 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom105 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom201 PTAC": {
            "air_inlet_node_name": "GuestRoom201 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom201 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom201 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom201 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom201 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom201 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom202_205 PTAC": {
            "air_inlet_node_name": "GuestRoom202_205 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom202_205 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom202_205 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom202_205 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom202_205 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom202_205 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom206_208 PTAC": {
            "air_inlet_node_name": "GuestRoom206_208 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom206_208 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom206_208 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom206_208 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom206_208 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom206_208 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom209_212 PTAC": {
            "air_inlet_node_name": "GuestRoom209_212 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom209_212 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom209_212 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom209_212 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom209_212 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom209_212 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom213 PTAC": {
            "air_inlet_node_name": "GuestRoom213 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom213 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom213 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom213 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom213 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom213 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom214 PTAC": {
            "air_inlet_node_name": "GuestRoom214 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom214 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom214 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom214 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom214 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom214 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom215_218 PTAC": {
            "air_inlet_node_name": "GuestRoom215_218 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom215_218 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom215_218 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom215_218 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom215_218 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom215_218 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom219 PTAC": {
            "air_inlet_node_name": "GuestRoom219 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom219 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom219 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom219 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom219 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom219 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom220_223 PTAC": {
            "air_inlet_node_name": "GuestRoom220_223 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom220_223 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom220_223 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom220_223 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom220_223 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom220_223 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom224 PTAC": {
            "air_inlet_node_name": "GuestRoom224 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom224 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom224 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom224 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom224 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom224 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom301 PTAC": {
            "air_inlet_node_name": "GuestRoom301 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom301 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom301 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom301 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom301 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom301 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom302_305 PTAC": {
            "air_inlet_node_name": "GuestRoom302_305 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom302_305 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom302_305 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom302_305 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom302_305 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom302_305 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom306_308 PTAC": {
            "air_inlet_node_name": "GuestRoom306_308 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom306_308 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom306_308 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom306_308 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom306_308 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom306_308 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom309_312 PTAC": {
            "air_inlet_node_name": "GuestRoom309_312 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom309_312 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom309_312 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom309_312 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom309_312 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom309_312 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom313 PTAC": {
            "air_inlet_node_name": "GuestRoom313 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom313 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom313 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom313 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom313 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom313 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom314 PTAC": {
            "air_inlet_node_name": "GuestRoom314 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom314 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom314 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom314 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom314 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom314 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom315_318 PTAC": {
            "air_inlet_node_name": "GuestRoom315_318 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom315_318 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom315_318 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom315_318 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom315_318 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom315_318 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom319 PTAC": {
            "air_inlet_node_name": "GuestRoom319 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom319 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom319 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom319 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom319 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom319 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom320_323 PTAC": {
            "air_inlet_node_name": "GuestRoom320_323 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom320_323 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom320_323 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom320_323 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom320_323 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom320_323 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom324 PTAC": {
            "air_inlet_node_name": "GuestRoom324 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom324 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom324 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom324 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom324 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom324 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom401 PTAC": {
            "air_inlet_node_name": "GuestRoom401 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom401 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom401 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom401 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom401 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom401 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom402_405 PTAC": {
            "air_inlet_node_name": "GuestRoom402_405 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom402_405 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom402_405 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom402_405 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom402_405 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom402_405 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom406_408 PTAC": {
            "air_inlet_node_name": "GuestRoom406_408 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom406_408 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom406_408 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom406_408 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom406_408 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom406_408 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom409_412 PTAC": {
            "air_inlet_node_name": "GuestRoom409_412 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom409_412 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom409_412 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom409_412 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom409_412 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom409_412 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom413 PTAC": {
            "air_inlet_node_name": "GuestRoom413 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom413 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom413 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom413 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom413 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom413 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom414 PTAC": {
            "air_inlet_node_name": "GuestRoom414 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom414 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom414 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom414 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom414 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom414 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom415_418 PTAC": {
            "air_inlet_node_name": "GuestRoom415_418 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom415_418 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom415_418 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom415_418 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom415_418 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom415_418 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom419 PTAC": {
            "air_inlet_node_name": "GuestRoom419 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom419 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom419 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom419 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom419 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom419 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom420_423 PTAC": {
            "air_inlet_node_name": "GuestRoom420_423 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom420_423 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom420_423 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom420_423 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom420_423 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom420_423 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "GuestRoom424 PTAC": {
            "air_inlet_node_name": "GuestRoom424 PTAC Exhaust Node",
            "air_outlet_node_name": "GuestRoom424 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "GuestRoom424 PTAC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "heating_coil_name": "GuestRoom424 PTAC heat coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "GuestRoom424 PTAC OA mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "GuestRoom424 PTACFan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "FrontStairsFlr1 Unit Heater": {
            "air_inlet_node_name": "FrontStairsFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStairsFlr1 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStairsFlr1 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStairsFlr2 Unit Heater": {
            "air_inlet_node_name": "FrontStairsFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStairsFlr2 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStairsFlr2 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStairsFlr3 Unit Heater": {
            "air_inlet_node_name": "FrontStairsFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStairsFlr3 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStairsFlr3 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStairsFlr4 Unit Heater": {
            "air_inlet_node_name": "FrontStairsFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStairsFlr4 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStairsFlr4 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStorageFlr1 Unit Heater": {
            "air_inlet_node_name": "FrontStorageFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStorageFlr1 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStorageFlr1 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStorageFlr2 Unit Heater": {
            "air_inlet_node_name": "FrontStorageFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStorageFlr2 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStorageFlr2 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStorageFlr3 Unit Heater": {
            "air_inlet_node_name": "FrontStorageFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStorageFlr3 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStorageFlr3 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "FrontStorageFlr4 Unit Heater": {
            "air_inlet_node_name": "FrontStorageFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "FrontStorageFlr4 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "FrontStorageFlr4 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStairsFlr1 Unit Heater": {
            "air_inlet_node_name": "RearStairsFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStairsFlr1 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStairsFlr1 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStairsFlr2 Unit Heater": {
            "air_inlet_node_name": "RearStairsFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStairsFlr2 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStairsFlr2 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStairsFlr3 Unit Heater": {
            "air_inlet_node_name": "RearStairsFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStairsFlr3 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStairsFlr3 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStairsFlr4 Unit Heater": {
            "air_inlet_node_name": "RearStairsFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStairsFlr4 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStairsFlr4 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStorageFlr1 Unit Heater": {
            "air_inlet_node_name": "RearStorageFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr1 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStorageFlr1 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStorageFlr1 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStorageFlr2 Unit Heater": {
            "air_inlet_node_name": "RearStorageFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr2 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStorageFlr2 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStorageFlr2 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStorageFlr3 Unit Heater": {
            "air_inlet_node_name": "RearStorageFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr3 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStorageFlr3 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStorageFlr3 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        },
        "RearStorageFlr4 Unit Heater": {
            "air_inlet_node_name": "RearStorageFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr4 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "heating_coil_name": "RearStorageFlr4 Unit Heater coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "RearStorageFlr4 Unit HeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "CorridorFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr1"
        },
        "CorridorFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr2"
        },
        "CorridorFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr3"
        },
        "CorridorFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr4"
        },
        "ElevatorCoreFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ElevatorCoreFlr1"
        },
        "ElevatorCoreFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ElevatorCoreFlr2"
        },
        "ElevatorCoreFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ElevatorCoreFlr3"
        },
        "ElevatorCoreFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ElevatorCoreFlr4"
        },
        "EmployeeLoungeFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontOfficeFlr1"
        },
        "FrontStairsFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr1"
        },
        "FrontStairsFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr2"
        },
        "FrontStairsFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr3"
        },
        "FrontStairsFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr4"
        },
        "FrontStorageFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr1"
        },
        "FrontStorageFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr2"
        },
        "FrontStorageFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr3"
        },
        "FrontStorageFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr4"
        },
        "GuestRoom101_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom101"
        },
        "GuestRoom102_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom102"
        },
        "GuestRoom103_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom103"
        },
        "GuestRoom104_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom104"
        },
        "GuestRoom105_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom105"
        },
        "GuestRoom201_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom201"
        },
        "GuestRoom202_205_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom209_212"
        },
        "GuestRoom213_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom213"
        },
        "GuestRoom214_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom214"
        },
        "GuestRoom215_218_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom215_218"
        },
        "GuestRoom219_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom219"
        },
        "GuestRoom220_223_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom220_223"
        },
        "GuestRoom224_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom224"
        },
        "GuestRoom301_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom301"
        },
        "GuestRoom302_305_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom309_312"
        },
        "GuestRoom313_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom313"
        },
        "GuestRoom314_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom314"
        },
        "GuestRoom315_318_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom315_318"
        },
        "GuestRoom319_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom319"
        },
        "GuestRoom320_323_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom320_323"
        },
        "GuestRoom324_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom324"
        },
        "GuestRoom401_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom401"
        },
        "GuestRoom402_405_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom409_412"
        },
        "GuestRoom413_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom413"
        },
        "GuestRoom414_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom414"
        },
        "GuestRoom415_418_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom415_418"
        },
        "GuestRoom419_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom419"
        },
        "GuestRoom420_423_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom420_423"
        },
        "GuestRoom424_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LaundryRoomFlr1"
        },
        "MechanicalRoomFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MechanicalRoomFlr1"
        },
        "MeetingRoomFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MeetingRoomFlr1"
        },
        "RearStairsFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr1"
        },
        "RearStairsFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr2"
        },
        "RearStairsFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr3"
        },
        "RearStairsFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr4"
        },
        "RearStorageFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr1"
        },
        "RearStorageFlr2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr2"
        },
        "RearStorageFlr3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr3"
        },
        "RearStorageFlr4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr4"
        },
        "RestroomFlr1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "RestroomFlr1"
        }
    }
}