{
    "AvailabilityManager:NightCycle": {
        "PSZ-AC_1:1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_2:2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_3:3 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_4:4 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_5:5 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_6:6 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_7:7 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_8:8 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_9:9 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_10:10 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC_1:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_2:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_3:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_3:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_4:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_4:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_5:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_5:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_6:6 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_6:6 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_7:7 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_7:7 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_8:8 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_8:8 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_9:9 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_9:9 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_10:10 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_10:10 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Building": {
        "Strip Mall": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "LGstore1_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore1_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_2": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore2_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "SMstore1_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore2_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore3_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore4_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore5_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore6_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore7_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore8_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore8_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Roof": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_3": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_4": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        }
    },
    "Construction": {
        "IEAD Non-res Roof": {
            "layer_2": "IEAD NonRes Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Steel Frame Non-res Ext Wall": {
            "layer_2": "Steel Frame NonRes Wall Insulation",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "Wood Siding"
        },
        "Swinging Door Non-res": {
            "outside_layer": "Opaque Door panel NonRes"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "ext-slab": {
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:ExponentialDecay": {
        "BeltPartLoadRegion2": {
            "coefficient1_c1": 1.011965,
            "coefficient2_c2": -0.339038,
            "coefficient3_c3": -3.43626,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:ExponentialSkewNormal": {
        "FanEff120CPLANormal": {
            "coefficient1_c1": 0.072613,
            "coefficient2_c2": 0.833213,
            "coefficient3_c3": 0.0,
            "coefficient4_c4": 0.013911,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 5.0,
            "minimum_curve_output": 0.1,
            "minimum_value_of_x": -4.0
        },
        "FanEff120CPLAStall": {
            "coefficient1_c1": -1.674931,
            "coefficient2_c2": 1.980182,
            "coefficient3_c3": 0.0,
            "coefficient4_c4": 1.84495,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 5.0,
            "minimum_curve_output": 0.1,
            "minimum_value_of_x": -4.0
        }
    },
    "Curve:FanPressureRise": {
        "VSD Example": {
            "coefficient1_c1": 200,
            "coefficient2_c2": 0.0,
            "coefficient3_c3": 0.0,
            "coefficient4_c4": 1.0,
            "maximum_curve_output": 5000.0,
            "maximum_value_of_psm": 300.0,
            "maximum_value_of_qfan": 100.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_psm": 62.5,
            "minimum_value_of_qfan": 0.0
        }
    },
    "Curve:Linear": {
        "DiagnosticSPR": {
            "coefficient1_constant": 248.84,
            "coefficient2_x": 0.0,
            "maximum_curve_output": 248.84,
            "maximum_value_of_x": 100.0,
            "minimum_curve_output": 62.5,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quartic": {
        "BeltMaxEffMedium": {
            "coefficient1_constant": -0.09504,
            "coefficient2_x": 0.03415,
            "coefficient3_x_2": -0.008897,
            "coefficient4_x_3": 0.001159,
            "coefficient5_x_4": -6.132e-05,
            "maximum_curve_output": 0.0,
            "maximum_value_of_x": 6.2,
            "minimum_curve_output": -4.6,
            "minimum_value_of_x": -1.2
        },
        "VAV Fan Curve": {
            "coefficient1_constant": 0.0015302446,
            "coefficient2_x": 0.0052080574,
            "coefficient3_x_2": 1.1086242,
            "coefficient4_x_3": -0.11635563,
            "coefficient5_x_4": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:RectangularHyperbola1": {
        "MotorMaxEffAvg": {
            "coefficient1_c1": 0.29228,
            "coefficient2_c2": 3.368739,
            "coefficient3_c3": 0.762471,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 7.6,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:RectangularHyperbola2": {
        "BeltPartLoadRegion1": {
            "coefficient1_c1": 0.920797,
            "coefficient2_c2": 0.0262686,
            "coefficient3_c3": 0.151594,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        },
        "BeltPartLoadRegion3": {
            "coefficient1_c1": 1.037778,
            "coefficient2_c2": 0.0103068,
            "coefficient3_c3": -0.0268146,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        },
        "MotorPartLoad": {
            "coefficient1_c1": 1.137209,
            "coefficient2_c2": 0.0502359,
            "coefficient3_c3": -0.0891503,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        },
        "VFDPartLoad": {
            "coefficient1_c1": 0.987405,
            "coefficient2_c2": 0.0155361,
            "coefficient3_c3": -0.0059365,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.01,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Sigmoid": {
        "FanDimFlowNormal": {
            "coefficient1_c1": 0.0,
            "coefficient2_c2": 1.001423,
            "coefficient3_c3": 0.123935,
            "coefficient4_c4": -0.476026,
            "coefficient5_c5": 1.0,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 5.0,
            "minimum_curve_output": 0.05,
            "minimum_value_of_x": -4.0
        },
        "FanDimFlowStall": {
            "coefficient1_c1": 0.0,
            "coefficient2_c2": 5.924993,
            "coefficient3_c3": -1.91636,
            "coefficient4_c4": -0.851779,
            "coefficient5_c5": 1.0,
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 5.0,
            "minimum_curve_output": 0.05,
            "minimum_value_of_x": -4.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA LGstore1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA LGstore2": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore2": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore3": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore4": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore5": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore6": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore7": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore8": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "LGstore1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_steam_conversion_efficiency": 0.585,
            "district_heating_water_efficiency": 0.663,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "EvaporativeCooler:Direct:CelDekPad": {
        "LGstore2 Evaporative Cooler": {
            "air_inlet_node_name": "LGstore2 Fan outlet",
            "air_outlet_node_name": "LGstore2 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CONSTANT",
            "direct_pad_area": "Autosize",
            "direct_pad_depth": "Autosize",
            "recirculating_water_pump_power_consumption": 55
        },
        "SMstore1 Evaporative Cooler": {
            "air_inlet_node_name": "SMstore1 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore1 Fan Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CONSTANT",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 55
        },
        "SMstore2 Evaporative Cooler": {
            "air_inlet_node_name": "SMstore2 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore2 Fan Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CONSTANT",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 55
        },
        "SMstore3 Evaporative Cooler": {
            "air_inlet_node_name": "SMstore3 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore3 Fan Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CONSTANT",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 55
        },
        "SMstore7 Direct Evaporative Cooler": {
            "air_inlet_node_name": "SMstore7 Indirect Outlet Node",
            "air_outlet_node_name": "SMstore7 Fan Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CONSTANT",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 55
        }
    },
    "EvaporativeCooler:Direct:ResearchSpecial": {
        "LGstore1 Direct Evaporative Cooler": {
            "air_inlet_node_name": "LGstore1 Indirect Outlet Node",
            "air_outlet_node_name": "LGstore1 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 55.0,
            "sensor_node_name": "LGstore1 Inlet Node"
        },
        "SMstore4 Evaporative Cooler": {
            "air_inlet_node_name": "SMstore4 Fan outlet",
            "air_outlet_node_name": "SMstore4 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 55.0,
            "sensor_node_name": "SMstore4 Inlet Node"
        },
        "SMstore8 Direct Evaporative Cooler": {
            "air_inlet_node_name": "SMstore8 Indirect Outlet Node",
            "air_outlet_node_name": "SMstore8 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 55.0,
            "sensor_node_name": "SMstore8 Inlet Node"
        }
    },
    "EvaporativeCooler:Indirect:CelDekPad": {
        "LGstore1 Indirect Evaporative Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Constant",
            "direct_pad_area": "Autosize",
            "direct_pad_depth": "Autosize",
            "indirect_heat_exchanger_effectiveness": 0.67,
            "primary_air_inlet_node_name": "LGstore1 Fan outlet",
            "primary_air_outlet_node_name": "LGstore1 Indirect Outlet Node",
            "recirculating_water_pump_power_consumption": 55.0,
            "secondary_air_fan_delta_pressure": 200.0,
            "secondary_air_fan_flow_rate": 1.0,
            "secondary_air_fan_total_efficiency": 0.7,
            "secondary_air_inlet_node_name": "LGstore1 Evap Cooler OA node"
        }
    },
    "EvaporativeCooler:Indirect:ResearchSpecial": {
        "SMstore5 Evaporative Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_wetbulb_design_effectiveness": 0.75,
            "dewpoint_effectiveness_factor": 0.9,
            "drift_loss_fraction": 0.2,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "SMstore5 Fan outlet",
            "primary_air_outlet_node_name": "SMstore5 Inlet Node",
            "recirculating_water_pump_design_power": 55.0,
            "secondary_air_design_flow_rate": 1.0,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 207.66666666666666,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "SMstore5 Evap Cooler OA node",
            "secondary_air_outlet_node_name": "SMstore5 Evap Cooler OA Outlet Node",
            "sensor_node_name": "SMstore5 Inlet Node"
        },
        "SMstore8 Indirect Evaporative Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3,
            "cooler_wetbulb_design_effectiveness": 0.75,
            "dewpoint_effectiveness_factor": 0.9,
            "drift_loss_fraction": 0.2,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "SMstore8 Fan outlet",
            "primary_air_outlet_node_name": "SMstore8 Indirect Outlet Node",
            "recirculating_water_pump_design_power": 55.0,
            "secondary_air_design_flow_rate": 1.0,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 207.66666666666666,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "SMstore8 Evap Cooler OA node",
            "secondary_air_outlet_node_name": "SMstore8 Evap Cooler OA Outlet Node",
            "sensor_node_name": "SMstore8 Inlet Node"
        }
    },
    "EvaporativeCooler:Indirect:WetCoil": {
        "SMstore6 Evaporative Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_flow_ratio": 0.16,
            "coil_maximum_efficiency": 0.8,
            "control_type": "Constant",
            "primary_air_inlet_node_name": "SMstore6 Cooler Unit OA Inlet",
            "primary_air_outlet_node_name": "SMstore6 Fan Inlet Node",
            "recirculating_water_pump_power_consumption": 55.0,
            "secondary_air_fan_delta_pressure": 200.0,
            "secondary_air_fan_flow_rate": 0.6,
            "secondary_air_fan_total_efficiency": 0.7,
            "secondary_air_inlet_node_name": "SMstore6 Secondary side OA inlet node"
        },
        "SMstore7 Indirect Evaporative Cooler": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_flow_ratio": 0.16,
            "coil_maximum_efficiency": 0.8,
            "control_type": "Constant",
            "primary_air_inlet_node_name": "SMstore7 Cooler Unit OA Inlet",
            "primary_air_outlet_node_name": "SMstore7 Indirect Outlet Node",
            "recirculating_water_pump_power_consumption": 55.0,
            "secondary_air_fan_delta_pressure": 200.0,
            "secondary_air_fan_flow_rate": 0.6,
            "secondary_air_fan_total_efficiency": 0.7,
            "secondary_air_inlet_node_name": "SMstore7 Secondary side OA inlet node"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 11485,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ComponentModel": {
        "LGstore1 Supply Fan": {
            "air_inlet_node_name": "LGstore1 Cooler Unit OA Inlet",
            "air_outlet_node_name": "LGstore1 Fan outlet",
            "availability_schedule_name": "ALWAYS_ON",
            "belt_fractional_torque_transition": 0.167,
            "belt_maximum_torque": "Autosize",
            "belt_sizing_factor": 1.0,
            "duct_static_pressure_reset_curve_name": "DiagnosticSPR",
            "euler_number_at_maximum_fan_static_efficiency": 9.76,
            "fan_outlet_area": 0.0873288576,
            "fan_pressure_rise_curve_name": "VSD Example",
            "fan_sizing_factor": 1.0,
            "fan_wheel_diameter": 0.3048,
            "maximum_belt_efficiency_curve_name": "BeltMaxEffMedium",
            "maximum_dimensionless_fan_airflow": 0.160331811647483,
            "maximum_fan_static_efficiency": 0.514,
            "maximum_flow_rate": "Autosize",
            "maximum_motor_efficiency_curve_name": "MotorMaxEffAvg",
            "maximum_motor_output_power": "Autosize",
            "maximum_vfd_output_power": "Autosize",
            "minimum_flow_rate": 0.0,
            "motor_fan_pulley_ratio": "Autosize",
            "motor_in_airstream_fraction": 1.0,
            "motor_maximum_speed": 1800,
            "motor_sizing_factor": 1.0,
            "normalized_belt_efficiency_curve_name_region_1": "BeltPartLoadRegion1",
            "normalized_belt_efficiency_curve_name_region_2": "BeltPartLoadRegion2",
            "normalized_belt_efficiency_curve_name_region_3": "BeltPartLoadRegion3",
            "normalized_dimensionless_airflow_curve_name_non_stall_region": "FanDimFlowNormal",
            "normalized_dimensionless_airflow_curve_name_stall_region": "FanDimFlowStall",
            "normalized_fan_static_efficiency_curve_name_non_stall_region": "FanEff120CPLANormal",
            "normalized_fan_static_efficiency_curve_name_stall_region": "FanEff120CPLAStall",
            "normalized_motor_efficiency_curve_name": "MotorPartLoad",
            "vfd_efficiency_curve_name": "VFDPartLoad",
            "vfd_efficiency_type": "Power",
            "vfd_sizing_factor": 1.0
        }
    },
    "Fan:SystemModel": {
        "LGstore2 Supply Fan": {
            "air_inlet_node_name": "LGstore2 Cooler Unit OA Inlet",
            "air_outlet_node_name": "LGstore2 Fan outlet",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 1.0,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "SMstore1 Supply Fan": {
            "air_inlet_node_name": "SMstore1 Fan Inlet Node",
            "air_outlet_node_name": "SMstore1 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.65,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "SMstore2 Supply Fan": {
            "air_inlet_node_name": "SMstore2 Fan Inlet Node",
            "air_outlet_node_name": "SMstore2 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "SMstore3 Supply Fan": {
            "air_inlet_node_name": "SMstore3 Fan Inlet Node",
            "air_outlet_node_name": "SMstore3 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_function_of_flow_fraction_curve_name": "VAV Fan Curve",
            "electric_power_minimum_flow_rate_fraction": 0.25,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Continuous"
        },
        "SMstore4 Supply Fan": {
            "air_inlet_node_name": "SMstore4 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore4 Fan outlet",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_function_of_flow_fraction_curve_name": "VAV Fan Curve",
            "electric_power_minimum_flow_rate_fraction": 0.25,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Continuous"
        },
        "SMstore5 Supply Fan": {
            "air_inlet_node_name": "SMstore5 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore5 Fan outlet",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_function_of_flow_fraction_curve_name": "VAV Fan Curve",
            "electric_power_minimum_flow_rate_fraction": 0.25,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Continuous"
        },
        "SMstore6 Supply Fan": {
            "air_inlet_node_name": "SMstore6 Fan Inlet Node",
            "air_outlet_node_name": "SMstore6 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.5,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "SMstore7 Supply Fan": {
            "air_inlet_node_name": "SMstore7 Fan Inlet Node",
            "air_outlet_node_name": "SMstore7 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.5,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "SMstore8 Supply Fan": {
            "air_inlet_node_name": "SMstore8 Cooler Unit OA Inlet",
            "air_outlet_node_name": "SMstore8 Fan outlet",
            "availability_schedule_name": "ALWAYS_ON",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_function_of_flow_fraction_curve_name": "VAV Fan Curve",
            "electric_power_minimum_flow_rate_fraction": 0.25,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Continuous"
        }
    },
    "FenestrationSurface:Detailed": {
        "LGstore1_Wall_1_Door_1": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 2.9,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 2.9,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Door_2": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 10.52,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 10.52,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 12.35,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 12.35,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_1": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.61,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 0.61,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 2.74,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 2.74,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_2": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.88,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 4.88,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 7.01,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 7.01,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_3": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.23,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 8.23,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 10.36,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 10.36,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_4": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.5,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 12.5,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 14.63,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 14.63,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_3_Door_1": {
            "building_surface_name": "LGstore1_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.73,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 4.73,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.9,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.9,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_3_Door_2": {
            "building_surface_name": "LGstore1_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 12.35,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 12.35,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 10.52,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 10.52,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Door_1": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 48.62,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 48.62,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 50.44,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 50.44,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Door_2": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 56.24,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 56.24,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 58.06,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 58.06,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_1": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.33,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 46.33,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 48.46,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 48.46,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_2": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 50.6,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 50.6,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 52.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 52.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_3": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 53.95,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 53.95,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 56.08,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 56.08,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_4": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 58.22,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 58.22,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 60.35,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 60.35,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_3_Door_1": {
            "building_surface_name": "LGstore2_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 50.44,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 50.44,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 48.62,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 48.62,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_3_Door_2": {
            "building_surface_name": "LGstore2_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 58.06,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 58.06,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 56.24,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 56.24,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Door": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 18.14,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 18.14,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 19.97,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 19.97,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Window_1": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.85,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 15.85,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 17.98,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 17.98,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Window_2": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.12,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 20.12,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 22.25,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 22.25,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_3_Door": {
            "building_surface_name": "SMstore1_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.97,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 19.97,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 18.14,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 18.14,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Door": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 25.76,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 25.76,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.58,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.58,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Window_1": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.47,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 23.47,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 25.6,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 25.6,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Window_2": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.74,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 27.74,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 29.87,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 29.87,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_3_Door": {
            "building_surface_name": "SMstore2_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 27.58,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 27.58,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.76,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.76,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Door": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 33.38,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 33.38,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.2,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.2,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Window_1": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.09,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 31.09,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 33.22,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 33.22,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Window_2": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.36,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 35.36,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 37.49,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 37.49,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_3_Door": {
            "building_surface_name": "SMstore3_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.2,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 35.2,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 33.38,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 33.38,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Door": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 41.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 41.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 42.82,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 42.82,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Window_1": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.71,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 38.71,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 40.84,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 40.84,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Window_2": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 42.98,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 42.98,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 45.11,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 45.11,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_3_Door": {
            "building_surface_name": "SMstore4_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 42.82,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 42.82,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 41.0,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 41.0,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Door": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 63.86,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 63.86,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 65.68,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 65.68,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Window_1": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 61.57,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 61.57,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 63.7,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 63.7,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Window_2": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 65.84,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 65.84,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 67.97,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 67.97,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_3_Door": {
            "building_surface_name": "SMstore5_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 65.68,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 65.68,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 63.86,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 63.86,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Door": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 71.48,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 71.48,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 73.3,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 73.3,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Window_1": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.19,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 69.19,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 71.32,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 71.32,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Window_2": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.46,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 73.46,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 75.59,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 75.59,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_3_Door": {
            "building_surface_name": "SMstore6_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 73.3,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 73.3,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 71.48,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 71.48,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Door": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 79.1,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 79.1,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 80.92,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 80.92,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Window_1": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.81,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 76.81,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 78.94,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 78.94,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Window_2": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 81.08,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 81.08,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 83.21,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 83.21,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_3_Door": {
            "building_surface_name": "SMstore7_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 80.92,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 80.92,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 79.1,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 79.1,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Door": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 86.72,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 86.72,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 88.54,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 88.54,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Window_1": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 84.43,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 84.43,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 86.56,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 86.56,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Window_2": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 88.7,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 88.7,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 90.83,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 90.83,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_3_Door": {
            "building_surface_name": "SMstore8_Wall_3",
            "construction_name": "Swinging Door Non-res",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 88.54,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 88.54,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 86.72,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 86.72,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.625,
            "co2_emission_factor": 264.4,
            "co_emission_factor": 0.09806,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 4.722e-06,
            "n2o_emission_factor": 0.00675,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.008472,
            "nox_emission_factor": 0.4639,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.35e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01456,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.213,
            "source_energy_factor": 3.318,
            "water_emission_factor": 1.261333
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "LGstore1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "LGstore1"
        },
        "LGstore2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "LGstore2"
        },
        "SMstore1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore1"
        },
        "SMstore2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore2"
        },
        "SMstore3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore3"
        },
        "SMstore4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore4"
        },
        "SMstore5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore5"
        },
        "SMstore6 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore6"
        },
        "SMstore7 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore7"
        },
        "SMstore8 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "Lights": {
        "LGstore1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 23.99,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 13.77,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 23.99,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 18.29,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 13.77,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 13.77,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 13.77,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 13.77,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "IEAD NonRes Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.127338688569477,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0870564552646045,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "Opaque Door panel NonRes": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101897046243647,
            "visible_absorptance": 0.7
        }
    },
    "OutdoorAir:Node": {
        "LGstore1 Cooler Unit OA Inlet": {},
        "LGstore1 Evap Cooler OA node": {},
        "LGstore2 Cooler Unit OA Inlet": {},
        "SMstore1 Cooler Unit OA Inlet": {},
        "SMstore2 Cooler Unit OA Inlet": {},
        "SMstore3 Cooler Unit OA Inlet": {},
        "SMstore4 Cooler Unit OA Inlet": {},
        "SMstore5 Cooler Unit OA Inlet": {},
        "SMstore5 Evap Cooler OA node": {},
        "SMstore6 Cooler Unit OA Inlet": {},
        "SMstore6 Secondary side OA inlet node": {},
        "SMstore7 Cooler Unit OA Inlet": {},
        "SMstore7 Secondary side OA inlet node": {},
        "SMstore8 Cooler Unit OA Inlet": {},
        "SMstore8 Evap Cooler OA node": {}
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayUnusedSchedules"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Wet Bulb Effectiveness"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Electricity Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Water Volume"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Mains Water Volume"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Rise in Air Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Total Cooling Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Total Cooling Energy"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Sensible Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Sensible Cooling Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Latent Heating Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Latent Heating Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Latent Cooling Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Latent Cooling Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Fan Speed Ratio"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Evaporative Cooler Unit Fan Availability Status"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Electricity Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "LGstore1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 6.19,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "RunPeriod": {
        "Annual": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.25,
            "august_ground_temperature": 21.776,
            "december_ground_temperature": 19.237,
            "february_ground_temperature": 19.191,
            "january_ground_temperature": 19.195,
            "july_ground_temperature": 21.511,
            "june_ground_temperature": 20.429,
            "march_ground_temperature": 19.215,
            "may_ground_temperature": 19.367,
            "november_ground_temperature": 19.333,
            "october_ground_temperature": 19.538,
            "september_ground_temperature": 20.44
        }
    },
    "Site:Location": {
        "USA CO-BOULDER": {
            "elevation": 1634,
            "latitude": 40.02,
            "longitude": -105.25,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.84,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 24.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA LGstore1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "LGstore1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA LGstore2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "LGstore2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore2"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore3"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore4"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore5"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore6",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore6"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore7",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore7"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore8",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "SizingPeriod:DesignDay": {
        "BOULDER Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 83175.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.4,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.6,
            "wind_direction": 350,
            "wind_speed": 5
        },
        "BOULDER Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 83175.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -18.6,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -18.6,
            "wind_direction": 140,
            "wind_speed": 2.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "LGstore1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "LGstore2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore6 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore7 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "SMstore8 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0165,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "utility_cost_charge_simple_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0021,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "utility_cost_charge_simple_name": "AnnualIncentiveCostCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0083,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "utility_cost_charge_simple_name": "AnnualEnergyCostCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 12.55,
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "utility_cost_charge_simple_name": "AnnualEnergyCostCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.049,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "utility_cost_charge_simple_name": "taxoffourPtNinePercent"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0602,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_C_CommercialService",
            "utility_cost_charge_simple_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0021,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_C_CommercialService",
            "utility_cost_charge_simple_name": "AnnualIncentiveCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0082,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PubServColorado_C_CommercialService",
            "utility_cost_charge_simple_name": "AnnualEnergyCostCharge"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.049,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PubServColorado_C_CommercialService",
            "utility_cost_charge_simple_name": "taxoffourPtNinePercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PubServColorado_SG_SecondaryGeneral",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 25,
            "utility_cost_qualify_name": "MinDemand25kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PubServColorado_C_CommercialService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 25,
            "utility_cost_qualify_name": "MaxDemand25kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "PubServColorado_C_CommercialService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 6.6,
            "output_meter_name": "Electricity:Facility"
        },
        "PubServColorado_SG_SecondaryGeneral": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.3,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "LGstore1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "LGstore2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore6": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore7": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore8": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "LGstore1 Thermostat": {
            "control_1_name": "LGstore1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LGstore1"
        },
        "LGstore2 Thermostat": {
            "control_1_name": "LGstore2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LGstore2"
        },
        "SMstore1 Thermostat": {
            "control_1_name": "SMstore1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore1"
        },
        "SMstore2 Thermostat": {
            "control_1_name": "SMstore2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore2"
        },
        "SMstore3 Thermostat": {
            "control_1_name": "SMstore3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore3"
        },
        "SMstore4 Thermostat": {
            "control_1_name": "SMstore4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore4"
        },
        "SMstore5 Thermostat": {
            "control_1_name": "SMstore5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore5"
        },
        "SMstore6 Thermostat": {
            "control_1_name": "SMstore6 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore6"
        },
        "SMstore7 Thermostat": {
            "control_1_name": "SMstore7 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore7"
        },
        "SMstore8 Thermostat": {
            "control_1_name": "SMstore8 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Electric": {
        "LGstore1 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "LGstore2 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore1 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore2 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore3 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore4 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore5 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore6 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore7 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "SMstore8 Zone Baseboard": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 0.97,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "LGstore1 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "LGstore1 Inlet Node",
            "zone_air_node_name": "LGstore1 Air Node",
            "zone_conditioning_equipment_list_name": "LGstore1 Equipment",
            "zone_name": "LGstore1",
            "zone_return_air_node_or_nodelist_name": "LGstore1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "LGstore2 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "LGstore2 Inlet Node",
            "zone_air_node_name": "LGstore2 Air Node",
            "zone_conditioning_equipment_list_name": "LGstore2 Equipment",
            "zone_name": "LGstore2",
            "zone_return_air_node_or_nodelist_name": "LGstore2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore1 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore1 Inlet Node",
            "zone_air_node_name": "SMstore1 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore1 Equipment",
            "zone_name": "SMstore1",
            "zone_return_air_node_or_nodelist_name": "SMstore1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore2 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore2 Inlet Node",
            "zone_air_node_name": "SMstore2 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore2 Equipment",
            "zone_name": "SMstore2",
            "zone_return_air_node_or_nodelist_name": "SMstore2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore3 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore3 Inlet Node",
            "zone_air_node_name": "SMstore3 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore3 Equipment",
            "zone_name": "SMstore3",
            "zone_return_air_node_or_nodelist_name": "SMstore3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore4 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore4 Inlet Node",
            "zone_air_node_name": "SMstore4 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore4 Equipment",
            "zone_name": "SMstore4",
            "zone_return_air_node_or_nodelist_name": "SMstore4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore5 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore5 Inlet Node",
            "zone_air_node_name": "SMstore5 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore5 Equipment",
            "zone_name": "SMstore5",
            "zone_return_air_node_or_nodelist_name": "SMstore5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore6 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore6 Inlet Node",
            "zone_air_node_name": "SMstore6 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore6 Equipment",
            "zone_name": "SMstore6",
            "zone_return_air_node_or_nodelist_name": "SMstore6 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore7 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore7 Inlet Node",
            "zone_air_node_name": "SMstore7 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore7 Equipment",
            "zone_name": "SMstore7",
            "zone_return_air_node_or_nodelist_name": "SMstore7 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "SMstore8 Relief Node",
            "zone_air_inlet_node_or_nodelist_name": "SMstore8 Inlet Node",
            "zone_air_node_name": "SMstore8 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore8 Equipment",
            "zone_name": "SMstore8",
            "zone_return_air_node_or_nodelist_name": "SMstore8 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "LGstore1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "LGstore1 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "LGstore1 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "LGstore2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "LGstore2 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "LGstore2 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore1 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore1 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore2 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore2 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore3 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore3 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore4 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore4 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore5 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore5 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore6 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore6 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore7 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore7 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore7 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore8 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SMstore8 Zone Evap Unit",
                    "zone_equipment_object_type": "ZoneHVAC:EvaporativeCoolerUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore8 Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:EvaporativeCoolerUnit": {
        "LGstore1 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "LGstore1 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadVariableSpeedFan",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "first_evaporative_cooler_object_name": "LGstore1 Indirect Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Indirect:CelDekPad",
            "outdoor_air_inlet_node_name": "LGstore1 Cooler Unit OA Inlet",
            "second_evaporative_cooler_name": "LGstore1 Direct Evaporative Cooler",
            "second_evaporative_cooler_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "supply_air_fan_name": "LGstore1 Supply Fan",
            "supply_air_fan_object_type": "Fan:ComponentModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "LGstore1 Relief Node"
        },
        "LGstore2 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "LGstore2 Inlet Node",
            "cooler_unit_control_method": "ZoneTemperatureDeadbandOnOffCycling",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": 1.0,
            "fan_placement": "BlowThrough",
            "first_evaporative_cooler_object_name": "LGstore2 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Direct:CelDekPad",
            "outdoor_air_inlet_node_name": "LGstore2 Cooler Unit OA Inlet",
            "supply_air_fan_name": "LGstore2 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "LGstore2 Relief Node"
        },
        "SMstore1 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore1 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadOnOffCycling",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": 0.65,
            "fan_placement": "DrawThrough",
            "first_evaporative_cooler_object_name": "SMstore1 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Direct:CelDekPad",
            "outdoor_air_inlet_node_name": "SMstore1 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore1 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore1 Relief Node"
        },
        "SMstore2 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore2 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadOnOffCycling",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "first_evaporative_cooler_object_name": "SMstore2 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Direct:CelDekPad",
            "outdoor_air_inlet_node_name": "SMstore2 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore2 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore2 Relief Node"
        },
        "SMstore3 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore3 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadVariableSpeedFan",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "DrawThrough",
            "first_evaporative_cooler_object_name": "SMstore3 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Direct:CelDekPad",
            "outdoor_air_inlet_node_name": "SMstore3 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore3 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore3 Relief Node"
        },
        "SMstore4 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore4 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadVariableSpeedFan",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "first_evaporative_cooler_object_name": "SMstore4 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "outdoor_air_inlet_node_name": "SMstore4 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore4 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore4 Relief Node"
        },
        "SMstore5 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore5 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadVariableSpeedFan",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "first_evaporative_cooler_object_name": "SMstore5 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
            "outdoor_air_inlet_node_name": "SMstore5 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore5 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore5 Relief Node"
        },
        "SMstore6 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore6 Inlet Node",
            "cooler_unit_control_method": "ZoneTemperatureDeadbandOnOffCycling",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": 0.65,
            "fan_placement": "DrawThrough",
            "first_evaporative_cooler_object_name": "SMstore6 Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Indirect:WetCoil",
            "outdoor_air_inlet_node_name": "SMstore6 Cooler Unit OA Inlet",
            "supply_air_fan_name": "SMstore6 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore6 Relief Node"
        },
        "SMstore7 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore7 Inlet Node",
            "cooler_unit_control_method": "ZoneTemperatureDeadbandOnOffCycling",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": 0.65,
            "fan_placement": "DrawThrough",
            "first_evaporative_cooler_object_name": "SMstore7 Indirect Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Indirect:WetCoil",
            "outdoor_air_inlet_node_name": "SMstore7 Cooler Unit OA Inlet",
            "second_evaporative_cooler_name": "SMstore7 Direct Evaporative Cooler",
            "second_evaporative_cooler_object_type": "EvaporativeCooler:Direct:CelDekPad",
            "supply_air_fan_name": "SMstore7 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore7 Relief Node"
        },
        "SMstore8 Zone Evap Unit": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_outlet_node_name": "SMstore8 Inlet Node",
            "cooler_unit_control_method": "ZoneCoolingLoadVariableSpeedFan",
            "cooling_load_control_threshold_heat_transfer_rate": 100.0,
            "design_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "first_evaporative_cooler_object_name": "SMstore8 Indirect Evaporative Cooler",
            "first_evaporative_cooler_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
            "outdoor_air_inlet_node_name": "SMstore8 Cooler Unit OA Inlet",
            "second_evaporative_cooler_name": "SMstore8 Direct Evaporative Cooler",
            "second_evaporative_cooler_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
            "supply_air_fan_name": "SMstore8 Supply Fan",
            "supply_air_fan_object_type": "Fan:SystemModel",
            "throttling_range_temperature_difference": 1.1,
            "zone_relief_air_node_name": "SMstore8 Relief Node"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "LGstore1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    }
}