{
    "AirLoopHVAC": {
        "Typical Terminal Reheat 1": {
            "availability_manager_list_name": "Reheat System 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.3,
            "supply_side_inlet_node_name": "Air Loop Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "TermReheatSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 1 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 2 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 3 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Reheat Air Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 2 Reheat Air Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 3 Reheat Air Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:Reheat": {
        "Reheat Zone 1": {
            "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.47,
            "maximum_hot_water_or_steam_flow_rate": 0.0,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 1",
            "reheat_coil_object_type": "Coil:Heating:Fuel"
        },
        "Reheat Zone 2": {
            "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.36,
            "maximum_hot_water_or_steam_flow_rate": 0.0,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 2",
            "reheat_coil_object_type": "Coil:Heating:Electric"
        },
        "Reheat Zone 3": {
            "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.47,
            "maximum_hot_water_or_steam_flow_rate": 0.0,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 3",
            "reheat_coil_object_type": "Coil:Heating:Fuel"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Reheat System 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Reheat System 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Reheat System 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "EvapCoolerIndirectInletAirNode"
                },
                {
                    "component_inlet_node_name": "EvapCoolerIndirectInletAirNode",
                    "component_name": "IndirectEvapCooler1",
                    "component_object_type": "EvaporativeCooler:Indirect:WetCoil",
                    "component_outlet_node_name": "EvapCoolerDirectInletAirNode"
                },
                {
                    "component_inlet_node_name": "EvapCoolerDirectInletAirNode",
                    "component_name": "DirectEvapCooler1",
                    "component_object_type": "EvaporativeCooler:Direct:CelDekPad",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthWest ZONE"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthWest ZONE"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthWest ZONE"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthWest ZONE"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "SouthWest ZONE"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "SouthWest ZONE"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Coil:Heating:Electric": {
        "Reheat Coil Zone 2": {
            "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "efficiency": 1.0,
            "nominal_capacity": 5000
        }
    },
    "Coil:Heating:Fuel": {
        "Reheat Coil Zone 1": {
            "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 6000
        },
        "Reheat Coil Zone 3": {
            "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 8000
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.3,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 1.3,
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Air Loop Inlet Node"
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG Sch   2",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG Sch   2",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "SouthWest ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG Sch   2",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthWest ZONE"
        }
    },
    "EvaporativeCooler:Direct:CelDekPad": {
        "DirectEvapCooler1": {
            "air_inlet_node_name": "EvapCoolerDirectInletAirNode",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "control_type": "Constant",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 225.0
        }
    },
    "EvaporativeCooler:Indirect:WetCoil": {
        "IndirectEvapCooler1": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "coil_flow_ratio": 0.16,
            "coil_maximum_efficiency": 0.8,
            "control_type": "Constant",
            "primary_air_inlet_node_name": "EvapCoolerIndirectInletAirNode",
            "primary_air_outlet_node_name": "EvapCoolerDirectInletAirNode",
            "recirculating_water_pump_power_consumption": 225.0,
            "secondary_air_fan_delta_pressure": 200.0,
            "secondary_air_fan_flow_rate": 1.0,
            "secondary_air_fan_total_efficiency": 0.7,
            "secondary_air_inlet_node_name": "Secondary side OA inlet node"
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "EvapCoolerIndirectInletAirNode",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 1.3,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "BLDG Sch   3",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "BLDG Sch   3",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Mixed Air Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                }
            ]
        },
        "Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 1 Reheat Air Outlet Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 2 Reheat Air Outlet Node"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 3 Reheat Air Outlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Air Loop Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Secondary side OA inlet node": {
            "height_above_ground": -1
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Electricity Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Water Volume"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Wet Bulb Effectiveness"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Evaporative Cooler Total Stage Effectiveness"
        },
        "Output:Variable 10": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 12": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 14": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 15": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 16": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 17": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 18": {
            "key_value": "EvapCoolerIndirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 19": {
            "key_value": "EvapCoolerIndirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 20": {
            "key_value": "EvapCoolerIndirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 21": {
            "key_value": "EvapCoolerDirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "EvapCoolerDirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 23": {
            "key_value": "EvapCoolerDirectInletAirNode",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 24": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 25": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 26": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EAST ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG Sch   1",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG Sch   1",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "SouthWest ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG Sch   1",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthWest ZONE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "AIR VELO SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.14
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "BLDG SCH   1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "BLDG SCH   2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "BLDG SCH   3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "CLOTHING SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "COOLING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "FANANDCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HEATING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "SEASONAL RESET MIXED AIR TEMP SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "SEASONAL RESET SUPPLY AIR TEMP SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "WORK EFF SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Mixed Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes"
        },
        "Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "PHOENIX_AZ_USA_WMO_722780": {
            "elevation": 339.0,
            "latitude": 33.42,
            "longitude": -112.02,
            "time_zone": -7.0
        }
    },
    "SizingPeriod:DesignDay": {
        "PHOENIX Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 97318.0,
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 42.3,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21,
            "wind_direction": 270,
            "wind_speed": 4.1
        },
        "PHOENIX Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 97318.0,
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 43.4,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.1,
            "wind_direction": 270,
            "wind_speed": 4.1
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SouthWest ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SouthWest ZONE"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        },
        "Zone2TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 2",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        },
        "Zone3TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 3",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "SouthWest ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}