{
    "AirLoopHVAC": {
        "AirLoop air_handlers-2963": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "AirLoop air_handlers-2963 Supply Branches",
            "controller_list_name": "AirLoop air_handlers-2963 Controllers",
            "demand_side_inlet_node_names": "AirLoop air_handlers-2963 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 98",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 95",
            "supply_side_outlet_node_names": "AirLoop air_handlers-2963 Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "AirLoop air_handlers-2963 Controllers": {
            "controller_1_name": "Controller Water Coil 2",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "Controller Water Coil 1",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "OA_System-AirLoop air_handlers-2963 Controller List": {
            "controller_1_name": "Controller_OA-AirLoop air_handlers-2963",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA_System-AirLoop air_handlers-2963": {
            "controller_list_name": "OA_System-AirLoop air_handlers-2963 Controller List",
            "outdoor_air_equipment_list_name": "OA_System-AirLoop air_handlers-2963 Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA_System-AirLoop air_handlers-2963 Equipment List": {
            "component_1_name": "OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "AirLoop air_handlers-2963 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 98"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "AirLoop air_handlers-2963 Node 97 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 97"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 109"
                },
                {
                    "inlet_node_name": "Node 114"
                },
                {
                    "inlet_node_name": "Node 119"
                },
                {
                    "inlet_node_name": "Node 124"
                },
                {
                    "inlet_node_name": "Node 129"
                },
                {
                    "inlet_node_name": "Node 134"
                },
                {
                    "inlet_node_name": "Node 139"
                },
                {
                    "inlet_node_name": "Node 144"
                },
                {
                    "inlet_node_name": "Node 149"
                },
                {
                    "inlet_node_name": "Node 154"
                },
                {
                    "inlet_node_name": "Node 161"
                },
                {
                    "inlet_node_name": "Node 166"
                },
                {
                    "inlet_node_name": "Node 171"
                },
                {
                    "inlet_node_name": "Node 176"
                },
                {
                    "inlet_node_name": "Node 181"
                },
                {
                    "inlet_node_name": "Node 186"
                },
                {
                    "inlet_node_name": "Node 191"
                },
                {
                    "inlet_node_name": "Node 196"
                },
                {
                    "inlet_node_name": "Node 201"
                },
                {
                    "inlet_node_name": "Node 206"
                },
                {
                    "inlet_node_name": "Node 211"
                },
                {
                    "inlet_node_name": "Node 216"
                },
                {
                    "inlet_node_name": "Node 221"
                },
                {
                    "inlet_node_name": "Node 226"
                },
                {
                    "inlet_node_name": "Node 231"
                },
                {
                    "inlet_node_name": "Node 236"
                },
                {
                    "inlet_node_name": "Node 241"
                },
                {
                    "inlet_node_name": "Node 246"
                },
                {
                    "inlet_node_name": "Node 251"
                },
                {
                    "inlet_node_name": "Node 256"
                },
                {
                    "inlet_node_name": "Node 261"
                },
                {
                    "inlet_node_name": "Node 266"
                },
                {
                    "inlet_node_name": "Node 271"
                },
                {
                    "inlet_node_name": "Node 276"
                },
                {
                    "inlet_node_name": "Node 281"
                },
                {
                    "inlet_node_name": "Node 286"
                },
                {
                    "inlet_node_name": "Node 291"
                },
                {
                    "inlet_node_name": "Node 296"
                },
                {
                    "inlet_node_name": "Node 301"
                },
                {
                    "inlet_node_name": "Node 306"
                },
                {
                    "inlet_node_name": "Node 311"
                },
                {
                    "inlet_node_name": "Node 316"
                },
                {
                    "inlet_node_name": "Node 321"
                },
                {
                    "inlet_node_name": "Node 326"
                },
                {
                    "inlet_node_name": "Node 331"
                },
                {
                    "inlet_node_name": "Node 336"
                },
                {
                    "inlet_node_name": "Node 341"
                },
                {
                    "inlet_node_name": "Node 346"
                },
                {
                    "inlet_node_name": "Node 351"
                },
                {
                    "inlet_node_name": "Node 356"
                },
                {
                    "inlet_node_name": "Node 361"
                },
                {
                    "inlet_node_name": "Node 366"
                },
                {
                    "inlet_node_name": "Node 371"
                },
                {
                    "inlet_node_name": "Node 376"
                },
                {
                    "inlet_node_name": "Node 381"
                }
            ],
            "outlet_node_name": "Node 98"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Node 97",
            "nodes": [
                {
                    "outlet_node_name": "Node 110"
                },
                {
                    "outlet_node_name": "Node 115"
                },
                {
                    "outlet_node_name": "Node 120"
                },
                {
                    "outlet_node_name": "Node 125"
                },
                {
                    "outlet_node_name": "Node 130"
                },
                {
                    "outlet_node_name": "Node 135"
                },
                {
                    "outlet_node_name": "Node 140"
                },
                {
                    "outlet_node_name": "Node 145"
                },
                {
                    "outlet_node_name": "Node 150"
                },
                {
                    "outlet_node_name": "Node 155"
                },
                {
                    "outlet_node_name": "Node 162"
                },
                {
                    "outlet_node_name": "Node 167"
                },
                {
                    "outlet_node_name": "Node 172"
                },
                {
                    "outlet_node_name": "Node 177"
                },
                {
                    "outlet_node_name": "Node 182"
                },
                {
                    "outlet_node_name": "Node 187"
                },
                {
                    "outlet_node_name": "Node 192"
                },
                {
                    "outlet_node_name": "Node 197"
                },
                {
                    "outlet_node_name": "Node 202"
                },
                {
                    "outlet_node_name": "Node 207"
                },
                {
                    "outlet_node_name": "Node 212"
                },
                {
                    "outlet_node_name": "Node 217"
                },
                {
                    "outlet_node_name": "Node 222"
                },
                {
                    "outlet_node_name": "Node 227"
                },
                {
                    "outlet_node_name": "Node 232"
                },
                {
                    "outlet_node_name": "Node 237"
                },
                {
                    "outlet_node_name": "Node 242"
                },
                {
                    "outlet_node_name": "Node 247"
                },
                {
                    "outlet_node_name": "Node 252"
                },
                {
                    "outlet_node_name": "Node 257"
                },
                {
                    "outlet_node_name": "Node 262"
                },
                {
                    "outlet_node_name": "Node 267"
                },
                {
                    "outlet_node_name": "Node 272"
                },
                {
                    "outlet_node_name": "Node 277"
                },
                {
                    "outlet_node_name": "Node 282"
                },
                {
                    "outlet_node_name": "Node 287"
                },
                {
                    "outlet_node_name": "Node 292"
                },
                {
                    "outlet_node_name": "Node 297"
                },
                {
                    "outlet_node_name": "Node 302"
                },
                {
                    "outlet_node_name": "Node 307"
                },
                {
                    "outlet_node_name": "Node 312"
                },
                {
                    "outlet_node_name": "Node 317"
                },
                {
                    "outlet_node_name": "Node 322"
                },
                {
                    "outlet_node_name": "Node 327"
                },
                {
                    "outlet_node_name": "Node 332"
                },
                {
                    "outlet_node_name": "Node 337"
                },
                {
                    "outlet_node_name": "Node 342"
                },
                {
                    "outlet_node_name": "Node 347"
                },
                {
                    "outlet_node_name": "Node 352"
                },
                {
                    "outlet_node_name": "Node 357"
                },
                {
                    "outlet_node_name": "Node 362"
                },
                {
                    "outlet_node_name": "Node 367"
                },
                {
                    "outlet_node_name": "Node 372"
                },
                {
                    "outlet_node_name": "Node 377"
                },
                {
                    "outlet_node_name": "Node 382"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Air Terminal Single Duct VAV Reheat 1": {
            "air_inlet_node_name": "Node 110",
            "air_outlet_node_name": "Node 99",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 1 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 2",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 2": {
            "air_inlet_node_name": "Node 115",
            "air_outlet_node_name": "Node 113",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 2 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 3",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 3": {
            "air_inlet_node_name": "Node 120",
            "air_outlet_node_name": "Node 118",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 3 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 4",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 4": {
            "air_inlet_node_name": "Node 125",
            "air_outlet_node_name": "Node 123",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 4 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 5",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 5": {
            "air_inlet_node_name": "Node 130",
            "air_outlet_node_name": "Node 128",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 5 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 6",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 6": {
            "air_inlet_node_name": "Node 135",
            "air_outlet_node_name": "Node 133",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 6 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 7",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 7": {
            "air_inlet_node_name": "Node 140",
            "air_outlet_node_name": "Node 138",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 7 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 8",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 8": {
            "air_inlet_node_name": "Node 145",
            "air_outlet_node_name": "Node 143",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 8 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 9",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 9": {
            "air_inlet_node_name": "Node 150",
            "air_outlet_node_name": "Node 148",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 9 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 10",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 10": {
            "air_inlet_node_name": "Node 155",
            "air_outlet_node_name": "Node 153",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 10 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 11",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 11": {
            "air_inlet_node_name": "Node 162",
            "air_outlet_node_name": "Node 160",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 11 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 12",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 12": {
            "air_inlet_node_name": "Node 167",
            "air_outlet_node_name": "Node 165",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 12 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 13",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 13": {
            "air_inlet_node_name": "Node 172",
            "air_outlet_node_name": "Node 170",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 13 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 14",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 14": {
            "air_inlet_node_name": "Node 177",
            "air_outlet_node_name": "Node 175",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 14 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 15",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 15": {
            "air_inlet_node_name": "Node 182",
            "air_outlet_node_name": "Node 180",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 15 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 16",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 16": {
            "air_inlet_node_name": "Node 187",
            "air_outlet_node_name": "Node 185",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 16 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 17",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 17": {
            "air_inlet_node_name": "Node 192",
            "air_outlet_node_name": "Node 190",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 17 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 18",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 18": {
            "air_inlet_node_name": "Node 197",
            "air_outlet_node_name": "Node 195",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 18 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 19",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 19": {
            "air_inlet_node_name": "Node 202",
            "air_outlet_node_name": "Node 200",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 19 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 20",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 20": {
            "air_inlet_node_name": "Node 207",
            "air_outlet_node_name": "Node 205",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 20 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 21",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 21": {
            "air_inlet_node_name": "Node 212",
            "air_outlet_node_name": "Node 210",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 21 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 22",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 22": {
            "air_inlet_node_name": "Node 217",
            "air_outlet_node_name": "Node 215",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 22 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 23",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 23": {
            "air_inlet_node_name": "Node 222",
            "air_outlet_node_name": "Node 220",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 23 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 24",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 24": {
            "air_inlet_node_name": "Node 227",
            "air_outlet_node_name": "Node 225",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 24 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 25",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 25": {
            "air_inlet_node_name": "Node 232",
            "air_outlet_node_name": "Node 230",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 25 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 26",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 26": {
            "air_inlet_node_name": "Node 237",
            "air_outlet_node_name": "Node 235",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 26 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 27",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 27": {
            "air_inlet_node_name": "Node 242",
            "air_outlet_node_name": "Node 240",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 27 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 28",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 28": {
            "air_inlet_node_name": "Node 247",
            "air_outlet_node_name": "Node 245",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 28 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 29",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 29": {
            "air_inlet_node_name": "Node 252",
            "air_outlet_node_name": "Node 250",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 29 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 30",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 30": {
            "air_inlet_node_name": "Node 257",
            "air_outlet_node_name": "Node 255",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 30 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 31",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 31": {
            "air_inlet_node_name": "Node 262",
            "air_outlet_node_name": "Node 260",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 31 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 32",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 32": {
            "air_inlet_node_name": "Node 267",
            "air_outlet_node_name": "Node 265",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 32 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 33",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 33": {
            "air_inlet_node_name": "Node 272",
            "air_outlet_node_name": "Node 270",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 33 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 34",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 34": {
            "air_inlet_node_name": "Node 277",
            "air_outlet_node_name": "Node 275",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 34 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 35",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 35": {
            "air_inlet_node_name": "Node 282",
            "air_outlet_node_name": "Node 280",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 35 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 36",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 36": {
            "air_inlet_node_name": "Node 287",
            "air_outlet_node_name": "Node 285",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 36 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 37",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 37": {
            "air_inlet_node_name": "Node 292",
            "air_outlet_node_name": "Node 290",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 37 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 38",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 38": {
            "air_inlet_node_name": "Node 297",
            "air_outlet_node_name": "Node 295",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 38 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 39",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 39": {
            "air_inlet_node_name": "Node 302",
            "air_outlet_node_name": "Node 300",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 39 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 40",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 40": {
            "air_inlet_node_name": "Node 307",
            "air_outlet_node_name": "Node 305",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 40 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 41",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 41": {
            "air_inlet_node_name": "Node 312",
            "air_outlet_node_name": "Node 310",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 41 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 42",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 42": {
            "air_inlet_node_name": "Node 317",
            "air_outlet_node_name": "Node 315",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 42 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 43",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 43": {
            "air_inlet_node_name": "Node 322",
            "air_outlet_node_name": "Node 320",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 43 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 44",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 44": {
            "air_inlet_node_name": "Node 327",
            "air_outlet_node_name": "Node 325",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 44 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 45",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 45": {
            "air_inlet_node_name": "Node 332",
            "air_outlet_node_name": "Node 330",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 45 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 46",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 46": {
            "air_inlet_node_name": "Node 337",
            "air_outlet_node_name": "Node 335",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 46 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 47",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 47": {
            "air_inlet_node_name": "Node 342",
            "air_outlet_node_name": "Node 340",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 47 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 48",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 48": {
            "air_inlet_node_name": "Node 347",
            "air_outlet_node_name": "Node 345",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 48 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 49",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 49": {
            "air_inlet_node_name": "Node 352",
            "air_outlet_node_name": "Node 350",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 49 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 50",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 50": {
            "air_inlet_node_name": "Node 357",
            "air_outlet_node_name": "Node 355",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 50 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 51",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 51": {
            "air_inlet_node_name": "Node 362",
            "air_outlet_node_name": "Node 360",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 51 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 52",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 52": {
            "air_inlet_node_name": "Node 367",
            "air_outlet_node_name": "Node 365",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 52 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 53",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 53": {
            "air_inlet_node_name": "Node 372",
            "air_outlet_node_name": "Node 370",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 53 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 54",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 54": {
            "air_inlet_node_name": "Node 377",
            "air_outlet_node_name": "Node 375",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 54 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 55",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Air Terminal Single Duct VAV Reheat 55": {
            "air_inlet_node_name": "Node 382",
            "air_outlet_node_name": "Node 380",
            "availability_schedule_name": "Always_On",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Air Terminal Single Duct VAV Reheat 55 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Coil Heating Water 56",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle 1": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "AirLoop air_handlers-2963_Sched_Ruleset",
            "thermostat_tolerance": 0.2
        }
    },
    "AvailabilityManager:Scheduled": {
        "OA_System-AirLoop air_handlers-2963 Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 1",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "OA_System-AirLoop air_handlers-2963 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "OA_System-AirLoop air_handlers-2963 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Boiler for plant plant_loops-1904": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Node 86",
            "boiler_water_outlet_node_name": "Node 91",
            "design_water_flow_rate": "Autosize",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "AirLoop air_handlers-2963 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 95",
                    "component_name": "OA_System-AirLoop air_handlers-2963",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 102"
                },
                {
                    "component_inlet_node_name": "Node 102",
                    "component_name": "Coil Cooling Water 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 106"
                },
                {
                    "component_inlet_node_name": "Node 106",
                    "component_name": "Coil Heating Water 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 104"
                },
                {
                    "component_inlet_node_name": "Node 104",
                    "component_name": "AirLoop air_handlers-2963_Fan_103484382.9cfm",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "Node 96"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 89",
                    "component_name": "Coil Heating Water 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 103"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 107",
                    "component_name": "Coil Heating Water 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 108"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 111",
                    "component_name": "Coil Heating Water 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 112"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 116",
                    "component_name": "Coil Heating Water 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 117"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 121",
                    "component_name": "Coil Heating Water 5",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 122"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 126",
                    "component_name": "Coil Heating Water 6",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 127"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 131",
                    "component_name": "Coil Heating Water 7",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 132"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Node 136",
                    "component_name": "Coil Heating Water 8",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 137"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Node 141",
                    "component_name": "Coil Heating Water 9",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 142"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Node 146",
                    "component_name": "Coil Heating Water 10",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 147"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Node 151",
                    "component_name": "Coil Heating Water 11",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 152"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Node 158",
                    "component_name": "Coil Heating Water 12",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 159"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Node 163",
                    "component_name": "Coil Heating Water 13",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 164"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Node 168",
                    "component_name": "Coil Heating Water 14",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 169"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Node 173",
                    "component_name": "Coil Heating Water 15",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 174"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Node 178",
                    "component_name": "Coil Heating Water 16",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 179"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Node 183",
                    "component_name": "Coil Heating Water 17",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 184"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Node 188",
                    "component_name": "Coil Heating Water 18",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 189"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Node 193",
                    "component_name": "Coil Heating Water 19",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 194"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Node 198",
                    "component_name": "Coil Heating Water 20",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 199"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Node 203",
                    "component_name": "Coil Heating Water 21",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 204"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Node 208",
                    "component_name": "Coil Heating Water 22",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 209"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "Node 213",
                    "component_name": "Coil Heating Water 23",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 214"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "Node 218",
                    "component_name": "Coil Heating Water 24",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 219"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "Node 223",
                    "component_name": "Coil Heating Water 25",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 224"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "Node 228",
                    "component_name": "Coil Heating Water 26",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 229"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "Node 233",
                    "component_name": "Coil Heating Water 27",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 234"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 28": {
            "components": [
                {
                    "component_inlet_node_name": "Node 238",
                    "component_name": "Coil Heating Water 28",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 239"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "Node 243",
                    "component_name": "Coil Heating Water 29",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 244"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "Node 248",
                    "component_name": "Coil Heating Water 30",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 249"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "Node 253",
                    "component_name": "Coil Heating Water 31",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 254"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "Node 258",
                    "component_name": "Coil Heating Water 32",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 259"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "Node 263",
                    "component_name": "Coil Heating Water 33",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 264"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "Node 268",
                    "component_name": "Coil Heating Water 34",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 269"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "Node 273",
                    "component_name": "Coil Heating Water 35",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 274"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "Node 278",
                    "component_name": "Coil Heating Water 36",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 279"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 37": {
            "components": [
                {
                    "component_inlet_node_name": "Node 283",
                    "component_name": "Coil Heating Water 37",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 284"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "Node 288",
                    "component_name": "Coil Heating Water 38",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 289"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "Node 293",
                    "component_name": "Coil Heating Water 39",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 294"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "Node 298",
                    "component_name": "Coil Heating Water 40",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 299"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "Node 303",
                    "component_name": "Coil Heating Water 41",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 304"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "Node 308",
                    "component_name": "Coil Heating Water 42",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 309"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "Node 313",
                    "component_name": "Coil Heating Water 43",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 314"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "Node 318",
                    "component_name": "Coil Heating Water 44",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 319"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "Node 323",
                    "component_name": "Coil Heating Water 45",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 324"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 46": {
            "components": [
                {
                    "component_inlet_node_name": "Node 328",
                    "component_name": "Coil Heating Water 46",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 329"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 47": {
            "components": [
                {
                    "component_inlet_node_name": "Node 333",
                    "component_name": "Coil Heating Water 47",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 334"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 48": {
            "components": [
                {
                    "component_inlet_node_name": "Node 338",
                    "component_name": "Coil Heating Water 48",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 339"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 49": {
            "components": [
                {
                    "component_inlet_node_name": "Node 343",
                    "component_name": "Coil Heating Water 49",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 344"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 50": {
            "components": [
                {
                    "component_inlet_node_name": "Node 348",
                    "component_name": "Coil Heating Water 50",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 349"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 51": {
            "components": [
                {
                    "component_inlet_node_name": "Node 353",
                    "component_name": "Coil Heating Water 51",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 354"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 52": {
            "components": [
                {
                    "component_inlet_node_name": "Node 358",
                    "component_name": "Coil Heating Water 52",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 359"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 53": {
            "components": [
                {
                    "component_inlet_node_name": "Node 363",
                    "component_name": "Coil Heating Water 53",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 364"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 54": {
            "components": [
                {
                    "component_inlet_node_name": "Node 368",
                    "component_name": "Coil Heating Water 54",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 369"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 55": {
            "components": [
                {
                    "component_inlet_node_name": "Node 373",
                    "component_name": "Coil Heating Water 55",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 374"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branch 56": {
            "components": [
                {
                    "component_inlet_node_name": "Node 378",
                    "component_name": "Coil Heating Water 56",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 379"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler plant plant_loops-1904 Demand Bypass Pipe Inlet Node",
                    "component_name": "Boiler plant plant_loops-1904 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler plant plant_loops-1904 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 87",
                    "component_name": "Boiler plant plant_loops-1904 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler plant plant_loops-1904 Demand Inlet Pipe Node"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler plant plant_loops-1904 Demand Outlet Pipe Node",
                    "component_name": "Boiler plant plant_loops-1904 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 88"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 86",
                    "component_name": "Boiler for plant plant_loops-1904",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 91"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 92",
                    "component_name": "Pipe Adiabatic 8",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 93"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 84",
                    "component_name": "Heating: Pump for Boiler",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 90"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 94",
                    "component_name": "Pipe Adiabatic 9",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 85"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 75",
                    "component_name": "Coil Cooling Water 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 105"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node",
                    "component_name": "Chiller plant plant_loops-1903 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 73",
                    "component_name": "Cooling: Demand Inlet Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 77"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller plant plant_loops-1903 Demand Outlet Pipe Node",
                    "component_name": "Chiller plant plant_loops-1903 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 74"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 72",
                    "component_name": "Chiller for plant plant_loops-1903",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "Node 78"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 81",
                    "component_name": "Pipe Adiabatic 6",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 82"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 70",
                    "component_name": "Cooling: Pump for Chiller",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 76"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 83",
                    "component_name": "Pipe Adiabatic 7",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 71"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 61",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 68"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 79",
                    "component_name": "Chiller for plant plant_loops-1903",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "Node 80"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node",
                    "component_name": "Condenser Plant plant_loops-1902 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 59",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 67"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 69",
                    "component_name": "Pipe Adiabatic 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 60"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 58",
                    "component_name": "Cooling Tower Variable Speed 1",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "Node 62"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 64",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 65"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 56",
                    "component_name": "Cooling: Pump for Condenser",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 63"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 66",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 57"
                }
            ]
        }
    },
    "BranchList": {
        "AirLoop air_handlers-2963 Supply Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop air_handlers-2963 Main Branch"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Demand Branches": {
            "branches": [
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Inlet Branch"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 1"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 2"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 3"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 4"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 5"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 6"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 7"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 8"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 9"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 10"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 11"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 12"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 13"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 14"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 15"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 16"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 17"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 18"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 19"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 20"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 21"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 22"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 23"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 24"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 25"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 26"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 27"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 28"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 29"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 30"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 31"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 32"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 33"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 34"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 35"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 36"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 37"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 38"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 39"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 40"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 41"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 42"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 43"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 44"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 45"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 46"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 47"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 48"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 49"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 50"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 51"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 52"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 53"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 54"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 55"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Branch 56"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Bypass Branch"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Demand Outlet Branch"
                }
            ]
        },
        "Boiler plant plant_loops-1904 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Boiler plant plant_loops-1904 Supply Inlet Branch"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Supply Branch 1"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Supply Branch 2"
                },
                {
                    "branch_name": "Boiler plant plant_loops-1904 Supply Outlet Branch"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Demand Branches": {
            "branches": [
                {
                    "branch_name": "Chiller plant plant_loops-1903 Demand Inlet Branch"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Demand Branch 1"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Demand Bypass Branch"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Demand Outlet Branch"
                }
            ]
        },
        "Chiller plant plant_loops-1903 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Chiller plant plant_loops-1903 Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Supply Branch 1"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Supply Branch 2"
                },
                {
                    "branch_name": "Chiller plant plant_loops-1903 Supply Outlet Branch"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Demand Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Demand Branch 1"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Demand Branch 2"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Demand Outlet Branch"
                }
            ]
        },
        "Condenser Plant plant_loops-1902 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Supply Branch 1"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Supply Branch 2"
                },
                {
                    "branch_name": "Condenser Plant plant_loops-1902 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Large Office-VAV-HW-Reheat Min Req": {}
    },
    "BuildingSurface:Detailed": {
        "Surface 1": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 12",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 2": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 3": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 4": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 5": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 6": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 43",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 7": {
            "construction_name": "Construction Ffactor Ground Floor 2",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 8": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 9": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 17",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 10": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 11": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 27",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 12": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_West Perimeter"
        },
        "Surface 13": {
            "construction_name": "Construction Ffactor Ground Floor 3",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 14": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 15": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 16": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 33",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 17": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 18": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 73",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_North Perimeter"
        },
        "Surface 19": {
            "construction_name": "Construction Ffactor Ground Floor 2",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 20": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 21": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 29",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 22": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 23": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 24": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 74",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_East Perimeter"
        },
        "Surface 25": {
            "construction_name": "Construction Ffactor Ground Floor 3",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 26": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 27": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 11",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 28": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 29": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 30": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 75",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_South Perimeter"
        },
        "Surface 31": {
            "construction_name": "Construction Ffactor Ground Floor 4",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 32": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 10",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 33": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 16",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 34": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 22",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 35": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 28",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 36": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 76",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_1_Core"
        },
        "Surface 37": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 48",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 38": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 39": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 40": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 41": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 42": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 97",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 43": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 44": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 45": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 46": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 68",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 47": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 63",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 48": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 37",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_West Perimeter"
        },
        "Surface 49": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 77",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 50": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 51": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 59",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 52": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 69",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 53": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 54": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 81",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_North Perimeter"
        },
        "Surface 55": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 78",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 56": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 57": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 65",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 58": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 70",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 59": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 60": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 82",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_East Perimeter"
        },
        "Surface 61": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 79",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 62": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 63": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 47",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 64": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 71",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 65": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 57",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 66": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 83",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_South Perimeter"
        },
        "Surface 67": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 80",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 68": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 46",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 69": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 70": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 58",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 71": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 64",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 72": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 84",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3644_office_2_Core"
        },
        "Surface 73": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 18",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 74": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 24",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 75": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 30",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 76": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 36",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 77": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 49",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 78": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 55",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 79": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 61",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 80": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 67",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 3.6576
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 3.6576
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum"
        },
        "Surface 81": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 54",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 82": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 60",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 83": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 66",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -27.432,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 84": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 72",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": -22.86,
                    "vertex_z_coordinate": 6.4008
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 6.4008
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Top_Plenum"
        },
        "Surface 85": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 96",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 86": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 87": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 88": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 89": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 90": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 127",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 91": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 477",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 92": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 93": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 94": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 116",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 95": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 111",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 96": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 85",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_West Perimeter"
        },
        "Surface 97": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 42",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 98": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 99": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 107",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 100": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 117",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 101": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 93",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 102": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 409",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_North Perimeter"
        },
        "Surface 103": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 478",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 104": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 105": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 113",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 106": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 118",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 107": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 99",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 108": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 410",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_East Perimeter"
        },
        "Surface 109": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 479",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 110": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 111": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 95",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 112": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 119",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 113": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 105",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 114": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 411",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_South Perimeter"
        },
        "Surface 115": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 481",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 116": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 94",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 117": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 100",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 118": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 106",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 119": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 112",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 7.3152
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 120": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 412",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.0584
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.0584
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_1_Core"
        },
        "Surface 121": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 132",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 122": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 123": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 124": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 125": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 126": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 163",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 127": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 90",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 128": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 129": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 137",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 130": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 152",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 131": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 147",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 132": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 121",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_West Perimeter"
        },
        "Surface 133": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 413",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 134": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 135": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 143",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 136": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 153",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 137": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 129",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 138": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 417",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_North Perimeter"
        },
        "Surface 139": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 414",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 140": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 141": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 149",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 142": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 154",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 143": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 135",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 144": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 418",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_East Perimeter"
        },
        "Surface 145": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 415",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 146": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 147": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 131",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 148": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 155",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 149": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 141",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 150": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 419",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_South Perimeter"
        },
        "Surface 151": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 416",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 152": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 130",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 153": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 136",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 154": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 142",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 155": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 148",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 10.9728
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 156": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 420",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 13.716
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 13.716
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_2_Core"
        },
        "Surface 157": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 168",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 158": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 159": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 160": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 161": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 162": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 199",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 163": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 126",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 164": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 165": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 173",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 166": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 188",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 167": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 183",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 168": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 157",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_West Perimeter"
        },
        "Surface 169": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 421",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 170": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 171": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 179",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 172": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 189",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 173": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 165",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 174": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 425",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_North Perimeter"
        },
        "Surface 175": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 422",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 176": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 177": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 185",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 178": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 190",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 179": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 171",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 180": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 426",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_East Perimeter"
        },
        "Surface 181": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 423",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 182": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 183": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 167",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 184": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 191",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 185": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 177",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 186": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 427",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_South Perimeter"
        },
        "Surface 187": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 424",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 188": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 166",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 189": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 172",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 190": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 178",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 191": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 184",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 14.6304
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 192": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 428",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.3736
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 17.3736
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_3_Core"
        },
        "Surface 193": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 204",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 194": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 195": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 196": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 197": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 198": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 235",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 199": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 162",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 200": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 201": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 209",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 202": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 224",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 203": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 219",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 204": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 193",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_West Perimeter"
        },
        "Surface 205": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 429",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 206": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 207": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 215",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 208": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 225",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 209": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 201",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 210": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 433",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_North Perimeter"
        },
        "Surface 211": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 430",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 212": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 213": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 221",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 214": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 226",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 215": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 207",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 216": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 434",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_East Perimeter"
        },
        "Surface 217": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 431",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 218": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 219": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 203",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 220": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 227",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 221": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 213",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 222": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 435",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_South Perimeter"
        },
        "Surface 223": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 432",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 224": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 202",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 225": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 208",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 226": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 214",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 227": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 220",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 228": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 436",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.0312
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.0312
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_4_Core"
        },
        "Surface 229": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 240",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 230": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 25.6032
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 231": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 25.6032
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 232": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 25.6032
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 233": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 25.6032
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 234": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 271",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 25.6032
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 25.6032
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Office_Mid_Plenum 2"
        },
        "Surface 235": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 198",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 236": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 237": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 245",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 238": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 260",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 239": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 255",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 240": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 229",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_West Perimeter"
        },
        "Surface 241": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 437",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_North Perimeter"
        },
        "Surface 242": {
            "construction_name": "Siding_Steel_Frame_Wall",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "blocks-3645_office_5_North Perimeter"
        },
        "Surface 243": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 251",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_North Perimeter"
        },
        "Surface 244": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 261",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 21.9456
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 24.6888
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "blocks-3645_office_5_North Perimeter"
        },
        "Surface 245": {
            "construction_name": "Standard_Int-Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 237",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.192,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 24.6888
                },
                {
