{
    "AirLoopHVAC": {
        "central ac airloop": {
            "availability_manager_list_name": "central ac airloopAvailability Manager List",
            "branch_list_name": "central ac airloop Supply Branches",
            "demand_side_inlet_node_names": "central ac airloop Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 5",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": 0.1420561804032,
            "supply_side_inlet_node_name": "Node 2",
            "supply_side_outlet_node_names": "central ac airloop Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "central ac airloop Return Path": {
            "components": [
                {
                    "component_name": "central ac zone mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 5"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "central ac airloop Node 4 Supply Path": {
            "components": [
                {
                    "component_name": "central ac zone splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 4"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "central ac unitary system": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "Node 3",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "conditioned space",
            "cooling_coil_name": "central ac clg coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": 0.1420561804032,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_supply_air_flow_rate_method": "None",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 48.8888888888889,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "Yes",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "central ac auto fan schedule",
            "supply_fan_name": "central ac supply fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "central ac zone mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Node 7"
                }
            ],
            "outlet_node_name": "Node 5"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "central ac zone splitter": {
            "inlet_node_name": "Node 4",
            "nodes": [
                {
                    "outlet_node_name": "Node 8"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "central ac terminal": {
            "air_inlet_node_name": "Node 8",
            "air_outlet_node_name": "Node 6",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": 0.1420561804032
        }
    },
    "AvailabilityManager:Scheduled": {
        "central ac airloop Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "central ac airloopAvailability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "central ac airloop Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Node 11",
            "boiler_water_outlet_node_name": "Node 16",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": 2000.84966854304,
            "nominal_thermal_efficiency": 0.92,
            "normalized_boiler_efficiency_curve_name": "NonCondensingBoilerEff",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99.9
        }
    },
    "Branch": {
        "boiler hydronic heat loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "boiler hydronic heat loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 23",
                    "component_name": "boiler baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 24"
                }
            ]
        },
        "boiler hydronic heat loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "boiler hydronic heat loop Demand Bypass Pipe Inlet Node",
                    "component_name": "boiler hydronic heat loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "boiler hydronic heat loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "boiler hydronic heat loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 21"
                }
            ]
        },
        "boiler hydronic heat loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 22",
                    "component_name": "Pipe Adiabatic 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 13"
                }
            ]
        },
        "boiler hydronic heat loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 16"
                }
            ]
        },
        "boiler hydronic heat loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 18"
                }
            ]
        },
        "boiler hydronic heat loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 9",
                    "component_name": "boiler hydronic pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 15"
                }
            ]
        },
        "boiler hydronic heat loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 10"
                }
            ]
        },
        "central ac airloop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 2",
                    "component_name": "central ac unitary system",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 3"
                }
            ]
        },
        "dhw loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 30",
                    "component_name": "Water Use Connections 1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Node 36"
                }
            ]
        },
        "dhw loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
                    "component_name": "dhw loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "dhw loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "dhw loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Inlet Pipe Node"
                }
            ]
        },
        "dhw loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Outlet Pipe Node",
                    "component_name": "dhw loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 29"
                }
            ]
        },
        "dhw loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 27",
                    "component_name": "Pipe Adiabatic 6",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 31"
                }
            ]
        },
        "dhw loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 34",
                    "component_name": "water heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Node 35"
                }
            ]
        },
        "dhw loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 25",
                    "component_name": "Pump Variable Speed 1",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 33"
                }
            ]
        },
        "dhw loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 32",
                    "component_name": "Pipe Adiabatic 7",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 26"
                }
            ]
        }
    },
    "BranchList": {
        "boiler hydronic heat loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "boiler hydronic heat loop Demand Inlet Branch"
                },
                {
                    "branch_name": "boiler hydronic heat loop Demand Branch 1"
                },
                {
                    "branch_name": "boiler hydronic heat loop Demand Branch 2"
                },
                {
                    "branch_name": "boiler hydronic heat loop Demand Bypass Branch"
                },
                {
                    "branch_name": "boiler hydronic heat loop Demand Outlet Branch"
                }
            ]
        },
        "boiler hydronic heat loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "boiler hydronic heat loop Supply Inlet Branch"
                },
                {
                    "branch_name": "boiler hydronic heat loop Supply Branch 1"
                },
                {
                    "branch_name": "boiler hydronic heat loop Supply Branch 2"
                },
                {
                    "branch_name": "boiler hydronic heat loop Supply Outlet Branch"
                }
            ]
        },
        "central ac airloop Supply Branches": {
            "branches": [
                {
                    "branch_name": "central ac airloop Main Branch"
                }
            ]
        },
        "dhw loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Demand Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "branch_name": "dhw loop Demand Bypass Branch"
                },
                {
                    "branch_name": "dhw loop Demand Outlet Branch"
                }
            ]
        },
        "dhw loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Supply Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "branch_name": "dhw loop Supply Branch 2"
                },
                {
                    "branch_name": "dhw loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building 1": {
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Floor1": {
            "construction_name": "Floor1 construction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "Floor2": {
            "construction_name": "Floor2 construction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "Wall1:0": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1352002,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1352002,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 7.3015602,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 7.3015602,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:90": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.9204506,
                    "vertex_y_coordinate": -5.7540906,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 10.9204506,
                    "vertex_y_coordinate": -5.7540906,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 10.9204506,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 10.9204506,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:180": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.292226771514241,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.292226771514241,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": -5.45858677151424,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": -5.45858677151424,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:270": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 0.794080199999999,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 0.794080199999999,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 5.9604402,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 5.9604402,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.9914202,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.9914202,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 1.2061698,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 5.4864
                },
                {
                    "vertex_x_coordinate": 1.2061698,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "surface Door1": {
            "construction_name": "AdiabaticWallConstruction 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.0056597272463,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.04715215573205
                },
                {
                    "vertex_x_coordinate": -10.0056597272463,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 5.08186384426795
                },
                {
                    "vertex_x_coordinate": -10.921298444268,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 5.08186384426795
                },
                {
                    "vertex_x_coordinate": -10.921298444268,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.04715215573205
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window1": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.22995126918589,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.04736066918589
                },
                {
                    "vertex_x_coordinate": 8.22995126918589,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 4.26783933081411
                },
                {
                    "vertex_x_coordinate": 10.9210899308141,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 4.26783933081411
                },
                {
                    "vertex_x_coordinate": 10.9210899308141,
                    "vertex_y_coordinate": 10.9204506,
                    "vertex_z_coordinate": 3.04736066918589
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window2": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.38697784070013,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.04736066918589
                },
                {
                    "vertex_x_coordinate": -6.38697784070013,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 4.26783933081411
                },
                {
                    "vertex_x_coordinate": -9.07811650232835,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 4.26783933081411
                },
                {
                    "vertex_x_coordinate": -9.07811650232835,
                    "vertex_y_coordinate": -10.9204506,
                    "vertex_z_coordinate": 3.04736066918589
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window3": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 6.88899451219333,
                    "vertex_z_coordinate": 3.04752391219333
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 6.88899451219333,
                    "vertex_z_coordinate": 4.26767608780667
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 10.9209266878067,
                    "vertex_z_coordinate": 4.26767608780667
                },
                {
                    "vertex_x_coordinate": -10.9204506,
                    "vertex_y_coordinate": 10.9209266878067,
                    "vertex_z_coordinate": 3.04752391219333
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "central ac clg coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "central ac unitary system Fan - Cooling Coil Node",
            "air_outlet_node_name": "Node 3",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 50,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Cool-EIR-fFF1",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT1",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.62214,
            "gross_rated_sensible_heat_ratio": 0.730031800184905,
            "gross_rated_total_cooling_capacity": 2716.67395224293,
            "latent_capacity_time_constant": 45,
            "maximum_cycling_rate": 3,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 1000,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR1",
            "rated_air_flow_rate": 0.139794820631735,
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Cool-CAP-fFF1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-CAP-fT1"
        }
    },
    "Connector:Mixer": {
        "boiler hydronic heat loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "boiler hydronic heat loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "boiler hydronic heat loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "boiler hydronic heat loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "boiler hydronic heat loop Demand Outlet Branch"
        },
        "boiler hydronic heat loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "boiler hydronic heat loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "boiler hydronic heat loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "boiler hydronic heat loop Supply Outlet Branch"
        },
        "dhw loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "dhw loop Demand Outlet Branch"
        },
        "dhw loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "dhw loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "boiler hydronic heat loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "boiler hydronic heat loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "boiler hydronic heat loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "boiler hydronic heat loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "boiler hydronic heat loop Demand Inlet Branch"
        },
        "boiler hydronic heat loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "boiler hydronic heat loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "boiler hydronic heat loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "boiler hydronic heat loop Supply Inlet Branch"
        },
        "dhw loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "dhw loop Demand Inlet Branch"
        },
        "dhw loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "dhw loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "boiler hydronic heat loop Demand Connector List": {
            "connector_1_name": "boiler hydronic heat loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "boiler hydronic heat loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "boiler hydronic heat loop Supply Connector List": {
            "connector_1_name": "boiler hydronic heat loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "boiler hydronic heat loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "dhw loop Demand Connector List": {
            "connector_1_name": "dhw loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "dhw loop Supply Connector List": {
            "connector_1_name": "dhw loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "AdiabaticWallConstruction": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 2",
            "layer_4": "gypsum board",
            "outside_layer": "wood siding 1"
        },
        "AdiabaticWallConstruction 1": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 2",
            "layer_4": "gypsum board",
            "outside_layer": "wood siding 2"
        },
        "Door": {
            "outside_layer": "door material"
        },
        "Floor1 construction": {
            "layer_2": "floor covering",
            "outside_layer": "floor stud and cavity"
        },
        "Floor2 construction": {
            "layer_2": "gypsum board 1",
            "outside_layer": "ceiling stud and cavity"
        },
        "PartitionWallConstruction": {
            "layer_2": "wall stud and cavity 3",
            "layer_3": "gypsum board",
            "outside_layer": "gypsum board"
        },
        "Wall1 construction": {
            "layer_2": "wall rigid ins",
            "layer_3": "osb sheathing 0.5 in.",
            "layer_4": "wall stud and cavity",
            "layer_5": "gypsum board",
            "outside_layer": "wood siding"
        },
        "Wall2 construction": {
            "layer_2": "wall stud and cavity 1",
            "layer_3": "gypsum board",
            "outside_layer": "osb sheathing 0.5 in. 1"
        },
        "WindowConstruction": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 1": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 2": {
            "outside_layer": "WindowMaterial"
        },
        "furniture construction conditioned space 1": {
            "outside_layer": "furniture material conditioned space 1"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 0
        }
    },
    "Curve:Bicubic": {
        "NonCondensingBoilerEff": {
            "coefficient1_constant": 1.111720116,
            "coefficient2_x": 0.078614078,
            "coefficient3_x_2": -0.400425756,
            "coefficient4_y": 0,
            "coefficient5_y_2": -0.000156783,
            "coefficient6_x_y": 0.009384599,
            "coefficient7_x_3": 0.234257955,
            "coefficient8_y_3": 1.32927e-06,
            "coefficient9_x_2_y": -0.004446701,
            "coefficient10_x_y_2": -1.22498e-05,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 80,
            "minimum_value_of_x": 0.1,
            "minimum_value_of_y": 20
        }
    },
    "Curve:Biquadratic": {
        "Cool-CAP-fT1": {
            "coefficient1_constant": 1.557359706,
            "coefficient2_x": -0.0744481692,
            "coefficient3_x_2": 0.00309859668,
            "coefficient4_y": 0.0014595786,
            "coefficient5_y_2": -4.1148e-05,
            "coefficient6_x_y": -0.00042671448,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT1": {
            "coefficient1_constant": -0.350447695,
            "coefficient2_x": 0.116809893,
            "coefficient3_x_2": -0.00339950844,
            "coefficient4_y": -0.001226088,
            "coefficient5_y_2": 0.0006008094,
            "coefficient6_x_y": -0.000466884,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        }
    },
    "Curve:Quadratic": {
        "Cool-CAP-fFF1": {
            "coefficient1_constant": 0.718664047,
            "coefficient2_x": 0.41797409,
            "coefficient3_x_2": -0.136638137,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-EIR-fFF1": {
            "coefficient1_constant": 1.143487507,
            "coefficient2_x": -0.13943972,
            "coefficient3_x_2": -0.004047787,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-PLF-fPLR1": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        }
    },
    "ElectricEquipment": {
        "clothes dryer": {
            "design_level": 98.3800120427115,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes dryer",
            "fraction_latent": 0.015,
            "fraction_lost": 0.85,
            "fraction_radiant": 0.081,
            "schedule_name": "clothes dryer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "clothes washer": {
            "design_level": 25.2249705337425,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes washer",
            "fraction_latent": 0.03,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.162,
            "schedule_name": "clothes washer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "cooking range": {
            "design_level": 164.471232876712,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "cooking range",
            "fraction_latent": 0.0799999999999999,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.432,
            "schedule_name": "cooking range schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "dishwasher": {
            "design_level": 28.4013402782189,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "dishwasher",
            "fraction_latent": 0.3,
            "fraction_lost": 0.4,
            "fraction_radiant": 0.18,
            "schedule_name": "dishwasher schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "fridge": {
            "design_level": 74.2009132420091,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "fridge",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "fridge schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan cfis": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan cfis schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "misc plug loads": {
            "design_level": 114.435616438356,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "misc plug loads",
            "fraction_latent": 0.045,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.513,
            "schedule_name": "misc plug loads schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "misc tv": {
            "design_level": 224.219178082192,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "misc tv",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "misc tv schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "whole house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "whole house fan",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "boiler_hydronic_pump_pressure_rise_act": {
            "actuated_component_control_type": "Pump Pressure Rise",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "boiler hydronic pump"
        },
        "fridge_schedule_act": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "fridge schedule"
        },
        "infil_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "infil flow"
        },
        "mech_vent_house_fan_cfis_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "mech vent house fan cfis"
        },
        "mech_vent_house_fan_latent_load_equip_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan latent load equip"
        },
        "mech_vent_house_fan_sensible_load_equip_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan sensible load equip"
        },
        "natural_vent_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "natural vent flow"
        },
        "water_heater_ec_adj_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "water heater energy adjustment1"
        },
        "whole_house_fan_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "whole house fan"
        },
        "whole_house_fan_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "whole house fan flow"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "central_ac_airloop_Fan_RTF"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qfan"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qinf"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qnv"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qwhf"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "boiler_hydronic_pump_rated_mfr": {
            "internal_data_index_key_name": "boiler hydronic pump",
            "internal_data_type": "Pump Maximum Mass Flow Rate"
        },
        "central_ac_airloop_max_sup_fan_mfr": {
            "internal_data_index_key_name": "central ac supply fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "boiler hydronic pump disaggregate htg primary": {
            "ems_program_or_subroutine_name": "boiler_hydronic_pump_disaggregate_program",
            "ems_variable_name": "boiler_hydronic_pump_primary_htg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "central ac supply fan disaggregate clg": {
            "ems_program_or_subroutine_name": "central_ac_supply_fan_disaggregate_program",
            "ems_variable_name": "central_ac_supply_fan_clg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "clg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "clg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "htg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "htg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "boiler_hydronic_pump_disaggregate_program": {
            "lines": [
                {
                    "program_line": "Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s"
                }
            ]
        },
        "boiler_hydronic_pump_power_program": {
            "lines": [
                {
                    "program_line": "Set heating_plr = boiler_plr_s"
                },
                {
                    "program_line": "Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 100.0"
                },
                {
                    "program_line": "Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000"
                },
                {
                    "program_line": "If pump_vfr > 0"
                },
                {
                    "program_line": "Set boiler_hydronic_pump_pressure_rise_act = 100.0 * heating_plr * pump_total_eff / pump_vfr"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set boiler_hydronic_pump_pressure_rise_act = 0"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "central_ac_supply_fan_disaggregate_program": {
            "lines": [
                {
                    "program_line": "Set central_ac_supply_fan_clg = 0"
                },
                {
                    "program_line": "If central_ac_clg_coil_s > 0"
                },
                {
                    "program_line": "Set central_ac_supply_fan_clg = central_ac_supply_fan_s"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "fridge_schedule_program": {
            "lines": [
                {
                    "program_line": "Set Tin = fridge_tin_s*(9.0/5.0)+32.0"
                },
                {
                    "program_line": "Set fridge_schedule_act = 0"
                },
                {
                    "program_line": "If (Hour == 0)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.487+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 1)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.34+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 2)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.37+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 3)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.361+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 4)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.515+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 5)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.684+0.021*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 6)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.471+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 7)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.159+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 8)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.079+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 9)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.417+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 10)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.411+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 11)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.386+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 12)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.24+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 13)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.314+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 14)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.16+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 15)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.121+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 16)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.469+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 17)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.412+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 18)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.091+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 19)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (0.077+0.014*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 20)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.118+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 21)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.247+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 22)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.445+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 23)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.544+0.02*Tin)"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "infil_program": {
            "lines": [
                {
                    "program_line": "Set p_m = 0.14"
                },
                {
                    "program_line": "Set p_s = 0.22"
                },
                {
                    "program_line": "Set s_m = 270"
                },
                {
                    "program_line": "Set s_s = 370"
                },
                {
                    "program_line": "Set z_m = 9.99744"
                },
                {
                    "program_line": "Set z_s = 5.486400000000001"
                },
                {
                    "program_line": "Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s))"
                },
                {
                    "program_line": "Set Tdiff = tin_s-tout_s"
                },
                {
                    "program_line": "Set dT = @Abs Tdiff"
                },
                {
                    "program_line": "Set c = 0.0145"
                },
                {
                    "program_line": "Set Cs = 0.0504"
                },
                {
                    "program_line": "Set Cw = 0.1447"
                },
                {
                    "program_line": "Set n = 0.65"
                },
                {
                    "program_line": "Set sft = (f_t*0.3)"
                },
                {
                    "program_line": "Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2"
                },
                {
                    "program_line": "Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5"
                },
                {
                    "program_line": "Set Qinf = (@Max Qinf 0)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_equip_act = 0.0"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_equip_act = 0.0"
                },
                {
                    "program_line": "Set OASupInPb = out_pb_s"
                },
                {
                    "program_line": "Set OASupInTemp = tout_s"
                },
                {
                    "program_line": "Set OASupInW = out_wt_s"
                },
                {
                    "program_line": "Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set OASupCp = (@CpAirFnW OASupInW)"
                },
                {
                    "program_line": "Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set ZoneTemp = tin_s"
                },
                {
                    "program_line": "Set ZoneW = win_s"
                },
                {
                    "program_line": "Set ZoneCp = (@CpAirFnW ZoneW)"
                },
                {
                    "program_line": "Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_cfis_act = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_exh = 0.0"
                },
                {
                    "program_line": "Set Qrange = 0"
                },
                {
                    "program_line": "Set Qbath = 0"
                },
                {
                    "program_line": "Set Qdryer = 0"
                },
                {
                    "program_line": "Set Qdryer = Qdryer + 0.00573 * clothes_dryer_exhaust_0_sch_s"
                },
                {
                    "program_line": "Set QWHV_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_exh = 0.0"
                },
                {
                    "program_line": "Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup"
                },
                {
                    "program_line": "Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh"
                },
                {
                    "program_line": "Set Qfan = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qducts = 0"
                },
                {
                    "program_line": "If Qducts < 0"
                },
                {
                    "program_line": "Set Qsupply = Qsupply - Qducts"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qexhaust = Qexhaust + Qducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qfan_with_ducts = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qimb = (@Abs (Qsupply - Qexhaust))"
                },
                {
                    "program_line": "If Qinf + Qimb > 0"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb)"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qinf_adj = Qtot - Qfan"
                },
                {
                    "program_line": "Set infil_flow_act = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qinf = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qfan = Qfan"
                },
                {
                    "program_line": "Set Qload = Qfan"
                },
                {
                    "program_line": "Set Effectiveness_Sens = 0.0"
                },
                {
                    "program_line": "Set Effectiveness_Lat = 0.0"
                },
                {
                    "program_line": "Set Fan_MFR = Qload * OASupRho"
                },
                {
                    "program_line": "Set ZoneInEnth = OASupInEnth"
                },
                {
                    "program_line": "Set ZoneInTemp = OASupInTemp"
                },
                {
                    "program_line": "Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth)"
                },
                {
                    "program_line": "Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp)"
                },
                {
                    "program_line": "Set FanLatToCond = FanTotalToCond - FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond"
                }
            ]
        },
        "natural_vent_program": {
            "lines": [
                {
                    "program_line": "Set Tin = tin_s"
                },
                {
                    "program_line": "Set Tout = tout_s"
                },
                {
                    "program_line": "Set Wout = out_wt_s"
                },
                {
                    "program_line": "Set Pbar = out_pb_s"
                },
                {
                    "program_line": "Set Phiout = (@RhFnTdbWPb Tout Wout Pbar)"
                },
                {
                    "program_line": "Set MaxHR = 0.0115"
                },
                {
                    "program_line": "Set Tnvsp = (htg_sp_s + clg_sp_s) / 2"
                },
                {
                    "program_line": "Set NVavail = natural_vent_s"
                },
                {
                    "program_line": "Set ClgSsnAvail = cool_season"
                },
                {
                    "program_line": "Set Qnv = 0"
                },
                {
                    "program_line": "Set Qwhf = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = 0"
                },
                {
                    "program_line": "If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0))"
                },
                {
                    "program_line": "Set WHF_Flow = 0"
                },
                {
                    "program_line": "Set Adj = (Tin-Tnvsp)/(Tin-Tout)"
                },
                {
                    "program_line": "Set Adj = (@Min Adj 1)"
                },
                {
                    "program_line": "Set Adj = (@Max Adj 0)"
                },
                {
                    "program_line": "If (WHF_Flow > 0)"
                },
                {
                    "program_line": "Set Qwhf = WHF_Flow*Adj"
                },
                {
                    "program_line": "Set WHF_W = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = WHF_W*Adj"
                },
                {
                    "program_line": "ElseIf (NVavail > 0)"
                },
                {
                    "program_line": "Set NVArea = 4612.357226880001"
                },
                {
                    "program_line": "Set Cs = 8.968567957270247e-05"
                },
                {
                    "program_line": "Set Cw = 2.2169590796800036e-05"
                },
                {
                    "program_line": "Set Tdiff = Tin-Tout"
                },
                {
                    "program_line": "Set dT = (@Abs Tdiff)"
                },
                {
                    "program_line": "Set Vwind = site_vw_s"
                },
                {
                    "program_line": "Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000)"
                },
                {
                    "program_line": "Set MaxNV = 1.1326738636800002"
                },
                {
                    "program_line": "Set Qnv = (@Min SGNV MaxNV)"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set natural_vent_flow_act = Qnv"
                },
                {
                    "program_line": "Set whole_house_fan_flow_act = Qwhf"
                },
                {
                    "program_line": "Set natural_vent_program_Qnv = Qnv"
                },
                {
                    "program_line": "Set natural_vent_program_Qwhf = Qwhf"
                }
            ]
        },
        "total_airflows_program": {
            "lines": [
                {
                    "program_line": "Set total_infil_flow_rate = 0"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_whf_flow_rate = 0"
                },
                {
                    "program_line": "Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1)"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1)"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1)"
                },
                {
                    "program_line": "Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1)"
                }
            ]
        },
        "total_loads_program": {
            "lines": [
                {
                    "program_line": "Set loads_htg_tot = 0"
                },
                {
                    "program_line": "Set loads_clg_tot = 0"
                },
                {
                    "program_line": "If htg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_htg_tot = (@Max loads_htg_tot 0)"
                },
                {
                    "program_line": "If clg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_clg_tot = (@Max loads_clg_tot 0)"
                }
            ]
        },
        "unmet_hours_program": {
            "lines": [
                {
                    "program_line": "Set htg_unmet_hours = 0"
                },
                {
                    "program_line": "Set clg_unmet_hours = 0"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s"
                },
                {
                    "program_line": "If unit_htg_unmet_hours > htg_unmet_hours"
                },
                {
                    "program_line": "Set htg_unmet_hours = unit_htg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s"
                },
                {
                    "program_line": "If unit_clg_unmet_hours > clg_unmet_hours"
                },
                {
                    "program_line": "Set clg_unmet_hours = unit_clg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "water_heater_EC_adj": {
            "lines": [
                {
                    "program_line": "If WarmupFlag == 0"
                },
                {
                    "program_line": "Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic"
                },
                {
                    "program_line": "Set water_heater_ec_adj_act = -0.04285714285714293 * dhw_e_cons / 1"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "boiler hydronic pump disaggregate program calling manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "boiler_hydronic_pump_disaggregate_program"
                }
            ]
        },
        "boiler hydronic pump power program calling manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "boiler_hydronic_pump_power_program"
                }
            ]
        },
        "central ac supply fan disaggregate program calling manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "central_ac_supply_fan_disaggregate_program"
                }
            ]
        },
        "fridge schedule program calling manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "fridge_schedule_program"
                }
            ]
        },
        "infil_program calling manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "infil_program"
                }
            ]
        },
        "natural_vent_program calling manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "natural_vent_program"
                }
            ]
        },
        "total_airflows_program calling manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_airflows_program"
                }
            ]
        },
        "total_loads_program calling manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_loads_program"
                }
            ]
        },
        "unmet_hours_program calling manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepBeforeZoneReporting",
            "programs": [
                {
                    "program_name": "unmet_hours_program"
                }
            ]
        },
        "water heater EC_adj ProgramManager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "water_heater_EC_adj"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "boiler_baseboard_s": {
            "output_variable_or_output_meter_index_key_name": "boiler baseboard",
            "output_variable_or_output_meter_name": "Baseboard Total Heating Energy"
        },
        "boiler_hydronic_pump_mfr_s": {
            "output_variable_or_output_meter_index_key_name": "boiler hydronic pump",
            "output_variable_or_output_meter_name": "Pump Mass Flow Rate"
        },
        "boiler_hydronic_pump_s": {
            "output_variable_or_output_meter_index_key_name": "boiler hydronic pump",
            "output_variable_or_output_meter_name": "Pump Electricity Energy"
        },
        "boiler_plr_s": {
            "output_variable_or_output_meter_index_key_name": "boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "central_ac_airloop_Fan_RTF_s": {
            "output_variable_or_output_meter_index_key_name": "central ac supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction"
        },
        "central_ac_clg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "central ac clg coil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "central_ac_supply_fan_s": {
            "output_variable_or_output_meter_index_key_name": "central ac supply fan",
            "output_variable_or_output_meter_name": "Fan Electricity Energy"
        },
        "clg_load_cond": {
            "output_variable_or_output_meter_name": "Cooling:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "clg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "cooling setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "clothes_dryer_exhaust_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer exhaust 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "conditioned_space_clg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Cooling Setpoint Not Met Time"
        },
        "conditioned_space_htg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Heating Setpoint Not Met Time"
        },
        "cool_season": {
            "output_variable_or_output_meter_index_key_name": "cooling season schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "fridge_tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "htg_load_cond": {
            "output_variable_or_output_meter_name": "Heating:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "htg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "heating setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "natural_vent_s": {
            "output_variable_or_output_meter_index_key_name": "natural vent schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "out_pb_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "out_wt_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Humidity Ratio"
        },
        "site_vw_s": {
            "output_variable_or_output_meter_name": "Site Wind Speed"
        },
        "tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "tout_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "water_heater_energy": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Electricity Rate"
        },
        "water_heater_off_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Off Cycle Parasitic Electricity Rate"
        },
        "water_heater_on_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater On Cycle Parasitic Electricity Rate"
        },
        "win_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        }
    },
    "Exterior:Lights": {
        "exterior lighting": {
            "design_level": 13.9041095890411,
            "end_use_subcategory": "exterior lighting",
            "schedule_name": "exterior lighting schedule"
        }
    },
    "Fan:SystemModel": {
        "central ac supply fan": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "central ac unitary system Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.1420561804032,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 794.580001233493,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 840,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 1.66667,
            "end_use_subcategory": "supply fan",
            "fan_total_efficiency": 0.75,
            "motor_efficiency": 1,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "Door1": {
            "building_surface_name": "surface Door1",
            "construction_name": "Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -10.0065075715142,
            "vertex_1_y_coordinate": -10.9204506,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": -10.0065075715142,
            "vertex_2_y_coordinate": -10.9204506,
            "vertex_2_z_coordinate": 5.081016,
            "vertex_3_x_coordinate": -10.9204506,
            "vertex_3_y_coordinate": -10.9204506,
            "vertex_3_z_coordinate": 5.081016,
            "vertex_4_x_coordinate": -10.9204506,
            "vertex_4_y_coordinate": -10.9204506,
            "vertex_4_z_coordinate": 3.048
        },
        "Window1": {
            "building_surface_name": "surface Window1",
            "construction_name": "WindowConstruction",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.2305906,
            "vertex_1_y_coordinate": 10.9204506,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 8.2305906,
            "vertex_2_y_coordinate": 10.9204506,
            "vertex_2_z_coordinate": 4.2672,
            "vertex_3_x_coordinate": 10.9204506,
            "vertex_3_y_coordinate": 10.9204506,
            "vertex_3_z_coordinate": 4.2672,
            "vertex_4_x_coordinate": 10.9204506,
            "vertex_4_y_coordinate": 10.9204506,
            "vertex_4_z_coordinate": 3.048
        },
        "Window2": {
            "building_surface_name": "surface Window2",
            "construction_name": "WindowConstruction 1",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.38761717151424,
            "vertex_1_y_coordinate": -10.9204506,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": -6.38761717151424,
            "vertex_2_y_coordinate": -10.9204506,
            "vertex_2_z_coordinate": 4.2672,
            "vertex_3_x_coordinate": -9.07747717151424,
            "vertex_3_y_coordinate": -10.9204506,
            "vertex_3_z_coordinate": 4.2672,
            "vertex_4_x_coordinate": -9.07747717151424,
            "vertex_4_y_coordinate": -10.9204506,
            "vertex_4_z_coordinate": 3.048
        },
        "Window3": {
            "building_surface_name": "surface Window3",
            "construction_name": "WindowConstruction 2",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10.9204506,
            "vertex_1_y_coordinate": 6.8894706,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": -10.9204506,
            "vertex_2_y_coordinate": 6.8894706,
            "vertex_2_z_coordinate": 4.2672,
            "vertex_3_x_coordinate": -10.9204506,
            "vertex_3_y_coordinate": 10.9204506,
            "vertex_3_z_coordinate": 4.2672,
            "vertex_4_x_coordinate": -10.9204506,
            "vertex_4_y_coordinate": 10.9204506,
            "vertex_4_z_coordinate": 3.048
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "furniture mass conditioned space 1": {
            "construction_name": "furniture construction conditioned space 1",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 33.4450944,
            "zone_or_zonelist_name": "conditioned space"
        },
        "partition wall mass": {
            "construction_name": "PartitionWallConstruction",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 83.612736,
            "zone_or_zonelist_name": "conditioned space"
        }
    },
    "Lights": {
        "interior lighting": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "interior lighting",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "lighting_level": 214.762680488708,
            "return_air_fraction": 0,
            "schedule_name": "interior lighting schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "Material": {
        "ceiling stud and cavity": {
            "conductivity": 1.05180714082162,
            "density": 20.9862,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1087.66114503817,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "door material": {
            "conductivity": 0.0716541300028385,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.04445,
            "visible_absorptance": 0.7
        },
        "floor covering": {
            "conductivity": 9.015625,
            "density": 54.468,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1339.84,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "floor stud and cavity": {
            "conductivity": 2.00347222222222,
            "density": 50.32683,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1063.80987585548,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "furniture material conditioned space 1": {
            "conductivity": 0.1154577,
            "density": 640.8,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.6
        },
        "gypsum board": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "gypsum board 1": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.00254,
            "visible_absorptance": 0.6
        },
        "osb sheathing 0.5 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "osb sheathing 0.5 in. 1": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.92,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "wall rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.051816,
            "visible_absorptance": 0.7
        },
        "wall rigid ins 1": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.5129784,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity": {
            "conductivity": 0.0823011851264537,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 1": {
            "conductivity": 0.506836069164873,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 2": {
            "conductivity": 0.380278417457636,
            "density": 52.34794524,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1209.88641434781,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 3": {
            "conductivity": 0.391763531157105,
            "density": 83.034082224,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1211.67419087611,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wood siding": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.92,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "wood siding 1": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "wood siding 2": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "central ac airloop Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 4"
                }
            ]
        },
        "central ac airloop Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 3"
                }
            ]
        },
        "conditioned space Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 6"
                }
            ]
        },
        "conditioned space Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 7"
                }
            ]
        }
    },
    "OtherEquipment": {
        "general water use latent": {
            "design_level": 53.2715284252048,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use latent",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "general water use sensible": {
            "design_level": -52.5013376527922,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use sensible",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan latent load equip": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan sensible load equip": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "water heater energy adjustment1": {
            "design_level": 0.01,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "water heater energy adjustment1",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "fuel_type": "Electricity",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "No",
            "output_messagepack": "Yes"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 10": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 11": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 12": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 13": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 14": {
            "key_name": "misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 15": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 16": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 17": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Output Table Monthly 1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 2": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Peak Cooling Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_clg_tot_peakload_outvar"
                }
            ]
        },
        "Peak Electricity Total": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Peak Heating Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_htg_tot_peakload_outvar"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "boiler hydronic pump disaggregate htg primary"
        },
        "Output:Variable 2": {
            "key_value": "CENTRAL AC CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 3": {
            "key_value": "CENTRAL AC CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac supply fan disaggregate clg"
        },
        "Output:Variable 5": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 7": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 8": {
            "key_value": "BOILER",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler NaturalGas Energy"
        },
        "Output:Variable 9": {
            "key_value": "BOILER",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Ancillary NaturalGas Energy"
        },
        "Output:Variable 10": {
            "key_value": "BOILER",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Inlet Temperature"
        },
        "Output:Variable 11": {
            "key_value": "BOILER",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Outlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "CLOTHES WASHER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 13": {
            "key_value": "DISHWASHER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 14": {
            "key_value": "DHW FIXTURES",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 15": {
            "key_value": "DHW DISTRIBUTION WASTE",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "htg_unmet_hours_annual_outvar"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "clg_unmet_hours_annual_outvar"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "loads_htg_tot_annual_outvar"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "loads_clg_tot_annual_outvar"
        },
        "Output:Variable 20": {
            "key_value": "WATER USE CONNECTIONS 1",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Connections Plant Hot Water Energy"
        },
        "Output:Variable 21": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Hot Water Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Hot Water Mass Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Air Mass Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Air Inlet Temperature"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Air Outlet Temperature"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Water Inlet Temperature"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Water Outlet Temperature"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Heating Setpoint Not Met Time"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Cooling Setpoint Not Met Time"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "occupants": {
            "activity_level_schedule_name": "occupants activity schedule",
            "carbon_dioxide_generation_rate": 0,
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.314170909090909,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "occupants schedule",
            "sensible_heat_fraction": 0.563030303030303,
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "PerformancePrecisionTradeoffs": {
        "PerformancePrecisionTradeoffs 1": {
            "use_coil_direct_solutions": "No",
            "use_representative_surfaces_for_calculations": "No",
            "zone_radiant_exchange_algorithm": "CarrollMRT"
        }
    },
    "Pipe:Adiabatic": {
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 17",
            "outlet_node_name": "Node 18"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 19",
            "outlet_node_name": "Node 10"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Node 14",
            "outlet_node_name": "Node 20"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Node 12",
            "outlet_node_name": "Node 21"
        },
        "Pipe Adiabatic 5": {
            "inlet_node_name": "Node 22",
            "outlet_node_name": "Node 13"
        },
        "Pipe Adiabatic 6": {
            "inlet_node_name": "Node 27",
            "outlet_node_name": "Node 31"
        },
        "Pipe Adiabatic 7": {
            "inlet_node_name": "Node 32",
            "outlet_node_name": "Node 26"
        },
        "boiler hydronic heat loop Demand Bypass Pipe": {
            "inlet_node_name": "boiler hydronic heat loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "boiler hydronic heat loop Demand Bypass Pipe Outlet Node"
        },
        "dhw loop Demand Bypass Pipe": {
            "inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
        },
        "dhw loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 28",
            "outlet_node_name": "dhw loop Demand Inlet Pipe Node"
        },
        "dhw loop Demand Outlet Pipe": {
            "inlet_node_name": "dhw loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 29"
        }
    },
    "PlantEquipmentList": {
        "boiler hydronic heat loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "dhw loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "water heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "boiler hydronic heat loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "boiler hydronic heat loop Heating Equipment List"
        },
        "dhw loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "dhw loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "boiler hydronic heat loop Operation Schemes": {
            "control_scheme_1_name": "boiler hydronic heat loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "dhw loop Operation Schemes": {
            "control_scheme_1_name": "dhw loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "boiler hydronic heat loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "boiler hydronic heat loop Demand Branches",
            "demand_side_connector_list_name": "boiler hydronic heat loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 12",
            "demand_side_outlet_node_name": "Node 13",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 10",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "boiler hydronic heat loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "boiler hydronic heat loop Supply Branches",
            "plant_side_connector_list_name": "boiler hydronic heat loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 9",
            "plant_side_outlet_node_name": "Node 10"
        },
        "dhw loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "dhw loop Demand Branches",
            "demand_side_connector_list_name": "dhw loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 28",
            "demand_side_outlet_node_name": "Node 29",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 26",
            "maximum_loop_flow_rate": 0.01,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "dhw loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": 0.003,
            "plant_side_branch_list_name": "dhw loop Supply Branches",
            "plant_side_connector_list_name": "dhw loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 25",
            "plant_side_outlet_node_name": "Node 26"
        }
    },
    "Pump:VariableSpeed": {
        "Pump Variable Speed 1": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": 0.01,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 0,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 1,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 25",
            "motor_efficiency": 1,
            "outlet_node_name": "Node 33",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "boiler hydronic pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": 0.00375,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 100,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 20000,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 9",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 15",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2007,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2007,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Nov 5",
            "start_date": "Mar 12"
        }
    },
    "Schedule:Compact": {
        "conditioned space Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "conditioned space Thermostat Schedule Type Limits"
        },
        "mains temperature schedule": {
            "data": [
                {
                    "field": "Through: 01/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0422222222222
                },
                {
                    "field": "Through: 01/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.98111111111111
                },
                {
                    "field": "Through: 01/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.92111111111111
                },
                {
                    "field": "Through: 01/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.86222222222222
                },
                {
                    "field": "Through: 01/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.80444444444445
                },
                {
                    "field": "Through: 01/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.74833333333333
                },
                {
                    "field": "Through: 01/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.69333333333333
                },
                {
                    "field": "Through: 01/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.63944444444444
                },
                {
                    "field": "Through: 01/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.58722222222222
                },
                {
                    "field": "Through: 01/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.53666666666667
                },
                {
                    "field": "Through: 01/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.48722222222222
                },
                {
                    "field": "Through: 01/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.43888888888889
                },
                {
                    "field": "Through: 01/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.39222222222222
                },
                {
                    "field": "Through: 01/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.34722222222222
                },
                {
                    "field": "Through: 01/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.30333333333333
                },
                {
                    "field": "Through: 01/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.26111111111111
                },
                {
                    "field": "Through: 01/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.22
                },
                {
                    "field": "Through: 01/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.18055555555556
                },
                {
                    "field": "Through: 01/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.14277777777778
                },
                {
                    "field": "Through: 01/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.10611111111111
                },
                {
                    "field": "Through: 01/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.07111111111111
                },
                {
                    "field": "Through: 01/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.03777777777778
                },
                {
                    "field": "Through: 01/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.00611111111111
                },
                {
                    "field": "Through: 01/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.97555555555556
                },
                {
                    "field": "Through: 01/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.94722222222222
                },
                {
                    "field": "Through: 01/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.92
                },
                {
                    "field": "Through: 01/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.89388888888889
                },
                {
                    "field": "Through: 01/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.87
                },
                {
                    "field": "Through: 01/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.84777777777778
                },
                {
                    "field": "Through: 01/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.82666666666667
                },
                {
                    "field": "Through: 01/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.80722222222222
                },
                {
                    "field": "Through: 02/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.78944444444444
                },
                {
                    "field": "Through: 02/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.77333333333333
                },
                {
                    "field": "Through: 02/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.75888888888889
                },
                {
                    "field": "Through: 02/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.74611111111111
                },
                {
                    "field": "Through: 02/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.735
                },
                {
                    "field": "Through: 02/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.725
                },
                {
                    "field": "Through: 02/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.71722222222222
                },
                {
                    "field": "Through: 02/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.71055555555556
                },
                {
                    "field": "Through: 02/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.70611111111111
                },
                {
                    "field": "Through: 02/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.70277777777778
                },
                {
                    "field": "Through: 02/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.70111111111111
                },
                {
                    "field": "Through: 02/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.701666666666661
                },
                {
                    "field": "Through: 02/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.70333333333333
                },
                {
                    "field": "Through: 02/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.70666666666667
                },
                {
                    "field": "Through: 02/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.71166666666666
                },
                {
                    "field": "Through: 02/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.71833333333333
                },
                {
                    "field": "Through: 02/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.72666666666666
                },
                {
                    "field": "Through: 02/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.73666666666667
                },
                {
                    "field": "Through: 02/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.74777777777778
                },
                {
                    "field": "Through: 02/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.76111111111111
                },
                {
                    "field": "Through: 02/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.77611111111111
                },
                {
                    "field": "Through: 02/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.79222222222222
                },
                {
                    "field": "Through: 02/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.81
                },
                {
                    "field": "Through: 02/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.82944444444444
                },
                {
                    "field": "Through: 02/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.85111111111111
                },
                {
                    "field": "Through: 02/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.87333333333333
                },
                {
                    "field": "Through: 02/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.89777777777778
                },
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.92388888888889
                },
                {
                    "field": "Through: 03/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.95111111111111
                },
                {
                    "field": "Through: 03/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.98
                },
                {
                    "field": "Through: 03/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.01055555555556
                },
                {
                    "field": "Through: 03/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.04277777777778
                },
                {
                    "field": "Through: 03/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.07666666666667
                },
                {
                    "field": "Through: 03/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.11166666666667
                },
                {
                    "field": "Through: 03/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.14833333333333
                },
                {
                    "field": "Through: 03/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.18666666666667
                },
                {
                    "field": "Through: 03/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.22611111111111
                },
                {
                    "field": "Through: 03/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.26722222222222
                },
                {
                    "field": "Through: 03/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.31
                },
                {
                    "field": "Through: 03/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.35388888888889
                },
                {
                    "field": "Through: 03/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.39944444444444
                },
                {
                    "field": "Through: 03/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.44611111111111
                },
                {
                    "field": "Through: 03/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.49444444444445
                },
                {
                    "field": "Through: 03/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.54444444444444
                },
                {
                    "field": "Through: 03/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.595
                },
                {
                    "field": "Through: 03/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.64777777777778
                },
                {
                    "field": "Through: 03/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.70166666666667
                },
                {
                    "field": "Through: 03/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.75666666666667
                },
                {
                    "field": "Through: 03/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.81333333333333
                },
                {
                    "field": "Through: 03/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.87111111111111
                },
                {
                    "field": "Through: 03/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.93
                },
                {
                    "field": "Through: 03/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.99
                },
                {
                    "field": "Through: 03/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0516666666667
                },
                {
                    "field": "Through: 03/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1144444444444
                },
                {
                    "field": "Through: 03/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1783333333333
                },
                {
                    "field": "Through: 03/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.2438888888889
                },
                {
                    "field": "Through: 03/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.31
                },
                {
                    "field": "Through: 03/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.3777777777778
                },
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.4461111111111
                },
                {
                    "field": "Through: 04/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5161111111111
                },
                {
                    "field": "Through: 04/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5866666666667
                },
                {
                    "field": "Through: 04/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.6588888888889
                },
                {
                    "field": "Through: 04/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.7316666666667
                },
                {
                    "field": "Through: 04/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8055555555556
                },
                {
                    "field": "Through: 04/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8811111111111
                },
                {
                    "field": "Through: 04/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.9566666666667
                },
                {
                    "field": "Through: 04/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.0338888888889
                },
                {
                    "field": "Through: 04/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1116666666667
                },
                {
                    "field": "Through: 04/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1905555555556
                },
                {
                    "field": "Through: 04/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.27
                },
                {
                    "field": "Through: 04/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.3511111111111
                },
                {
                    "field": "Through: 04/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.4322222222222
                },
                {
                    "field": "Through: 04/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5144444444444
                },
                {
                    "field": "Through: 04/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5977777777778
                },
                {
                    "field": "Through: 04/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.6816666666667
                },
                {
                    "field": "Through: 04/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.7661111111111
                },
                {
                    "field": "Through: 04/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.8511111111111
                },
                {
                    "field": "Through: 04/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.9372222222222
                },
                {
                    "field": "Through: 04/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.0238888888889
                },
                {
                    "field": "Through: 04/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1111111111111
                },
                {
                    "field": "Through: 04/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1994444444444
                },
                {
                    "field": "Through: 04/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2877777777778
                },
                {
                    "field": "Through: 04/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.3766666666667
                },
                {
                    "field": "Through: 04/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.4666666666667
                },
                {
                    "field": "Through: 04/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.5566666666667
                },
                {
                    "field": "Through: 04/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.6472222222222
                },
                {
                    "field": "Through: 04/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.7383333333333
                },
                {
                    "field": "Through: 04/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.83
                },
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.9222222222222
                },
                {
                    "field": "Through: 05/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0144444444444
                },
                {
                    "field": "Through: 05/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.1072222222222
                },
                {
                    "field": "Through: 05/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.2
                },
                {
                    "field": "Through: 05/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.2933333333333
                },
                {
                    "field": "Through: 05/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.3872222222222
                },
                {
                    "field": "Through: 05/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.4805555555556
                },
                {
                    "field": "Through: 05/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.575
                },
                {
                    "field": "Through: 05/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.6688888888889
                },
                {
                    "field": "Through: 05/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.7633333333333
                },
                {
                    "field": "Through: 05/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.8577777777778
                },
                {
                    "field": "Through: 05/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.9527777777778
                },
                {
                    "field": "Through: 05/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0472222222222
                },
                {
                    "field": "Through: 05/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.1422222222222
                },
                {
                    "field": "Through: 05/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.2366666666667
                },
                {
                    "field": "Through: 05/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.3316666666667
                },
                {
                    "field": "Through: 05/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.4266666666667
                },
                {
                    "field": "Through: 05/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.5211111111111
                },
                {
                    "field": "Through: 05/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.6155555555556
                },
                {
                    "field": "Through: 05/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.71
                },
                {
                    "field": "Through: 05/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8044444444444
                },
                {
                    "field": "Through: 05/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8983333333333
                },
                {
                    "field": "Through: 05/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.9922222222222
                },
                {
                    "field": "Through: 05/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0861111111111
                },
                {
                    "field": "Through: 05/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.1794444444444
                },
                {
                    "field": "Through: 05/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2727777777778
                },
                {
                    "field": "Through: 05/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.3655555555556
                },
                {
                    "field": "Through: 05/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4577777777778
                },
                {
                    "field": "Through: 05/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.55
                },
                {
                    "field": "Through: 05/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6416666666667
                },
                {
                    "field": "Through: 05/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.7333333333333
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.8238888888889
                },
                {
                    "field": "Through: 06/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9144444444444
                },
                {
                    "field": "Through: 06/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0044444444444
                },
                {
                    "field": "Through: 06/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0933333333333
                },
                {
                    "field": "Through: 06/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.1822222222222
                },
                {
                    "field": "Through: 06/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2705555555556
                },
                {
                    "field": "Through: 06/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.3583333333333
                },
                {
                    "field": "Through: 06/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.445
                },
                {
                    "field": "Through: 06/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.5311111111111
                },
                {
                    "field": "Through: 06/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6166666666667
                },
                {
                    "field": "Through: 06/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7016666666667
                },
                {
                    "field": "Through: 06/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7861111111111
                },
                {
                    "field": "Through: 06/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.8694444444444
                },
                {
                    "field": "Through: 06/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9516666666667
                },
                {
                    "field": "Through: 06/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0338888888889
                },
                {
                    "field": "Through: 06/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1144444444444
                },
                {
                    "field": "Through: 06/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1944444444444
                },
                {
                    "field": "Through: 06/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.2738888888889
                },
                {
                    "field": "Through: 06/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3522222222222
                },
                {
                    "field": "Through: 06/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.4294444444444
                },
                {
                    "field": "Through: 06/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5061111111111
                },
                {
                    "field": "Through: 06/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5811111111111
                },
                {
                    "field": "Through: 06/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.6555555555556
                },
                {
                    "field": "Through: 06/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7288888888889
                },
                {
                    "field": "Through: 06/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.8016666666667
                },
                {
                    "field": "Through: 06/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.8727777777778
                },
                {
                    "field": "Through: 06/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.9427777777778
                },
                {
                    "field": "Through: 06/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0122222222222
                },
                {
                    "field": "Through: 06/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.08
                },
                {
                    "field": "Through: 06/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1466666666667
                },
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2127777777778
                },
                {
                    "field": "Through: 07/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2772222222222
                },
                {
                    "field": "Through: 07/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3405555555556
                },
                {
                    "field": "Through: 07/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4022222222222
                },
                {
                    "field": "Through: 07/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4633333333333
                },
                {
                    "field": "Through: 07/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.5227777777778
                },
                {
                    "field": "Through: 07/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.5811111111111
                },
                {
                    "field": "Through: 07/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.6377777777778
                },
                {
                    "field": "Through: 07/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.6938888888889
                },
                {
                    "field": "Through: 07/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.7477777777778
                },
                {
                    "field": "Through: 07/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.8011111111111
                },
                {
                    "field": "Through: 07/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.8527777777778
                },
                {
                    "field": "Through: 07/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.9027777777778
                },
                {
                    "field": "Through: 07/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.9516666666667
                },
                {
                    "field": "Through: 07/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.9994444444444
                },
                {
                    "field": "Through: 07/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.0455555555556
                },
                {
                    "field": "Through: 07/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.09
                },
                {
                    "field": "Through: 07/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.1333333333333
                },
                {
                    "field": "Through: 07/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.175
                },
                {
                    "field": "Through: 07/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.215
                },
                {
                    "field": "Through: 07/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.2538888888889
                },
                {
                    "field": "Through: 07/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.2911111111111
                },
                {
                    "field": "Through: 07/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3266666666667
                },
                {
                    "field": "Through: 07/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3611111111111
                },
                {
                    "field": "Through: 07/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3938888888889
                },
                {
                    "field": "Through: 07/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.425
                },
                {
                    "field": "Through: 07/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.4544444444444
                },
                {
                    "field": "Through: 07/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.4827777777778
                },
                {
                    "field": "Through: 07/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5094444444444
                },
                {
                    "field": "Through: 07/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5338888888889
                },
                {
                    "field": "Through: 07/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5577777777778
                },
                {
                    "field": "Through: 07/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5794444444444
                },
                {
                    "field": "Through: 08/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5994444444444
                },
                {
                    "field": "Through: 08/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6183333333333
                },
                {
                    "field": "Through: 08/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.635
                },
                {
                    "field": "Through: 08/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6505555555556
                },
                {
                    "field": "Through: 08/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6644444444444
                },
                {
                    "field": "Through: 08/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6766666666667
                },
                {
                    "field": "Through: 08/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6872222222222
                },
                {
                    "field": "Through: 08/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6961111111111
                },
                {
                    "field": "Through: 08/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7033333333333
                },
                {
                    "field": "Through: 08/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7088888888889
                },
                {
                    "field": "Through: 08/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7127777777778
                },
                {
                    "field": "Through: 08/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7155555555556
                },
                {
                    "field": "Through: 08/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7161111111111
                },
                {
                    "field": "Through: 08/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.715
                },
                {
                    "field": "Through: 08/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7127777777778
                },
                {
                    "field": "Through: 08/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7088888888889
                },
                {
                    "field": "Through: 08/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.7027777777778
                },
                {
                    "field": "Through: 08/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6955555555556
                },
                {
                    "field": "Through: 08/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6866666666667
                },
                {
                    "field": "Through: 08/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6761111111111
                },
                {
                    "field": "Through: 08/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6638888888889
                },
                {
                    "field": "Through: 08/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.65
                },
                {
                    "field": "Through: 08/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6344444444444
                },
                {
                    "field": "Through: 08/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.6172222222222
                },
                {
                    "field": "Through: 08/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5988888888889
                },
                {
                    "field": "Through: 08/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5783333333333
                },
                {
                    "field": "Through: 08/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5566666666667
                },
                {
                    "field": "Through: 08/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5333333333333
                },
                {
                    "field": "Through: 08/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.5083333333333
                },
                {
                    "field": "Through: 08/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.4816666666667
                },
                {
                    "field": "Through: 08/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.4533333333333
                },
                {
                    "field": "Through: 09/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.4238888888889
                },
                {
                    "field": "Through: 09/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3922222222222
                },
                {
                    "field": "Through: 09/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3594444444444
                },
                {
                    "field": "Through: 09/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.3255555555556
                },
                {
                    "field": "Through: 09/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.2894444444444
                },
                {
                    "field": "Through: 09/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.2522222222222
                },
                {
                    "field": "Through: 09/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.2133333333333
                },
                {
                    "field": "Through: 09/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.1733333333333
                },
                {
                    "field": "Through: 09/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.1316666666667
                },
                {
                    "field": "Through: 09/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.0883333333333
                },
                {
                    "field": "Through: 09/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19.0433333333333
                },
                {
                    "field": "Through: 09/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.9972222222222
                },
                {
                    "field": "Through: 09/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.95
                },
                {
                    "field": "Through: 09/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.9011111111111
                },
                {
                    "field": "Through: 09/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.8505555555556
                },
                {
                    "field": "Through: 09/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.7988888888889
                },
                {
                    "field": "Through: 09/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.7461111111111
                },
                {
                    "field": "Through: 09/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.6916666666667
                },
                {
                    "field": "Through: 09/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.6355555555556
                },
                {
                    "field": "Through: 09/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.5788888888889
                },
                {
                    "field": "Through: 09/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.5205555555556
                },
                {
                    "field": "Through: 09/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4605555555556
                },
                {
                    "field": "Through: 09/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4
                },
                {
                    "field": "Through: 09/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3377777777778
                },
                {
                    "field": "Through: 09/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2744444444444
                },
                {
                    "field": "Through: 09/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.21
                },
                {
                    "field": "Through: 09/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1444444444444
                },
                {
                    "field": "Through: 09/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0772222222222
                },
                {
                    "field": "Through: 09/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0094444444444
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.94
                },
                {
                    "field": "Through: 10/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.87
                },
                {
                    "field": "Through: 10/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7988888888889
                },
                {
                    "field": "Through: 10/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7261111111111
                },
                {
                    "field": "Through: 10/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.6527777777778
                },
                {
                    "field": "Through: 10/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5783333333333
                },
                {
                    "field": "Through: 10/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5027777777778
                },
                {
                    "field": "Through: 10/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.4266666666667
                },
                {
                    "field": "Through: 10/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3488888888889
                },
                {
                    "field": "Through: 10/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.2705555555556
                },
                {
                    "field": "Through: 10/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1916666666667
                },
                {
                    "field": "Through: 10/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1111111111111
                },
                {
                    "field": "Through: 10/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0305555555556
                },
                {
                    "field": "Through: 10/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9483333333333
                },
                {
                    "field": "Through: 10/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.8661111111111
                },
                {
                    "field": "Through: 10/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7827777777778
                },
                {
                    "field": "Through: 10/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6983333333333
                },
                {
                    "field": "Through: 10/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6133333333333
                },
                {
                    "field": "Through: 10/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.5277777777778
                },
                {
                    "field": "Through: 10/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.4416666666667
                },
                {
                    "field": "Through: 10/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.3544444444444
                },
                {
                    "field": "Through: 10/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2672222222222
                },
                {
                    "field": "Through: 10/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.1788888888889
                },
                {
                    "field": "Through: 10/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.09
                },
                {
                    "field": "Through: 10/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0005555555556
                },
                {
                    "field": "Through: 10/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9105555555556
                },
                {
                    "field": "Through: 10/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.8205555555556
                },
                {
                    "field": "Through: 10/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.7294444444444
                },
                {
                    "field": "Through: 10/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6383333333333
                },
                {
                    "field": "Through: 10/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5466666666667
                },
                {
                    "field": "Through: 10/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4544444444444
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.3616666666667
                },
                {
                    "field": "Through: 11/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2688888888889
                },
                {
                    "field": "Through: 11/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.1761111111111
                },
                {
                    "field": "Through: 11/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0822222222222
                },
                {
                    "field": "Through: 11/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.9888888888889
                },
                {
                    "field": "Through: 11/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.895
                },
                {
                    "field": "Through: 11/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8005555555556
                },
                {
                    "field": "Through: 11/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.7061111111111
                },
                {
                    "field": "Through: 11/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.6116666666667
                },
                {
                    "field": "Through: 11/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.5172222222222
                },
                {
                    "field": "Through: 11/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.4227777777778
                },
                {
                    "field": "Through: 11/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.3277777777778
                },
                {
                    "field": "Through: 11/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.2333333333333
                },
                {
                    "field": "Through: 11/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.1383333333333
                },
                {
                    "field": "Through: 11/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0433333333333
                },
                {
                    "field": "Through: 11/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.9488888888889
                },
                {
                    "field": "Through: 11/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.8544444444444
                },
                {
                    "field": "Through: 11/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.76
                },
                {
                    "field": "Through: 11/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.6655555555556
                },
                {
                    "field": "Through: 11/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.5711111111111
                },
                {
                    "field": "Through: 11/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.4772222222222
                },
                {
                    "field": "Through: 11/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.3833333333333
                },
                {
                    "field": "Through: 11/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.2894444444444
                },
                {
                    "field": "Through: 11/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.1961111111111
                },
                {
                    "field": "Through: 11/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.1033333333333
                },
                {
                    "field": "Through: 11/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0105555555556
                },
                {
                    "field": "Through: 11/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.9183333333333
                },
                {
                    "field": "Through: 11/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8266666666667
                },
                {
                    "field": "Through: 11/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.735
                },
                {
                    "field": "Through: 11/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.6438888888889
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.5533333333333
                },
                {
                    "field": "Through: 12/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.4627777777778
                },
                {
                    "field": "Through: 12/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.3733333333333
                },
                {
                    "field": "Through: 12/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2844444444444
                },
                {
                    "field": "Through: 12/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1955555555556
                },
                {
                    "field": "Through: 12/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1077777777778
                },
                {
                    "field": "Through: 12/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.0205555555556
                },
                {
                    "field": "Through: 12/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.9338888888889
                },
                {
                    "field": "Through: 12/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.8477777777778
                },
                {
                    "field": "Through: 12/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.7627777777778
                },
                {
                    "field": "Through: 12/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.6783333333333
                },
                {
                    "field": "Through: 12/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5944444444444
                },
                {
                    "field": "Through: 12/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5111111111111
                },
                {
                    "field": "Through: 12/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.4288888888889
                },
                {
                    "field": "Through: 12/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.3477777777778
                },
                {
                    "field": "Through: 12/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.2672222222222
                },
                {
                    "field": "Through: 12/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1872222222222
                },
                {
                    "field": "Through: 12/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1088888888889
                },
                {
                    "field": "Through: 12/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.0305555555556
                },
                {
                    "field": "Through: 12/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.9538888888889
                },
                {
                    "field": "Through: 12/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8777777777778
                },
                {
                    "field": "Through: 12/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8027777777778
                },
                {
                    "field": "Through: 12/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.7288888888889
                },
                {
                    "field": "Through: 12/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.6561111111111
                },
                {
                    "field": "Through: 12/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5838888888889
                },
                {
                    "field": "Through: 12/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5133333333333
                },
                {
                    "field": "Through: 12/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.4433333333333
                },
                {
                    "field": "Through: 12/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.375
                },
                {
                    "field": "Through: 12/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.3072222222222
                },
                {
                    "field": "Through: 12/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.2411111111111
                },
                {
                    "field": "Through: 12/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1761111111111
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1122222222222
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Constant": {
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Sequential Fraction Schedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fractional"
        },
        "Sequential Fraction Schedule 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "Sequential Fraction Schedule 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "Sequential Fraction Schedule 3": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fractional"
        },
        "boiler hydronic heat supply setpoint": {
            "hourly_value": 82.2222222222222,
            "schedule_type_limits_name": "Temperature"
        },
        "central ac auto fan schedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff"
        },
        "dhw temp": {
            "hourly_value": 52.6666666666667,
            "schedule_type_limits_name": "Temperature"
        },
        "fridge schedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent house fan cfis schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent house fan schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "mixed water temperature schedule": {
            "hourly_value": 40.5555555555556,
            "schedule_type_limits_name": "Temperature"
        },
        "occupants activity schedule": {
            "hourly_value": 117.228428068889,
            "schedule_type_limits_name": "ActivityLevel"
        },
        "water heater setpoint": {
            "hourly_value": 52.6666666666667,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Day:Interval": {
        "clothes dryer exhaust 0 schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.123456790123457
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.0740740740740741
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.0493827160493827
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0246913580246914
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0493827160493827
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.0740740740740741
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.197530864197531
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.395061728395062
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.592592592592593
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.839506172839506
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.962962962962963
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.91358024691358
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.827160493827161
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.716049382716049
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.753086419753086
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.679012345679012
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.62962962962963
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.641975308641975
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.54320987654321
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.296296296296296
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "clothes dryer exhaust 0 schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "clothes dryer schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.123456790123457
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.0740740740740741
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.0493827160493827
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0246913580246914
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0493827160493827
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.0740740740740741
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.197530864197531
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.395061728395062
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.592592592592593
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.839506172839506
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.962962962962963
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.91358024691358
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.827160493827161
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.716049382716049
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.753086419753086
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.679012345679012
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.62962962962963
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.641975308641975
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.54320987654321
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.296296296296296
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "clothes dryer schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "clothes washer schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.104651162790698
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.0813953488372093
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0465116279069768
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0813953488372093
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.127906976744186
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.255813953488372
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.569767441860465
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.848837209302326
                },
                {
                    "time": "10:00",
                    "value_until_time": 1
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.976744186046512
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.872093023255814
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.779069767441861
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.697674418604651
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.569767441860465
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.593023255813954
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.581395348837209
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.569767441860465
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.546511627906977
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.372093023255814
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.197674418604651
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "clothes washer schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooking range schedule allday1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.0597014925373134
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.111940298507463
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.171641791044776
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.291044776119403
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.343283582089552
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.402985074626866
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.462686567164179
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.343283582089552
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.291044776119403
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.402985074626866
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.567164179104478
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.850746268656716
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.432835820895522
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.291044776119403
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.23134328358209
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.171641791044776
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.111940298507463
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooking range schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule allday1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule allday5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule allday11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling setpoint allday1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "cooling setpoint default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "dhw fixtures schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.13953488372093
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.0697674418604651
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.0465116279069768
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0581395348837209
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.116279069767442
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.395348837209302
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.906976744186047
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.930232558139535
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.779069767441861
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.651162790697674
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.546511627906977
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.465116279069767
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.406976744186047
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.383720930232558
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.36046511627907
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.441860465116279
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.593023255813954
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.697674418604651
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.63953488372093
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.558139534883721
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.441860465116279
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.302325581395349
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "dhw fixtures schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "dishwasher schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.135135135135135
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.0630630630630631
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.045045045045045
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.027027027027027
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.0900900900900901
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.18018018018018
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.279279279279279
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.522522522522523
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.585585585585586
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.504504504504504
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.432432432432432
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.378378378378378
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.414414414414414
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.324324324324324
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.342342342342342
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.441441441441441
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.783783783783784
                },
                {
                    "time": "20:00",
                    "value_until_time": 1
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.810810810810811
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.603603603603604
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.396396396396396
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.279279279279279
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "dishwasher schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.566666666666667
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.524166666666667
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.495833333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.5525
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.623333333333333
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.580833333333333
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.439166666666667
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.354166666666667
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.354166666666667
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.396666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.495833333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.623333333333333
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.906666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.963333333333333
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.991666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.920833333333333
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.665833333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.528571428571429
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.488928571428571
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.4625
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.515357142857143
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.581428571428571
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.541785714285714
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.409642857142857
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.330357142857143
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.317142857142857
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.330357142857143
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.396428571428571
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.4625
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.581428571428571
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.74
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.845714285714286
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.898571428571429
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.925
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.858928571428571
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.74
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.621071428571429
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.485714285714286
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.449285714285714
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.473571428571429
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.534285714285714
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.497857142857143
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.376428571428571
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.303571428571429
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.291428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.303571428571429
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.364285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.534285714285714
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.777142857142857
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.825714285714286
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.789285714285714
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.570714285714286
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.442857142857143
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.409642857142857
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3875
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.431785714285714
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.487142857142857
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.453928571428571
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.343214285714286
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.276785714285714
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.265714285714286
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.276785714285714
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.31
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.332142857142857
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.3875
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.487142857142857
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.62
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.708571428571429
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.752857142857143
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.775
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.719642857142857
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.62
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.520357142857143
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.31
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.24
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.28
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.56
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.56
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.47
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.380952380952381
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.352380952380952
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.371428571428571
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.39047619047619
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.295238095238095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.238095238095238
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.228571428571429
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.238095238095238
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.266666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.285714285714286
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.533333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.609523809523809
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.647619047619048
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.619047619047619
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.533333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.447619047619048
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday7": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.39047619047619
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.361190476190476
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.341666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.380714285714286
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.429523809523809
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.400238095238095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.302619047619048
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.244047619047619
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.234285714285714
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.244047619047619
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.273333333333333
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.292857142857143
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.341666666666667
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.429523809523809
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.546666666666667
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.624761904761905
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.663809523809524
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.683333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.634523809523809
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.546666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.458809523809524
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday8": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.387619047619048
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.366666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.408571428571429
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.460952380952381
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42952380952381
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.324761904761905
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.261904761904762
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.251428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.261904761904762
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.293333333333333
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.314285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.366666666666667
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.460952380952381
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.586666666666667
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.67047619047619
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.712380952380952
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.733333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.680952380952381
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.586666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.492380952380952
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday9": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.466666666666667
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.431666666666667
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.408333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.455
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.513333333333333
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.478333333333333
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.361666666666667
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.291666666666667
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.28
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.291666666666667
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.326666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.408333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.513333333333333
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.653333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.746666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.816666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.758333333333333
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.653333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.548333333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday10": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.50952380952381
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.471309523809524
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.445833333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.496785714285714
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.56047619047619
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.522261904761905
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.394880952380952
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.318452380952381
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.305714285714286
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.318452380952381
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.356666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.382142857142857
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.445833333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.56047619047619
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.713333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.815238095238095
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.866190476190476
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.891666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.82797619047619
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.713333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.598690476190476
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday11": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.552380952380952
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.510952380952381
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.483333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.538571428571428
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.607619047619048
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.566190476190476
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.428095238095238
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.345238095238095
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.331428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.345238095238095
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.386666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.414285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.483333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.607619047619048
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.773333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.883809523809524
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.939047619047619
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.966666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.897619047619048
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.773333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.649047619047619
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule allday12": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.571428571428571
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.528571428571428
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.557142857142857
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.628571428571428
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.585714285714286
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.442857142857143
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.357142857142857
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.342857142857143
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.357142857142857
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.428571428571428
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.628571428571428
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.914285714285714
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.971428571428571
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.928571428571428
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.671428571428571
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "general water use schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.315068493150685
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.287671232876712
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.342465753424658
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.36986301369863
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.520547945205479
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.602739726027397
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.534246575342466
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.506849315068493
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.465753424657534
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.479452054794521
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.534246575342466
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.589041095890411
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.698630136986301
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.876712328767123
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.89041095890411
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.986301369863014
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.863013698630137
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.616438356164384
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.465753424657534
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "general water use schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "heating setpoint allday1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "heating setpoint default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "interior lighting schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.108181818181818
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0901515151515151
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0991666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.162272727272727
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.270454545454545
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.342575757575758
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.369621212121212
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.351590909090909
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.333560606060606
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.324545454545455
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.315530303030303
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.333560606060606
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.369621212121212
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.450757575757576
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.585984848484848
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.77530303030303
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.955606060606061
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.991666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.71219696969697
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.360606060606061
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.162272727272727
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.100909090909091
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0840909090909091
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0925
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.151363636363636
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.252272727272727
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.319545454545455
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.344772727272727
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.327954545454545
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.311136363636364
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.302727272727273
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.294318181818182
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.311136363636364
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.344772727272727
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.420454545454545
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.546590909090909
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.723181818181818
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.891363636363636
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.925
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.664318181818182
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.336363636363636
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.151363636363636
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0927272727272727
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0772727272727273
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.085
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.139090909090909
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.231818181818182
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.293636363636364
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.316818181818182
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.301363636363636
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.285909090909091
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.278181818181818
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.270454545454545
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.285909090909091
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.316818181818182
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.386363636363636
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.502272727272727
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.664545454545454
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.819090909090909
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.610454545454545
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.309090909090909
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.139090909090909
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0845454545454545
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0704545454545455
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0775
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.126818181818182
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.211363636363636
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.267727272727273
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.288863636363636
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.274772727272727
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.260681818181818
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.253636363636364
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.246590909090909
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.260681818181818
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.288863636363636
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.352272727272727
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.457954545454545
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.605909090909091
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.746818181818182
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.775
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.556590909090909
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.281818181818182
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.126818181818182
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0763636363636364
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0636363636363636
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.114545454545455
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.190909090909091
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.241818181818182
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.260909090909091
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.248181818181818
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.235454545454545
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.229090909090909
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.222727272727273
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.235454545454545
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.260909090909091
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.318181818181818
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.413636363636364
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.547272727272727
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.674545454545454
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.502727272727273
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.254545454545455
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.114545454545455
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0727272727272727
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0606060606060606
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0666666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.109090909090909
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.181818181818182
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.23030303030303
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.248484848484849
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.236363636363636
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.224242424242424
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.218181818181818
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.212121212121212
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.224242424242424
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.248484848484849
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.303030303030303
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.393939393939394
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.521212121212121
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.642424242424242
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.478787878787879
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.242424242424242
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.109090909090909
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday7": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0745454545454545
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0621212121212121
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0683333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.111818181818182
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.186363636363636
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.236060606060606
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.25469696969697
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.242272727272727
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.229848484848485
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.223636363636364
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.217424242424242
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.229848484848485
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.25469696969697
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.310606060606061
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.403787878787879
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.534242424242424
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.658484848484848
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.683333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.490757575757576
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.248484848484848
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.111818181818182
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday8": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0666666666666667
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0733333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.12
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.253333333333333
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.273333333333333
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.26
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.246666666666667
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.24
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.233333333333333
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.246666666666667
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.273333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.433333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.573333333333333
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.706666666666667
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.733333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.526666666666667
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.266666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.12
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday9": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0890909090909091
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0742424242424242
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0816666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.133636363636364
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.222727272727273
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.282121212121212
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.304393939393939
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.289545454545454
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.27469696969697
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.267272727272727
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.259848484848485
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.27469696969697
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.304393939393939
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.371212121212121
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.482575757575758
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.638484848484848
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.786969696969697
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.816666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.586515151515152
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.296969696969697
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.133636363636364
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday10": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.0972727272727273
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0810606060606061
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0891666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.145909090909091
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.243181818181818
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.308030303030303
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.332348484848485
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.316136363636364
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.299924242424242
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.291818181818182
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.283712121212121
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.299924242424242
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.332348484848485
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.40530303030303
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.526893939393939
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.697121212121212
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.859242424242424
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.891666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.640378787878788
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.324242424242424
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.145909090909091
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday11": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.105454545454545
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0878787878787879
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0966666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.158181818181818
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.263636363636364
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.333939393939394
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.36030303030303
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.342727272727273
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.325151515151515
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.316363636363636
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.307575757575758
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.325151515151515
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.36030303030303
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.439393939393939
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.571212121212121
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.755757575757576
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.931515151515151
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.966666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.694242424242424
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.351515151515151
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.158181818181818
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule allday12": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.109090909090909
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0909090909090909
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.163636363636364
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.272727272727273
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.345454545454545
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.372727272727273
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.354545454545455
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.336363636363636
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.327272727272727
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.318181818181818
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.336363636363636
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.372727272727273
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.454545454545455
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.590909090909091
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.781818181818182
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.963636363636363
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.718181818181818
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.363636363636364
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.163636363636364
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "interior lighting schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "misc plug loads schedule allday1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.705882352941177
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.745098039215686
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.803921568627451
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.823529411764706
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.862745098039216
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.92156862745098
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.980392156862745
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.980392156862745
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.941176470588235
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.862745098039216
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.784313725490196
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.725490196078431
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "misc plug loads schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "misc tv schedule allday1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.106060606060606
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.053030303030303
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.0303030303030303
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.0227272727272727
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.0303030303030303
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.0454545454545455
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.0757575757575758
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.113636363636364
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.151515151515152
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.189393939393939
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.212121212121212
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.234848484848485
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.287878787878788
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.318181818181818
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.348484848484848
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.409090909090909
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.46969696969697
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.606060606060606
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.833333333333333
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.946969696969697
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.583333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.257575757575758
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "misc tv schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "natural vent schedule avail day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "natural vent schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "occupants schedule allday1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.426829268292683
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.719512195121951
                },
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.670731707317073
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.329268292682927
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.170731707317073
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.231707317073171
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.329268292682927
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.670731707317073
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.829268292682927
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.853658536585366
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.646341463414634
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.426829268292683
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "occupants schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "trans schedule winter=0.85 summer=0.7 allday1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.85
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "trans schedule winter=0.85 summer=0.7 allday121": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "trans schedule winter=0.85 summer=0.7 allday305": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.85
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "trans schedule winter=0.85 summer=0.7 default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "clothes dryer exhaust 0 schedule default day",
            "customday2_schedule_day_name": "clothes dryer exhaust 0 schedule default day",
            "friday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "holiday_schedule_day_name": "clothes dryer exhaust 0 schedule default day",
            "monday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "saturday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "summerdesignday_schedule_day_name": "clothes dryer exhaust 0 schedule default day",
            "sunday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "thursday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "tuesday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "wednesday_schedule_day_name": "clothes dryer exhaust 0 schedule allday1",
            "winterdesignday_schedule_day_name": "clothes dryer exhaust 0 schedule default day"
        },
        "clothes dryer schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "clothes dryer schedule default day",
            "customday2_schedule_day_name": "clothes dryer schedule default day",
            "friday_schedule_day_name": "clothes dryer schedule allday1",
            "holiday_schedule_day_name": "clothes dryer schedule default day",
            "monday_schedule_day_name": "clothes dryer schedule allday1",
            "saturday_schedule_day_name": "clothes dryer schedule allday1",
            "summerdesignday_schedule_day_name": "clothes dryer schedule default day",
            "sunday_schedule_day_name": "clothes dryer schedule allday1",
            "thursday_schedule_day_name": "clothes dryer schedule allday1",
            "tuesday_schedule_day_name": "clothes dryer schedule allday1",
            "wednesday_schedule_day_name": "clothes dryer schedule allday1",
            "winterdesignday_schedule_day_name": "clothes dryer schedule default day"
        },
        "clothes washer schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "clothes washer schedule default day",
            "customday2_schedule_day_name": "clothes washer schedule default day",
            "friday_schedule_day_name": "clothes washer schedule allday1",
            "holiday_schedule_day_name": "clothes washer schedule default day",
            "monday_schedule_day_name": "clothes washer schedule allday1",
            "saturday_schedule_day_name": "clothes washer schedule allday1",
            "summerdesignday_schedule_day_name": "clothes washer schedule default day",
            "sunday_schedule_day_name": "clothes washer schedule allday1",
            "thursday_schedule_day_name": "clothes washer schedule allday1",
            "tuesday_schedule_day_name": "clothes washer schedule allday1",
            "wednesday_schedule_day_name": "clothes washer schedule allday1",
            "winterdesignday_schedule_day_name": "clothes washer schedule default day"
        },
        "cooking range schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "cooking range schedule default day",
            "customday2_schedule_day_name": "cooking range schedule default day",
            "friday_schedule_day_name": "cooking range schedule allday1",
            "holiday_schedule_day_name": "cooking range schedule default day",
            "monday_schedule_day_name": "cooking range schedule allday1",
            "saturday_schedule_day_name": "cooking range schedule allday1",
            "summerdesignday_schedule_day_name": "cooking range schedule default day",
            "sunday_schedule_day_name": "cooking range schedule allday1",
            "thursday_schedule_day_name": "cooking range schedule allday1",
            "tuesday_schedule_day_name": "cooking range schedule allday1",
            "wednesday_schedule_day_name": "cooking range schedule allday1",
            "winterdesignday_schedule_day_name": "cooking range schedule default day"
        },
        "cooling season schedule Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule allday5",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule allday1",
            "saturday_schedule_day_name": "cooling season schedule allday5",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule allday1",
            "thursday_schedule_day_name": "cooling season schedule allday5",
            "tuesday_schedule_day_name": "cooling season schedule allday5",
            "wednesday_schedule_day_name": "cooling season schedule allday5",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Jan1-Apr28": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule allday1",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule allday1",
            "saturday_schedule_day_name": "cooling season schedule allday1",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule allday1",
            "thursday_schedule_day_name": "cooling season schedule allday1",
            "tuesday_schedule_day_name": "cooling season schedule allday1",
            "wednesday_schedule_day_name": "cooling season schedule allday1",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - May6-Oct27": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule allday5",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule allday5",
            "saturday_schedule_day_name": "cooling season schedule allday5",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule allday5",
            "thursday_schedule_day_name": "cooling season schedule allday5",
            "tuesday_schedule_day_name": "cooling season schedule allday5",
            "wednesday_schedule_day_name": "cooling season schedule allday5",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Nov4-Dec31": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule allday11",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule allday11",
            "saturday_schedule_day_name": "cooling season schedule allday11",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule allday11",
            "thursday_schedule_day_name": "cooling season schedule allday11",
            "tuesday_schedule_day_name": "cooling season schedule allday11",
            "wednesday_schedule_day_name": "cooling season schedule allday11",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule allday11",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule allday5",
            "saturday_schedule_day_name": "cooling season schedule allday11",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule allday5",
            "thursday_schedule_day_name": "cooling season schedule allday11",
            "tuesday_schedule_day_name": "cooling season schedule allday5",
            "wednesday_schedule_day_name": "cooling season schedule allday5",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling setpoint Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "cooling setpoint default day",
            "customday2_schedule_day_name": "cooling setpoint default day",
            "friday_schedule_day_name": "cooling setpoint allday1",
            "holiday_schedule_day_name": "cooling setpoint default day",
            "monday_schedule_day_name": "cooling setpoint allday1",
            "saturday_schedule_day_name": "cooling setpoint allday1",
            "summerdesignday_schedule_day_name": "cooling setpoint default day",
            "sunday_schedule_day_name": "cooling setpoint allday1",
            "thursday_schedule_day_name": "cooling setpoint allday1",
            "tuesday_schedule_day_name": "cooling setpoint allday1",
            "wednesday_schedule_day_name": "cooling setpoint allday1",
            "winterdesignday_schedule_day_name": "cooling setpoint default day"
        },
        "dhw fixtures schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "dhw fixtures schedule default day",
            "customday2_schedule_day_name": "dhw fixtures schedule default day",
            "friday_schedule_day_name": "dhw fixtures schedule allday1",
            "holiday_schedule_day_name": "dhw fixtures schedule default day",
            "monday_schedule_day_name": "dhw fixtures schedule allday1",
            "saturday_schedule_day_name": "dhw fixtures schedule allday1",
            "summerdesignday_schedule_day_name": "dhw fixtures schedule default day",
            "sunday_schedule_day_name": "dhw fixtures schedule allday1",
            "thursday_schedule_day_name": "dhw fixtures schedule allday1",
            "tuesday_schedule_day_name": "dhw fixtures schedule allday1",
            "wednesday_schedule_day_name": "dhw fixtures schedule allday1",
            "winterdesignday_schedule_day_name": "dhw fixtures schedule default day"
        },
        "dishwasher schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "dishwasher schedule default day",
            "customday2_schedule_day_name": "dishwasher schedule default day",
            "friday_schedule_day_name": "dishwasher schedule allday1",
            "holiday_schedule_day_name": "dishwasher schedule default day",
            "monday_schedule_day_name": "dishwasher schedule allday1",
            "saturday_schedule_day_name": "dishwasher schedule allday1",
            "summerdesignday_schedule_day_name": "dishwasher schedule default day",
            "sunday_schedule_day_name": "dishwasher schedule allday1",
            "thursday_schedule_day_name": "dishwasher schedule allday1",
            "tuesday_schedule_day_name": "dishwasher schedule allday1",
            "wednesday_schedule_day_name": "dishwasher schedule allday1",
            "winterdesignday_schedule_day_name": "dishwasher schedule default day"
        },
        "exterior lighting schedule Week Rule - Apr1-Apr28": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday4",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday4",
            "saturday_schedule_day_name": "exterior lighting schedule allday4",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday4",
            "thursday_schedule_day_name": "exterior lighting schedule allday4",
            "tuesday_schedule_day_name": "exterior lighting schedule allday4",
            "wednesday_schedule_day_name": "exterior lighting schedule allday4",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday5",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday4",
            "saturday_schedule_day_name": "exterior lighting schedule allday5",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday4",
            "thursday_schedule_day_name": "exterior lighting schedule allday5",
            "tuesday_schedule_day_name": "exterior lighting schedule allday5",
            "wednesday_schedule_day_name": "exterior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Aug5-Aug25": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday8",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday8",
            "saturday_schedule_day_name": "exterior lighting schedule allday8",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday8",
            "thursday_schedule_day_name": "exterior lighting schedule allday8",
            "tuesday_schedule_day_name": "exterior lighting schedule allday8",
            "wednesday_schedule_day_name": "exterior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Aug26-Sep1": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday8",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday8",
            "saturday_schedule_day_name": "exterior lighting schedule allday9",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday8",
            "thursday_schedule_day_name": "exterior lighting schedule allday8",
            "tuesday_schedule_day_name": "exterior lighting schedule allday8",
            "wednesday_schedule_day_name": "exterior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Dec2-Dec31": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday12",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday12",
            "saturday_schedule_day_name": "exterior lighting schedule allday12",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday12",
            "thursday_schedule_day_name": "exterior lighting schedule allday12",
            "tuesday_schedule_day_name": "exterior lighting schedule allday12",
            "wednesday_schedule_day_name": "exterior lighting schedule allday12",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Feb4-Feb24": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday2",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday2",
            "saturday_schedule_day_name": "exterior lighting schedule allday2",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday2",
            "thursday_schedule_day_name": "exterior lighting schedule allday2",
            "tuesday_schedule_day_name": "exterior lighting schedule allday2",
            "wednesday_schedule_day_name": "exterior lighting schedule allday2",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Feb25-Mar3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday3",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday2",
            "saturday_schedule_day_name": "exterior lighting schedule allday3",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday2",
            "thursday_schedule_day_name": "exterior lighting schedule allday3",
            "tuesday_schedule_day_name": "exterior lighting schedule allday2",
            "wednesday_schedule_day_name": "exterior lighting schedule allday2",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jan1-Jan27": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday1",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday1",
            "saturday_schedule_day_name": "exterior lighting schedule allday1",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday1",
            "thursday_schedule_day_name": "exterior lighting schedule allday1",
            "tuesday_schedule_day_name": "exterior lighting schedule allday1",
            "wednesday_schedule_day_name": "exterior lighting schedule allday1",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jan28-Feb3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday2",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday1",
            "saturday_schedule_day_name": "exterior lighting schedule allday2",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday1",
            "thursday_schedule_day_name": "exterior lighting schedule allday2",
            "tuesday_schedule_day_name": "exterior lighting schedule allday1",
            "wednesday_schedule_day_name": "exterior lighting schedule allday1",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jul1-Jul28": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday7",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday7",
            "saturday_schedule_day_name": "exterior lighting schedule allday7",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday7",
            "thursday_schedule_day_name": "exterior lighting schedule allday7",
            "tuesday_schedule_day_name": "exterior lighting schedule allday7",
            "wednesday_schedule_day_name": "exterior lighting schedule allday7",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jul29-Aug4": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday8",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday7",
            "saturday_schedule_day_name": "exterior lighting schedule allday8",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday7",
            "thursday_schedule_day_name": "exterior lighting schedule allday8",
            "tuesday_schedule_day_name": "exterior lighting schedule allday7",
            "wednesday_schedule_day_name": "exterior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jun3-Jun30": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday6",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday6",
            "saturday_schedule_day_name": "exterior lighting schedule allday6",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday6",
            "thursday_schedule_day_name": "exterior lighting schedule allday6",
            "tuesday_schedule_day_name": "exterior lighting schedule allday6",
            "wednesday_schedule_day_name": "exterior lighting schedule allday6",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Mar4-Mar31": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday3",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday3",
            "saturday_schedule_day_name": "exterior lighting schedule allday3",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday3",
            "thursday_schedule_day_name": "exterior lighting schedule allday3",
            "tuesday_schedule_day_name": "exterior lighting schedule allday3",
            "wednesday_schedule_day_name": "exterior lighting schedule allday3",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - May6-May26": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday5",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday5",
            "saturday_schedule_day_name": "exterior lighting schedule allday5",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday5",
            "thursday_schedule_day_name": "exterior lighting schedule allday5",
            "tuesday_schedule_day_name": "exterior lighting schedule allday5",
            "wednesday_schedule_day_name": "exterior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - May27-Jun2": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday6",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday5",
            "saturday_schedule_day_name": "exterior lighting schedule allday6",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday5",
            "thursday_schedule_day_name": "exterior lighting schedule allday5",
            "tuesday_schedule_day_name": "exterior lighting schedule allday5",
            "wednesday_schedule_day_name": "exterior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Nov4-Nov24": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday11",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday11",
            "saturday_schedule_day_name": "exterior lighting schedule allday11",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday11",
            "thursday_schedule_day_name": "exterior lighting schedule allday11",
            "tuesday_schedule_day_name": "exterior lighting schedule allday11",
            "wednesday_schedule_day_name": "exterior lighting schedule allday11",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Nov25-Dec1": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday11",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday11",
            "saturday_schedule_day_name": "exterior lighting schedule allday12",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday11",
            "thursday_schedule_day_name": "exterior lighting schedule allday11",
            "tuesday_schedule_day_name": "exterior lighting schedule allday11",
            "wednesday_schedule_day_name": "exterior lighting schedule allday11",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Oct7-Oct27": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday10",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday10",
            "saturday_schedule_day_name": "exterior lighting schedule allday10",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday10",
            "thursday_schedule_day_name": "exterior lighting schedule allday10",
            "tuesday_schedule_day_name": "exterior lighting schedule allday10",
            "wednesday_schedule_day_name": "exterior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday11",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday10",
            "saturday_schedule_day_name": "exterior lighting schedule allday11",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday10",
            "thursday_schedule_day_name": "exterior lighting schedule allday11",
            "tuesday_schedule_day_name": "exterior lighting schedule allday10",
            "wednesday_schedule_day_name": "exterior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Sep2-Sep29": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday9",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday9",
            "saturday_schedule_day_name": "exterior lighting schedule allday9",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday9",
            "thursday_schedule_day_name": "exterior lighting schedule allday9",
            "tuesday_schedule_day_name": "exterior lighting schedule allday9",
            "wednesday_schedule_day_name": "exterior lighting schedule allday9",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Sep30-Oct6": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule allday10",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule allday10",
            "saturday_schedule_day_name": "exterior lighting schedule allday10",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule allday9",
            "thursday_schedule_day_name": "exterior lighting schedule allday10",
            "tuesday_schedule_day_name": "exterior lighting schedule allday10",
            "wednesday_schedule_day_name": "exterior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "general water use schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "general water use schedule default day",
            "customday2_schedule_day_name": "general water use schedule default day",
            "friday_schedule_day_name": "general water use schedule allday1",
            "holiday_schedule_day_name": "general water use schedule default day",
            "monday_schedule_day_name": "general water use schedule allday1",
            "saturday_schedule_day_name": "general water use schedule allday1",
            "summerdesignday_schedule_day_name": "general water use schedule default day",
            "sunday_schedule_day_name": "general water use schedule allday1",
            "thursday_schedule_day_name": "general water use schedule allday1",
            "tuesday_schedule_day_name": "general water use schedule allday1",
            "wednesday_schedule_day_name": "general water use schedule allday1",
            "winterdesignday_schedule_day_name": "general water use schedule default day"
        },
        "heating setpoint Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "heating setpoint default day",
            "customday2_schedule_day_name": "heating setpoint default day",
            "friday_schedule_day_name": "heating setpoint allday1",
            "holiday_schedule_day_name": "heating setpoint default day",
            "monday_schedule_day_name": "heating setpoint allday1",
            "saturday_schedule_day_name": "heating setpoint allday1",
            "summerdesignday_schedule_day_name": "heating setpoint default day",
            "sunday_schedule_day_name": "heating setpoint allday1",
            "thursday_schedule_day_name": "heating setpoint allday1",
            "tuesday_schedule_day_name": "heating setpoint allday1",
            "wednesday_schedule_day_name": "heating setpoint allday1",
            "winterdesignday_schedule_day_name": "heating setpoint default day"
        },
        "interior lighting schedule Week Rule - Apr1-Apr28": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday4",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday4",
            "saturday_schedule_day_name": "interior lighting schedule allday4",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday4",
            "thursday_schedule_day_name": "interior lighting schedule allday4",
            "tuesday_schedule_day_name": "interior lighting schedule allday4",
            "wednesday_schedule_day_name": "interior lighting schedule allday4",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday5",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday4",
            "saturday_schedule_day_name": "interior lighting schedule allday5",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday4",
            "thursday_schedule_day_name": "interior lighting schedule allday5",
            "tuesday_schedule_day_name": "interior lighting schedule allday5",
            "wednesday_schedule_day_name": "interior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Aug5-Aug25": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday8",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday8",
            "saturday_schedule_day_name": "interior lighting schedule allday8",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday8",
            "thursday_schedule_day_name": "interior lighting schedule allday8",
            "tuesday_schedule_day_name": "interior lighting schedule allday8",
            "wednesday_schedule_day_name": "interior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Aug26-Sep1": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday8",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday8",
            "saturday_schedule_day_name": "interior lighting schedule allday9",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday8",
            "thursday_schedule_day_name": "interior lighting schedule allday8",
            "tuesday_schedule_day_name": "interior lighting schedule allday8",
            "wednesday_schedule_day_name": "interior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Dec2-Dec31": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday12",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday12",
            "saturday_schedule_day_name": "interior lighting schedule allday12",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday12",
            "thursday_schedule_day_name": "interior lighting schedule allday12",
            "tuesday_schedule_day_name": "interior lighting schedule allday12",
            "wednesday_schedule_day_name": "interior lighting schedule allday12",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Feb4-Feb24": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday2",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday2",
            "saturday_schedule_day_name": "interior lighting schedule allday2",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday2",
            "thursday_schedule_day_name": "interior lighting schedule allday2",
            "tuesday_schedule_day_name": "interior lighting schedule allday2",
            "wednesday_schedule_day_name": "interior lighting schedule allday2",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Feb25-Mar3": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday3",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday2",
            "saturday_schedule_day_name": "interior lighting schedule allday3",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday2",
            "thursday_schedule_day_name": "interior lighting schedule allday3",
            "tuesday_schedule_day_name": "interior lighting schedule allday2",
            "wednesday_schedule_day_name": "interior lighting schedule allday2",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Jan1-Jan27": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday1",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday1",
            "saturday_schedule_day_name": "interior lighting schedule allday1",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday1",
            "thursday_schedule_day_name": "interior lighting schedule allday1",
            "tuesday_schedule_day_name": "interior lighting schedule allday1",
            "wednesday_schedule_day_name": "interior lighting schedule allday1",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Jan28-Feb3": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday2",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday1",
            "saturday_schedule_day_name": "interior lighting schedule allday2",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday1",
            "thursday_schedule_day_name": "interior lighting schedule allday2",
            "tuesday_schedule_day_name": "interior lighting schedule allday1",
            "wednesday_schedule_day_name": "interior lighting schedule allday1",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Jul1-Jul28": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday7",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday7",
            "saturday_schedule_day_name": "interior lighting schedule allday7",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday7",
            "thursday_schedule_day_name": "interior lighting schedule allday7",
            "tuesday_schedule_day_name": "interior lighting schedule allday7",
            "wednesday_schedule_day_name": "interior lighting schedule allday7",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Jul29-Aug4": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday8",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday7",
            "saturday_schedule_day_name": "interior lighting schedule allday8",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday7",
            "thursday_schedule_day_name": "interior lighting schedule allday8",
            "tuesday_schedule_day_name": "interior lighting schedule allday7",
            "wednesday_schedule_day_name": "interior lighting schedule allday8",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Jun3-Jun30": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday6",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday6",
            "saturday_schedule_day_name": "interior lighting schedule allday6",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday6",
            "thursday_schedule_day_name": "interior lighting schedule allday6",
            "tuesday_schedule_day_name": "interior lighting schedule allday6",
            "wednesday_schedule_day_name": "interior lighting schedule allday6",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Mar4-Mar31": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday3",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday3",
            "saturday_schedule_day_name": "interior lighting schedule allday3",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday3",
            "thursday_schedule_day_name": "interior lighting schedule allday3",
            "tuesday_schedule_day_name": "interior lighting schedule allday3",
            "wednesday_schedule_day_name": "interior lighting schedule allday3",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - May6-May26": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday5",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday5",
            "saturday_schedule_day_name": "interior lighting schedule allday5",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday5",
            "thursday_schedule_day_name": "interior lighting schedule allday5",
            "tuesday_schedule_day_name": "interior lighting schedule allday5",
            "wednesday_schedule_day_name": "interior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - May27-Jun2": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday6",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday5",
            "saturday_schedule_day_name": "interior lighting schedule allday6",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday5",
            "thursday_schedule_day_name": "interior lighting schedule allday5",
            "tuesday_schedule_day_name": "interior lighting schedule allday5",
            "wednesday_schedule_day_name": "interior lighting schedule allday5",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Nov4-Nov24": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday11",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday11",
            "saturday_schedule_day_name": "interior lighting schedule allday11",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday11",
            "thursday_schedule_day_name": "interior lighting schedule allday11",
            "tuesday_schedule_day_name": "interior lighting schedule allday11",
            "wednesday_schedule_day_name": "interior lighting schedule allday11",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Nov25-Dec1": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday11",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday11",
            "saturday_schedule_day_name": "interior lighting schedule allday12",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday11",
            "thursday_schedule_day_name": "interior lighting schedule allday11",
            "tuesday_schedule_day_name": "interior lighting schedule allday11",
            "wednesday_schedule_day_name": "interior lighting schedule allday11",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Oct7-Oct27": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday10",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday10",
            "saturday_schedule_day_name": "interior lighting schedule allday10",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday10",
            "thursday_schedule_day_name": "interior lighting schedule allday10",
            "tuesday_schedule_day_name": "interior lighting schedule allday10",
            "wednesday_schedule_day_name": "interior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday11",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday10",
            "saturday_schedule_day_name": "interior lighting schedule allday11",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday10",
            "thursday_schedule_day_name": "interior lighting schedule allday11",
            "tuesday_schedule_day_name": "interior lighting schedule allday10",
            "wednesday_schedule_day_name": "interior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Sep2-Sep29": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday9",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday9",
            "saturday_schedule_day_name": "interior lighting schedule allday9",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday9",
            "thursday_schedule_day_name": "interior lighting schedule allday9",
            "tuesday_schedule_day_name": "interior lighting schedule allday9",
            "wednesday_schedule_day_name": "interior lighting schedule allday9",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "interior lighting schedule Week Rule - Sep30-Oct6": {
            "customday1_schedule_day_name": "interior lighting schedule default day",
            "customday2_schedule_day_name": "interior lighting schedule default day",
            "friday_schedule_day_name": "interior lighting schedule allday10",
            "holiday_schedule_day_name": "interior lighting schedule default day",
            "monday_schedule_day_name": "interior lighting schedule allday10",
            "saturday_schedule_day_name": "interior lighting schedule allday10",
            "summerdesignday_schedule_day_name": "interior lighting schedule default day",
            "sunday_schedule_day_name": "interior lighting schedule allday9",
            "thursday_schedule_day_name": "interior lighting schedule allday10",
            "tuesday_schedule_day_name": "interior lighting schedule allday10",
            "wednesday_schedule_day_name": "interior lighting schedule allday10",
            "winterdesignday_schedule_day_name": "interior lighting schedule default day"
        },
        "misc plug loads schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "misc plug loads schedule default day",
            "customday2_schedule_day_name": "misc plug loads schedule default day",
            "friday_schedule_day_name": "misc plug loads schedule allday1",
            "holiday_schedule_day_name": "misc plug loads schedule default day",
            "monday_schedule_day_name": "misc plug loads schedule allday1",
            "saturday_schedule_day_name": "misc plug loads schedule allday1",
            "summerdesignday_schedule_day_name": "misc plug loads schedule default day",
            "sunday_schedule_day_name": "misc plug loads schedule allday1",
            "thursday_schedule_day_name": "misc plug loads schedule allday1",
            "tuesday_schedule_day_name": "misc plug loads schedule allday1",
            "wednesday_schedule_day_name": "misc plug loads schedule allday1",
            "winterdesignday_schedule_day_name": "misc plug loads schedule default day"
        },
        "misc tv schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "misc tv schedule default day",
            "customday2_schedule_day_name": "misc tv schedule default day",
            "friday_schedule_day_name": "misc tv schedule allday1",
            "holiday_schedule_day_name": "misc tv schedule default day",
            "monday_schedule_day_name": "misc tv schedule allday1",
            "saturday_schedule_day_name": "misc tv schedule allday1",
            "summerdesignday_schedule_day_name": "misc tv schedule default day",
            "sunday_schedule_day_name": "misc tv schedule allday1",
            "thursday_schedule_day_name": "misc tv schedule allday1",
            "tuesday_schedule_day_name": "misc tv schedule allday1",
            "wednesday_schedule_day_name": "misc tv schedule allday1",
            "winterdesignday_schedule_day_name": "misc tv schedule default day"
        },
        "natural vent schedule Week Rule - Jan1-Jan6": {
            "customday1_schedule_day_name": "natural vent schedule default day",
            "customday2_schedule_day_name": "natural vent schedule default day",
            "friday_schedule_day_name": "natural vent schedule avail day",
            "holiday_schedule_day_name": "natural vent schedule default day",
            "monday_schedule_day_name": "natural vent schedule avail day",
            "saturday_schedule_day_name": "natural vent schedule default day",
            "summerdesignday_schedule_day_name": "natural vent schedule default day",
            "sunday_schedule_day_name": "natural vent schedule avail day",
            "thursday_schedule_day_name": "natural vent schedule default day",
            "tuesday_schedule_day_name": "natural vent schedule default day",
            "wednesday_schedule_day_name": "natural vent schedule avail day",
            "winterdesignday_schedule_day_name": "natural vent schedule default day"
        },
        "natural vent schedule Week Rule - Jan7-Dec31": {
            "customday1_schedule_day_name": "natural vent schedule default day",
            "customday2_schedule_day_name": "natural vent schedule default day",
            "friday_schedule_day_name": "natural vent schedule avail day",
            "holiday_schedule_day_name": "natural vent schedule default day",
            "monday_schedule_day_name": "natural vent schedule avail day",
            "saturday_schedule_day_name": "natural vent schedule default day",
            "summerdesignday_schedule_day_name": "natural vent schedule default day",
            "sunday_schedule_day_name": "natural vent schedule default day",
            "thursday_schedule_day_name": "natural vent schedule default day",
            "tuesday_schedule_day_name": "natural vent schedule default day",
            "wednesday_schedule_day_name": "natural vent schedule avail day",
            "winterdesignday_schedule_day_name": "natural vent schedule default day"
        },
        "occupants schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "occupants schedule default day",
            "customday2_schedule_day_name": "occupants schedule default day",
            "friday_schedule_day_name": "occupants schedule allday1",
            "holiday_schedule_day_name": "occupants schedule default day",
            "monday_schedule_day_name": "occupants schedule allday1",
            "saturday_schedule_day_name": "occupants schedule allday1",
            "summerdesignday_schedule_day_name": "occupants schedule default day",
            "sunday_schedule_day_name": "occupants schedule allday1",
            "thursday_schedule_day_name": "occupants schedule allday1",
            "tuesday_schedule_day_name": "occupants schedule allday1",
            "wednesday_schedule_day_name": "occupants schedule allday1",
            "winterdesignday_schedule_day_name": "occupants schedule default day"
        },
        "trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "customday2_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "friday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "holiday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "monday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "saturday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "summerdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "sunday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "thursday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "tuesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "wednesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "winterdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day"
        },
        "trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28": {
            "customday1_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "customday2_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "friday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "holiday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "monday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "saturday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "summerdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "sunday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "thursday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "tuesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "wednesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday1",
            "winterdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day"
        },
        "trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27": {
            "customday1_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "customday2_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "friday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "holiday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "monday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "saturday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "summerdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "sunday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "thursday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "tuesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "wednesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "winterdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day"
        },
        "trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31": {
            "customday1_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "customday2_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "friday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "holiday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "monday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "saturday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "summerdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "sunday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "thursday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "tuesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "wednesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "winterdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day"
        },
        "trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "customday2_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "friday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "holiday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "monday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "saturday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "summerdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day",
            "sunday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "thursday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday305",
            "tuesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "wednesday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 allday121",
            "winterdesignday_schedule_day_name": "trans schedule winter=0.85 summer=0.7 default day"
        }
    },
    "Schedule:Year": {
        "clothes dryer exhaust 0 schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "clothes dryer schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "clothes dryer schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "clothes washer schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "clothes washer schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "cooking range schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "cooking range schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "cooling season schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "cooling season schedule Week Rule - Jan1-Apr28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "cooling season schedule Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "cooling season schedule Week Rule - May6-Oct27",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "cooling season schedule Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "cooling season schedule Week Rule - Nov4-Dec31",
                    "start_day": 4,
                    "start_month": 11
                }
            ]
        },
        "cooling setpoint": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "cooling setpoint Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "dhw fixtures schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "dhw fixtures schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "dishwasher schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "dishwasher schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "exterior lighting schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 1,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jan1-Jan27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 2,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jan28-Feb3",
                    "start_day": 28,
                    "start_month": 1
                },
                {
                    "end_day": 24,
                    "end_month": 2,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Feb4-Feb24",
                    "start_day": 4,
                    "start_month": 2
                },
                {
                    "end_day": 3,
                    "end_month": 3,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Feb25-Mar3",
                    "start_day": 25,
                    "start_month": 2
                },
                {
                    "end_day": 31,
                    "end_month": 3,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Mar4-Mar31",
                    "start_day": 4,
                    "start_month": 3
                },
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Apr1-Apr28",
                    "start_day": 1,
                    "start_month": 4
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 26,
                    "end_month": 5,
                    "schedule_week_name": "exterior lighting schedule Week Rule - May6-May26",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 2,
                    "end_month": 6,
                    "schedule_week_name": "exterior lighting schedule Week Rule - May27-Jun2",
                    "start_day": 27,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 6,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jun3-Jun30",
                    "start_day": 3,
                    "start_month": 6
                },
                {
                    "end_day": 28,
                    "end_month": 7,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jul1-Jul28",
                    "start_day": 1,
                    "start_month": 7
                },
                {
                    "end_day": 4,
                    "end_month": 8,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jul29-Aug4",
                    "start_day": 29,
                    "start_month": 7
                },
                {
                    "end_day": 25,
                    "end_month": 8,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Aug5-Aug25",
                    "start_day": 5,
                    "start_month": 8
                },
                {
                    "end_day": 1,
                    "end_month": 9,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Aug26-Sep1",
                    "start_day": 26,
                    "start_month": 8
                },
                {
                    "end_day": 29,
                    "end_month": 9,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Sep2-Sep29",
                    "start_day": 2,
                    "start_month": 9
                },
                {
                    "end_day": 6,
                    "end_month": 10,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Sep30-Oct6",
                    "start_day": 30,
                    "start_month": 9
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Oct7-Oct27",
                    "start_day": 7,
                    "start_month": 10
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 24,
                    "end_month": 11,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Nov4-Nov24",
                    "start_day": 4,
                    "start_month": 11
                },
                {
                    "end_day": 1,
                    "end_month": 12,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Nov25-Dec1",
                    "start_day": 25,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Dec2-Dec31",
                    "start_day": 2,
                    "start_month": 12
                }
            ]
        },
        "general water use schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "general water use schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "heating setpoint": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "heating setpoint Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "interior lighting schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 1,
                    "schedule_week_name": "interior lighting schedule Week Rule - Jan1-Jan27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 2,
                    "schedule_week_name": "interior lighting schedule Week Rule - Jan28-Feb3",
                    "start_day": 28,
                    "start_month": 1
                },
                {
                    "end_day": 24,
                    "end_month": 2,
                    "schedule_week_name": "interior lighting schedule Week Rule - Feb4-Feb24",
                    "start_day": 4,
                    "start_month": 2
                },
                {
                    "end_day": 3,
                    "end_month": 3,
                    "schedule_week_name": "interior lighting schedule Week Rule - Feb25-Mar3",
                    "start_day": 25,
                    "start_month": 2
                },
                {
                    "end_day": 31,
                    "end_month": 3,
                    "schedule_week_name": "interior lighting schedule Week Rule - Mar4-Mar31",
                    "start_day": 4,
                    "start_month": 3
                },
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "interior lighting schedule Week Rule - Apr1-Apr28",
                    "start_day": 1,
                    "start_month": 4
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "interior lighting schedule Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 26,
                    "end_month": 5,
                    "schedule_week_name": "interior lighting schedule Week Rule - May6-May26",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 2,
                    "end_month": 6,
                    "schedule_week_name": "interior lighting schedule Week Rule - May27-Jun2",
                    "start_day": 27,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 6,
                    "schedule_week_name": "interior lighting schedule Week Rule - Jun3-Jun30",
                    "start_day": 3,
                    "start_month": 6
                },
                {
                    "end_day": 28,
                    "end_month": 7,
                    "schedule_week_name": "interior lighting schedule Week Rule - Jul1-Jul28",
                    "start_day": 1,
                    "start_month": 7
                },
                {
                    "end_day": 4,
                    "end_month": 8,
                    "schedule_week_name": "interior lighting schedule Week Rule - Jul29-Aug4",
                    "start_day": 29,
                    "start_month": 7
                },
                {
                    "end_day": 25,
                    "end_month": 8,
                    "schedule_week_name": "interior lighting schedule Week Rule - Aug5-Aug25",
                    "start_day": 5,
                    "start_month": 8
                },
                {
                    "end_day": 1,
                    "end_month": 9,
                    "schedule_week_name": "interior lighting schedule Week Rule - Aug26-Sep1",
                    "start_day": 26,
                    "start_month": 8
                },
                {
                    "end_day": 29,
                    "end_month": 9,
                    "schedule_week_name": "interior lighting schedule Week Rule - Sep2-Sep29",
                    "start_day": 2,
                    "start_month": 9
                },
                {
                    "end_day": 6,
                    "end_month": 10,
                    "schedule_week_name": "interior lighting schedule Week Rule - Sep30-Oct6",
                    "start_day": 30,
                    "start_month": 9
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "interior lighting schedule Week Rule - Oct7-Oct27",
                    "start_day": 7,
                    "start_month": 10
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "interior lighting schedule Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 24,
                    "end_month": 11,
                    "schedule_week_name": "interior lighting schedule Week Rule - Nov4-Nov24",
                    "start_day": 4,
                    "start_month": 11
                },
                {
                    "end_day": 1,
                    "end_month": 12,
                    "schedule_week_name": "interior lighting schedule Week Rule - Nov25-Dec1",
                    "start_day": 25,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "interior lighting schedule Week Rule - Dec2-Dec31",
                    "start_day": 2,
                    "start_month": 12
                }
            ]
        },
        "misc plug loads schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "misc plug loads schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "misc tv schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "misc tv schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "natural vent schedule": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 6,
                    "end_month": 1,
                    "schedule_week_name": "natural vent schedule Week Rule - Jan1-Jan6",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "natural vent schedule Week Rule - Jan7-Dec31",
                    "start_day": 7,
                    "start_month": 1
                }
            ]
        },
        "occupants schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "occupants schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "trans schedule winter=0.85 summer=0.7": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31",
                    "start_day": 4,
                    "start_month": 11
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "conditioned space Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        }
    },
    "SetpointManager:Scheduled": {
        "Setpoint Manager Scheduled 1": {
            "control_variable": "Temperature",
            "schedule_name": "dhw temp",
            "setpoint_node_or_nodelist_name": "Node 26"
        },
        "boiler hydronic heat loop setpoint manager": {
            "control_variable": "Temperature",
            "schedule_name": "boiler hydronic heat supply setpoint",
            "setpoint_node_or_nodelist_name": "Node 10"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 200,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:Shallow": {
        "Site:GroundTemperature:Shallow 1": {
            "april_surface_ground_temperature": 5.64056476180588,
            "august_surface_ground_temperature": 17.1265404634639,
            "december_surface_ground_temperature": 9.69205359695236,
            "february_surface_ground_temperature": 4.94206058328811,
            "january_surface_ground_temperature": 6.71281269969534,
            "july_surface_ground_temperature": 15.2825432986395,
            "june_surface_ground_temperature": 12.3716218187986,
            "march_surface_ground_temperature": 4.80025240351135,
            "may_surface_ground_temperature": 9.01395062150227,
            "november_surface_ground_temperature": 12.9467251179508,
            "october_surface_ground_temperature": 15.7834163910108,
            "september_surface_ground_temperature": 17.2831981509722
        }
    },
    "Site:Location": {
        "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
            "elevation": 1726.0,
            "latitude": 39.72,
            "longitude": -104.75,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "calculation_method": "Schedule",
            "temperature_schedule_name": "mains temperature schedule"
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82.2222222222222,
            "loop_design_temperature_difference": 11.1111111111111,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "boiler hydronic heat loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 52.6666666666667,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "dhw loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "central ac airloop",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 30,
            "wind_speed": 3.6
        },
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
            "wind_direction": 180,
            "wind_speed": 2.5
        }
    },
    "Space": {
        "conditioned space 1": {
            "volume": 203.8812954624,
            "zone_name": "conditioned space"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "SurfaceProperty:IncidentSolarMultiplier": {
        "SurfaceProperty:IncidentSolarMultiplier 1": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.85 summer=0.7",
            "surface_name": "Window1"
        },
        "SurfaceProperty:IncidentSolarMultiplier 2": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.85 summer=0.7",
            "surface_name": "Window2"
        },
        "SurfaceProperty:IncidentSolarMultiplier 3": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.85 summer=0.7",
            "surface_name": "Window3"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "conditioned space temperature setpoint": {
            "cooling_setpoint_temperature_schedule_name": "cooling setpoint",
            "heating_setpoint_temperature_schedule_name": "heating setpoint"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 1
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WaterHeater:Mixed": {
        "water heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "conditioned space",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 5500.06477392209,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 99,
            "off_cycle_loss_coefficient_to_ambient_temperature": 0.704227539803499,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 0,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 0.704227539803499,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "water heater setpoint",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.136274824222915,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Node 34",
            "use_side_outlet_node_name": "Node 35"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "water heater"
        }
    },
    "WaterUse:Connections": {
        "Water Use Connections 1": {
            "connections": [
                {
                    "water_use_equipment_name": "dhw fixtures"
                },
                {
                    "water_use_equipment_name": "dhw distribution waste"
                },
                {
                    "water_use_equipment_name": "clothes washer"
                },
                {
                    "water_use_equipment_name": "dishwasher"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Node 30",
            "outlet_node_name": "Node 36"
        }
    },
    "WaterUse:Equipment": {
        "clothes washer": {
            "end_use_subcategory": "clothes washer",
            "flow_rate_fraction_schedule_name": "clothes washer schedule",
            "peak_flow_rate": 3.35639726712778e-07
        },
        "dhw distribution waste": {
            "end_use_subcategory": "dhw distribution waste",
            "flow_rate_fraction_schedule_name": "dhw fixtures schedule",
            "peak_flow_rate": 1.09443007913889e-06,
            "target_temperature_schedule_name": "mixed water temperature schedule"
        },
        "dhw fixtures": {
            "end_use_subcategory": "dhw fixtures",
            "flow_rate_fraction_schedule_name": "dhw fixtures schedule",
            "peak_flow_rate": 3.95248303606191e-06,
            "target_temperature_schedule_name": "mixed water temperature schedule"
        },
        "dishwasher": {
            "end_use_subcategory": "dishwasher",
            "flow_rate_fraction_schedule_name": "dishwasher schedule",
            "peak_flow_rate": 3.19132497219911e-07
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "WindowMaterial": {
            "solar_heat_gain_coefficient": 0.45,
            "u_factor": 1.87374
        }
    },
    "Zone": {
        "conditioned space": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": 203.8812954624,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {
            "humidity_capacity_multiplier": 15,
            "temperature_capacity_multiplier": 7
        }
    },
    "ZoneControl:Thermostat": {
        "conditioned space Thermostat": {
            "control_1_name": "conditioned space temperature setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "conditioned space Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "conditioned space"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU central ac terminal": {
            "air_distribution_unit_outlet_node_name": "Node 6",
            "air_terminal_name": "central ac terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Water": {
        "boiler baseboard": {
            "availability_schedule_name": "Always On Discrete",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 0.8,
            "heating_design_capacity": 2000.84966854304,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 23",
            "maximum_water_flow_rate": 8.20630484939178e-05,
            "outlet_node_name": "Node 24",
            "u_factor_times_area_value": 120.445176135099
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "conditioned space Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "conditioned space Equipment List",
            "zone_name": "conditioned space",
            "zone_return_air_node_or_nodelist_name": "conditioned space Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "conditioned space Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU central ac terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Sequential Fraction Schedule 1",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Sequential Fraction Schedule"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "boiler baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Sequential Fraction Schedule 3",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Sequential Fraction Schedule 2"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "infil flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "natural vent flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "whole house fan flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    }
}