                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop M S1 Supply Air Outlet"
                }
            ]
        },
        "AirLoop M S2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M S2 Return Air Inlet",
                    "component_name": "AirLoop M S2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "M S2 Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "M S2 Apartment Mixed Air Outlet",
                    "component_name": "AirLoop M S2 DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop M S2 Supply Air Outlet"
                }
            ]
        },
        "AirLoop M SE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SE Return Air Inlet",
                    "component_name": "AirLoop M SE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "M SE Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "M SE Apartment Mixed Air Outlet",
                    "component_name": "AirLoop M SE DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop M SE Supply Air Outlet"
                }
            ]
        },
        "AirLoop M SW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SW Return Air Inlet",
                    "component_name": "AirLoop M SW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "M SW Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "M SW Apartment Mixed Air Outlet",
                    "component_name": "AirLoop M SW DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop M SW Supply Air Outlet"
                }
            ]
        },
        "AirLoop Office Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop Office Return Air Inlet",
                    "component_name": "AirLoop Office OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Office Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Office Mixed Air Outlet",
                    "component_name": "AirLoop Office DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop Office Supply Air Outlet"
                }
            ]
        },
        "AirLoop T N1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N1 Return Air Inlet",
                    "component_name": "AirLoop T N1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T N1 Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T N1 Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T N1 DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T N1 Supply Air Outlet"
                }
            ]
        },
        "AirLoop T N2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N2 Return Air Inlet",
                    "component_name": "AirLoop T N2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T N2 Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T N2 Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T N2 DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T N2 Supply Air Outlet"
                }
            ]
        },
        "AirLoop T NE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NE Return Air Inlet",
                    "component_name": "AirLoop T NE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T NE Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T NE Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T NE DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T NE Supply Air Outlet"
                }
            ]
        },
        "AirLoop T NW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NW Return Air Inlet",
                    "component_name": "AirLoop T NW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T NW Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T NW Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T NW DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T NW Supply Air Outlet"
                }
            ]
        },
        "AirLoop T S1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S1 Return Air Inlet",
                    "component_name": "AirLoop T S1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T S1 Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T S1 Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T S1 DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T S1 Supply Air Outlet"
                }
            ]
        },
        "AirLoop T S2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S2 Return Air Inlet",
                    "component_name": "AirLoop T S2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T S2 Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T S2 Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T S2 DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T S2 Supply Air Outlet"
                }
            ]
        },
        "AirLoop T SE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SE Return Air Inlet",
                    "component_name": "AirLoop T SE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T SE Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T SE Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T SE DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T SE Supply Air Outlet"
                }
            ]
        },
        "AirLoop T SW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SW Return Air Inlet",
                    "component_name": "AirLoop T SW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "T SW Apartment Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "T SW Apartment Mixed Air Outlet",
                    "component_name": "AirLoop T SW DXAC Heat Pump",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "AirLoop T SW Supply Air Outlet"
                }
            ]
        },
        "Central Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Boiler Inlet Node",
                    "component_name": "Central Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Central Boiler Outlet Node"
                }
            ]
        },
        "Plant Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Plant Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Plant Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Plant Demand Inlet Node",
                    "component_name": "Plant Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Plant Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Plant Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Plant Demand Exit Pipe Inlet Node",
                    "component_name": "Plant Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Plant Demand Outlet Node"
                }
            ]
        },
        "Plant Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Plant Supply Bypass Inlet Node",
                    "component_name": "Plant Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Plant Supply Bypass Outlet Node"
                }
            ]
        },
        "Plant Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Plant Supply Inlet Node",
                    "component_name": "Plant Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Plant Pump Outlet Node"
                }
            ]
        },
        "Plant Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Plant Supply Exit Pipe Inlet Node",
                    "component_name": "Plant Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Plant Supply Outlet Node"
                }
            ]
        },
        "Plant Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Tower Inlet Node",
                    "component_name": "Central Tower",
                    "component_object_type": "EvaporativeFluidCooler:TwoSpeed",
                    "component_outlet_node_name": "Central Tower Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "G SW Apartment sub cat Water Inlet Node",
                    "component_name": "G SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "G NW Apartment sub cat Water Inlet Node",
                    "component_name": "G NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "G NE Apartment sub cat Water Inlet Node",
                    "component_name": "G NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "G N1 Apartment sub cat Water Inlet Node",
                    "component_name": "G N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "G N2 Apartment sub cat Water Inlet Node",
                    "component_name": "G N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "G S1 Apartment sub cat Water Inlet Node",
                    "component_name": "G S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "G S2 Apartment sub cat Water Inlet Node",
                    "component_name": "G S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "G S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "F2 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F2 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "F2 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F2 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "F2 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F2 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "F2 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F2 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "F2 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F2 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "F2 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F2 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "F2 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F2 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "F2 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F2 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F2 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "F3 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F3 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "F3 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F3 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "F3 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F3 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "F3 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F3 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "F3 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F3 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "F3 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F3 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "F3 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F3 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "F3 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F3 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F3 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "F4 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F4 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "F4 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F4 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "F4 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F4 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "F4 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F4 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 28": {
            "components": [
                {
                    "component_inlet_node_name": "F4 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F4 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "F4 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F4 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "F4 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F4 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "F4 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F4 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F4 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "M SW Apartment sub cat Water Inlet Node",
                    "component_name": "M SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "M NW Apartment sub cat Water Inlet Node",
                    "component_name": "M NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "M SE Apartment sub cat Water Inlet Node",
                    "component_name": "M SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "M NE Apartment sub cat Water Inlet Node",
                    "component_name": "M NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "M N1 Apartment sub cat Water Inlet Node",
                    "component_name": "M N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 37": {
            "components": [
                {
                    "component_inlet_node_name": "M N2 Apartment sub cat Water Inlet Node",
                    "component_name": "M N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "M S1 Apartment sub cat Water Inlet Node",
                    "component_name": "M S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "M S2 Apartment sub cat Water Inlet Node",
                    "component_name": "M S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "M S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "F6 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F6 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "F6 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F6 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "F6 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F6 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "F6 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F6 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "F6 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F6 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "F6 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F6 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 46": {
            "components": [
                {
                    "component_inlet_node_name": "F6 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F6 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 47": {
            "components": [
                {
                    "component_inlet_node_name": "F6 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F6 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F6 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 48": {
            "components": [
                {
                    "component_inlet_node_name": "F7 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F7 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 49": {
            "components": [
                {
                    "component_inlet_node_name": "F7 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F7 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 50": {
            "components": [
                {
                    "component_inlet_node_name": "F7 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F7 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 51": {
            "components": [
                {
                    "component_inlet_node_name": "F7 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F7 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 52": {
            "components": [
                {
                    "component_inlet_node_name": "F7 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F7 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 53": {
            "components": [
                {
                    "component_inlet_node_name": "F7 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F7 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 54": {
            "components": [
                {
                    "component_inlet_node_name": "F7 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F7 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 55": {
            "components": [
                {
                    "component_inlet_node_name": "F7 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F7 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F7 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 56": {
            "components": [
                {
                    "component_inlet_node_name": "F8 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F8 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 57": {
            "components": [
                {
                    "component_inlet_node_name": "F8 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F8 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 58": {
            "components": [
                {
                    "component_inlet_node_name": "F8 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F8 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 59": {
            "components": [
                {
                    "component_inlet_node_name": "F8 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F8 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 60": {
            "components": [
                {
                    "component_inlet_node_name": "F8 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F8 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 61": {
            "components": [
                {
                    "component_inlet_node_name": "F8 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F8 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 62": {
            "components": [
                {
                    "component_inlet_node_name": "F8 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F8 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 63": {
            "components": [
                {
                    "component_inlet_node_name": "F8 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F8 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F8 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 64": {
            "components": [
                {
                    "component_inlet_node_name": "F9 SW Apartment sub cat Water Inlet Node",
                    "component_name": "F9 SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 65": {
            "components": [
                {
                    "component_inlet_node_name": "F9 NW Apartment sub cat Water Inlet Node",
                    "component_name": "F9 NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 66": {
            "components": [
                {
                    "component_inlet_node_name": "F9 SE Apartment sub cat Water Inlet Node",
                    "component_name": "F9 SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 67": {
            "components": [
                {
                    "component_inlet_node_name": "F9 NE Apartment sub cat Water Inlet Node",
                    "component_name": "F9 NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 68": {
            "components": [
                {
                    "component_inlet_node_name": "F9 N1 Apartment sub cat Water Inlet Node",
                    "component_name": "F9 N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 69": {
            "components": [
                {
                    "component_inlet_node_name": "F9 N2 Apartment sub cat Water Inlet Node",
                    "component_name": "F9 N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 70": {
            "components": [
                {
                    "component_inlet_node_name": "F9 S1 Apartment sub cat Water Inlet Node",
                    "component_name": "F9 S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 71": {
            "components": [
                {
                    "component_inlet_node_name": "F9 S2 Apartment sub cat Water Inlet Node",
                    "component_name": "F9 S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "F9 S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 72": {
            "components": [
                {
                    "component_inlet_node_name": "T SW Apartment sub cat Water Inlet Node",
                    "component_name": "T SW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T SW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 73": {
            "components": [
                {
                    "component_inlet_node_name": "T NW Apartment sub cat Water Inlet Node",
                    "component_name": "T NW Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T NW Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 74": {
            "components": [
                {
                    "component_inlet_node_name": "T SE Apartment sub cat Water Inlet Node",
                    "component_name": "T SE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T SE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 75": {
            "components": [
                {
                    "component_inlet_node_name": "T NE Apartment sub cat Water Inlet Node",
                    "component_name": "T NE Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T NE Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 76": {
            "components": [
                {
                    "component_inlet_node_name": "T N1 Apartment sub cat Water Inlet Node",
                    "component_name": "T N1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T N1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 77": {
            "components": [
                {
                    "component_inlet_node_name": "T N2 Apartment sub cat Water Inlet Node",
                    "component_name": "T N2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T N2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 78": {
            "components": [
                {
                    "component_inlet_node_name": "T S1 Apartment sub cat Water Inlet Node",
                    "component_name": "T S1 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T S1 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 79": {
            "components": [
                {
                    "component_inlet_node_name": "T S2 Apartment sub cat Water Inlet Node",
                    "component_name": "T S2 Apartment sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "T S2 Apartment sub cat Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F2 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F2 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F3 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F3 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F4 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F4 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F6 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F6 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F7 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F7 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F8 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F8 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop F9 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop F9 SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop G SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop G SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop M SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop M SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop Office": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop Office",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T N1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T N2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T NE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T NW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T S1",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T S2",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T SE",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Cooling Plant Branch AirLoop T SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Heat Pump Cooling Mode AirLoop T SW",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F2 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F2 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F3 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F3 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F4 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F4 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F6 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F6 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F7 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F7 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F8 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F8 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop F9 SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop F9 SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop G SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop G SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop M SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop M SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop Office": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop Office",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T N1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T N1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T N2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T N2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T NE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T NE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T NW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T NW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T S1": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T S1",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T S2": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T S2",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T SE": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T SE",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "WLHP Heating Plant Branch AirLoop T SW": {
            "components": [
                {
                    "component_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Heat Pump Heating Mode AirLoop T SW",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "AirLoop F2 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 N1 Main Branch"
                }
            ]
        },
        "AirLoop F2 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 N2 Main Branch"
                }
            ]
        },
        "AirLoop F2 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 NE Main Branch"
                }
            ]
        },
        "AirLoop F2 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 NW Main Branch"
                }
            ]
        },
        "AirLoop F2 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 S1 Main Branch"
                }
            ]
        },
        "AirLoop F2 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 S2 Main Branch"
                }
            ]
        },
        "AirLoop F2 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 SE Main Branch"
                }
            ]
        },
        "AirLoop F2 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F2 SW Main Branch"
                }
            ]
        },
        "AirLoop F3 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 N1 Main Branch"
                }
            ]
        },
        "AirLoop F3 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 N2 Main Branch"
                }
            ]
        },
        "AirLoop F3 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 NE Main Branch"
                }
            ]
        },
        "AirLoop F3 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 NW Main Branch"
                }
            ]
        },
        "AirLoop F3 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 S1 Main Branch"
                }
            ]
        },
        "AirLoop F3 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 S2 Main Branch"
                }
            ]
        },
        "AirLoop F3 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 SE Main Branch"
                }
            ]
        },
        "AirLoop F3 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F3 SW Main Branch"
                }
            ]
        },
        "AirLoop F4 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 N1 Main Branch"
                }
            ]
        },
        "AirLoop F4 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 N2 Main Branch"
                }
            ]
        },
        "AirLoop F4 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 NE Main Branch"
                }
            ]
        },
        "AirLoop F4 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 NW Main Branch"
                }
            ]
        },
        "AirLoop F4 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 S1 Main Branch"
                }
            ]
        },
        "AirLoop F4 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 S2 Main Branch"
                }
            ]
        },
        "AirLoop F4 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 SE Main Branch"
                }
            ]
        },
        "AirLoop F4 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F4 SW Main Branch"
                }
            ]
        },
        "AirLoop F6 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 N1 Main Branch"
                }
            ]
        },
        "AirLoop F6 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 N2 Main Branch"
                }
            ]
        },
        "AirLoop F6 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 NE Main Branch"
                }
            ]
        },
        "AirLoop F6 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 NW Main Branch"
                }
            ]
        },
        "AirLoop F6 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 S1 Main Branch"
                }
            ]
        },
        "AirLoop F6 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 S2 Main Branch"
                }
            ]
        },
        "AirLoop F6 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 SE Main Branch"
                }
            ]
        },
        "AirLoop F6 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F6 SW Main Branch"
                }
            ]
        },
        "AirLoop F7 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 N1 Main Branch"
                }
            ]
        },
        "AirLoop F7 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 N2 Main Branch"
                }
            ]
        },
        "AirLoop F7 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 NE Main Branch"
                }
            ]
        },
        "AirLoop F7 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 NW Main Branch"
                }
            ]
        },
        "AirLoop F7 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 S1 Main Branch"
                }
            ]
        },
        "AirLoop F7 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 S2 Main Branch"
                }
            ]
        },
        "AirLoop F7 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 SE Main Branch"
                }
            ]
        },
        "AirLoop F7 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F7 SW Main Branch"
                }
            ]
        },
        "AirLoop F8 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 N1 Main Branch"
                }
            ]
        },
        "AirLoop F8 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 N2 Main Branch"
                }
            ]
        },
        "AirLoop F8 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 NE Main Branch"
                }
            ]
        },
        "AirLoop F8 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 NW Main Branch"
                }
            ]
        },
        "AirLoop F8 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 S1 Main Branch"
                }
            ]
        },
        "AirLoop F8 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 S2 Main Branch"
                }
            ]
        },
        "AirLoop F8 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 SE Main Branch"
                }
            ]
        },
        "AirLoop F8 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F8 SW Main Branch"
                }
            ]
        },
        "AirLoop F9 N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 N1 Main Branch"
                }
            ]
        },
        "AirLoop F9 N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 N2 Main Branch"
                }
            ]
        },
        "AirLoop F9 NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 NE Main Branch"
                }
            ]
        },
        "AirLoop F9 NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 NW Main Branch"
                }
            ]
        },
        "AirLoop F9 S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 S1 Main Branch"
                }
            ]
        },
        "AirLoop F9 S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 S2 Main Branch"
                }
            ]
        },
        "AirLoop F9 SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 SE Main Branch"
                }
            ]
        },
        "AirLoop F9 SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop F9 SW Main Branch"
                }
            ]
        },
        "AirLoop G N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G N1 Main Branch"
                }
            ]
        },
        "AirLoop G N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G N2 Main Branch"
                }
            ]
        },
        "AirLoop G NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G NE Main Branch"
                }
            ]
        },
        "AirLoop G NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G NW Main Branch"
                }
            ]
        },
        "AirLoop G S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G S1 Main Branch"
                }
            ]
        },
        "AirLoop G S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G S2 Main Branch"
                }
            ]
        },
        "AirLoop G SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop G SW Main Branch"
                }
            ]
        },
        "AirLoop M N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M N1 Main Branch"
                }
            ]
        },
        "AirLoop M N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M N2 Main Branch"
                }
            ]
        },
        "AirLoop M NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M NE Main Branch"
                }
            ]
        },
        "AirLoop M NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M NW Main Branch"
                }
            ]
        },
        "AirLoop M S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M S1 Main Branch"
                }
            ]
        },
        "AirLoop M S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M S2 Main Branch"
                }
            ]
        },
        "AirLoop M SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M SE Main Branch"
                }
            ]
        },
        "AirLoop M SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop M SW Main Branch"
                }
            ]
        },
        "AirLoop Office Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop Office Main Branch"
                }
            ]
        },
        "AirLoop T N1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T N1 Main Branch"
                }
            ]
        },
        "AirLoop T N2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T N2 Main Branch"
                }
            ]
        },
        "AirLoop T NE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T NE Main Branch"
                }
            ]
        },
        "AirLoop T NW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T NW Main Branch"
                }
            ]
        },
        "AirLoop T S1 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T S1 Main Branch"
                }
            ]
        },
        "AirLoop T S2 Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T S2 Main Branch"
                }
            ]
        },
        "AirLoop T SE Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T SE Main Branch"
                }
            ]
        },
        "AirLoop T SW Branches": {
            "branches": [
                {
                    "branch_name": "AirLoop T SW Main Branch"
                }
            ]
        },
        "Plant Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Plant Demand Inlet Branch"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop Office"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop Office"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop G S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop G S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F2 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F2 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F3 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F3 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F4 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F4 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop M S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop M S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F6 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F6 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F7 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F7 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F8 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F8 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop F9 S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop F9 S2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T SW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T SW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T NW"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T NW"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T SE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T SE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T NE"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T NE"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T N1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T N1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T N2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T N2"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T S1"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T S1"
                },
                {
                    "branch_name": "WLHP Cooling Plant Branch AirLoop T S2"
                },
                {
                    "branch_name": "WLHP Heating Plant Branch AirLoop T S2"
                },
                {
                    "branch_name": "Plant Demand Bypass Branch"
                },
                {
                    "branch_name": "Plant Demand Outlet Branch"
                }
            ]
        },
        "Plant Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Plant Supply Inlet Branch"
                },
                {
                    "branch_name": "Plant Supply Tower Branch"
                },
                {
                    "branch_name": "Central Boiler Branch"
                },
                {
                    "branch_name": "Plant Supply Bypass Branch"
                },
                {
                    "branch_name": "Plant Supply Outlet Branch"
                }
            ]
        },
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 31"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 32"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 33"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 34"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 35"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 36"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 37"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 38"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 39"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 40"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 41"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 42"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 43"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 44"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 45"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 46"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 47"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 48"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 49"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 50"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 51"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 52"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 53"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 54"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 55"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 56"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 57"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 58"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 59"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 60"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 61"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 62"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 63"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 64"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 65"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 66"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 67"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 68"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 69"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 70"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 71"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 72"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 73"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 74"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 75"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 76"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 77"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 78"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 79"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "High-Rise Apartment": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "F2 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N1 Apartment"
        },
        "F2 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N2 Apartment"
        },
        "F2 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 NE Apartment"
        },
        "F2 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 NW Apartment"
        },
        "F2 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S1 Apartment"
        },
        "F2 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S2 Apartment"
        },
        "F2 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 SE Apartment"
        },
        "F2 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 SW Apartment"
        },
        "F2 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 Corridor"
        },
        "F2 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N1 Apartment"
        },
        "F2 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N2 Apartment"
        },
        "F2 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 NW Apartment"
        },
        "F2 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S1 Apartment"
        },
        "F2 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S2 Apartment"
        },
        "F2 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 SW Apartment"
        },
        "F2 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 Corridor"
        },
        "F2 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 NE Apartment"
        },
        "F2 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 SE Apartment"
        },
        "F2 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 Corridor"
        },
        "F2 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N1 Apartment"
        },
        "F2 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 N2 Apartment"
        },
        "F2 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 NE Apartment"
        },
        "F2 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 NW Apartment"
        },
        "F2 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S1 Apartment"
        },
        "F2 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 S2 Apartment"
        },
        "F2 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 SE Apartment"
        },
        "F2 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2 SW Apartment"
        },
        "F2 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 S1 Apartment"
        },
        "F2 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 S2 Apartment"
        },
        "F2 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 SE Apartment"
        },
        "F2 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 SW Apartment"
        },
        "F2 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 N1 Apartment"
        },
        "F2 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 N2 Apartment"
        },
        "F2 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 NE Apartment"
        },
        "F2 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 NW Apartment"
        },
        "F2 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 N1 Apartment"
        },
        "F2 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 N2 Apartment"
        },
        "F2 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 NE Apartment"
        },
        "F2 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F2 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F2 NW Apartment"
        },
        "F2 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 S1 Apartment"
        },
        "F2 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 S2 Apartment"
        },
        "F2 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 SE Apartment"
        },
        "F2 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 SW Apartment"
        },
        "F2 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 Corridor"
        },
        "F2 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 NW Apartment"
        },
        "F2 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2 SW Apartment"
        },
        "F3 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N1 Apartment"
        },
        "F3 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N2 Apartment"
        },
        "F3 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 NE Apartment"
        },
        "F3 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 NW Apartment"
        },
        "F3 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S1 Apartment"
        },
        "F3 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S2 Apartment"
        },
        "F3 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 SE Apartment"
        },
        "F3 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 SW Apartment"
        },
        "F3 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 Corridor"
        },
        "F3 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N1 Apartment"
        },
        "F3 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N2 Apartment"
        },
        "F3 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 NW Apartment"
        },
        "F3 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S1 Apartment"
        },
        "F3 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S2 Apartment"
        },
        "F3 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 SW Apartment"
        },
        "F3 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 Corridor"
        },
        "F3 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 NE Apartment"
        },
        "F3 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 SE Apartment"
        },
        "F3 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 Corridor"
        },
        "F3 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N1 Apartment"
        },
        "F3 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 N2 Apartment"
        },
        "F3 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 NE Apartment"
        },
        "F3 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 NW Apartment"
        },
        "F3 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S1 Apartment"
        },
        "F3 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 S2 Apartment"
        },
        "F3 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 SE Apartment"
        },
        "F3 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3 SW Apartment"
        },
        "F3 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 S1 Apartment"
        },
        "F3 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 S2 Apartment"
        },
        "F3 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 SE Apartment"
        },
        "F3 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 SW Apartment"
        },
        "F3 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 N1 Apartment"
        },
        "F3 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 N2 Apartment"
        },
        "F3 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 NE Apartment"
        },
        "F3 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 NW Apartment"
        },
        "F3 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 N1 Apartment"
        },
        "F3 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 N2 Apartment"
        },
        "F3 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 NE Apartment"
        },
        "F3 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F3 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F3 NW Apartment"
        },
        "F3 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 S1 Apartment"
        },
        "F3 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 S2 Apartment"
        },
        "F3 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 SE Apartment"
        },
        "F3 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 SW Apartment"
        },
        "F3 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 Corridor"
        },
        "F3 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 NW Apartment"
        },
        "F3 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3 SW Apartment"
        },
        "F4 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N1 Apartment"
        },
        "F4 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N2 Apartment"
        },
        "F4 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 NE Apartment"
        },
        "F4 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 NW Apartment"
        },
        "F4 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S1 Apartment"
        },
        "F4 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S2 Apartment"
        },
        "F4 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 SE Apartment"
        },
        "F4 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 SW Apartment"
        },
        "F4 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 Corridor"
        },
        "F4 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N1 Apartment"
        },
        "F4 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N2 Apartment"
        },
        "F4 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 NW Apartment"
        },
        "F4 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S1 Apartment"
        },
        "F4 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S2 Apartment"
        },
        "F4 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 SW Apartment"
        },
        "F4 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 Corridor"
        },
        "F4 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 NE Apartment"
        },
        "F4 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 SE Apartment"
        },
        "F4 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 Corridor"
        },
        "F4 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N1 Apartment"
        },
        "F4 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 N2 Apartment"
        },
        "F4 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 NE Apartment"
        },
        "F4 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 NW Apartment"
        },
        "F4 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S1 Apartment"
        },
        "F4 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 S2 Apartment"
        },
        "F4 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 SE Apartment"
        },
        "F4 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4 SW Apartment"
        },
        "F4 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 S1 Apartment"
        },
        "F4 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 S2 Apartment"
        },
        "F4 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 SE Apartment"
        },
        "F4 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 SW Apartment"
        },
        "F4 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 N1 Apartment"
        },
        "F4 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 N2 Apartment"
        },
        "F4 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 NE Apartment"
        },
        "F4 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 NW Apartment"
        },
        "F4 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 N1 Apartment"
        },
        "F4 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 N2 Apartment"
        },
        "F4 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 NE Apartment"
        },
        "F4 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F4 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F4 NW Apartment"
        },
        "F4 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 S1 Apartment"
        },
        "F4 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 S2 Apartment"
        },
        "F4 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 SE Apartment"
        },
        "F4 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 SW Apartment"
        },
        "F4 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 Corridor"
        },
        "F4 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 NW Apartment"
        },
        "F4 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4 SW Apartment"
        },
        "F6 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N1 Apartment"
        },
        "F6 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N2 Apartment"
        },
        "F6 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 NE Apartment"
        },
        "F6 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 NW Apartment"
        },
        "F6 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S1 Apartment"
        },
        "F6 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S2 Apartment"
        },
        "F6 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 SE Apartment"
        },
        "F6 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 SW Apartment"
        },
        "F6 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 Corridor"
        },
        "F6 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N1 Apartment"
        },
        "F6 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N2 Apartment"
        },
        "F6 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 NW Apartment"
        },
        "F6 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S1 Apartment"
        },
        "F6 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S2 Apartment"
        },
        "F6 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 SW Apartment"
        },
        "F6 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 Corridor"
        },
        "F6 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 NE Apartment"
        },
        "F6 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 SE Apartment"
        },
        "F6 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 Corridor"
        },
        "F6 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N1 Apartment"
        },
        "F6 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 N2 Apartment"
        },
        "F6 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 NE Apartment"
        },
        "F6 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 NW Apartment"
        },
        "F6 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S1 Apartment"
        },
        "F6 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 S2 Apartment"
        },
        "F6 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 SE Apartment"
        },
        "F6 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F6 SW Apartment"
        },
        "F6 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 S1 Apartment"
        },
        "F6 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 S2 Apartment"
        },
        "F6 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 SE Apartment"
        },
        "F6 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 SW Apartment"
        },
        "F6 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 N1 Apartment"
        },
        "F6 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 N2 Apartment"
        },
        "F6 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 NE Apartment"
        },
        "F6 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 NW Apartment"
        },
        "F6 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 N1 Apartment"
        },
        "F6 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 N2 Apartment"
        },
        "F6 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 NE Apartment"
        },
        "F6 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F6 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F6 NW Apartment"
        },
        "F6 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 S1 Apartment"
        },
        "F6 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 S2 Apartment"
        },
        "F6 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F6 SE Apartment"
        },
        "F6 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
