            "water_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 SW": {
            "air_inlet_node_name": "AirLoop F6 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 N1": {
            "air_inlet_node_name": "AirLoop F7 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 N2": {
            "air_inlet_node_name": "AirLoop F7 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 NE": {
            "air_inlet_node_name": "AirLoop F7 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 NW": {
            "air_inlet_node_name": "AirLoop F7 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 S1": {
            "air_inlet_node_name": "AirLoop F7 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 S2": {
            "air_inlet_node_name": "AirLoop F7 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 SE": {
            "air_inlet_node_name": "AirLoop F7 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 SW": {
            "air_inlet_node_name": "AirLoop F7 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 N1": {
            "air_inlet_node_name": "AirLoop F8 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 N2": {
            "air_inlet_node_name": "AirLoop F8 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 NE": {
            "air_inlet_node_name": "AirLoop F8 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 NW": {
            "air_inlet_node_name": "AirLoop F8 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 S1": {
            "air_inlet_node_name": "AirLoop F8 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 S2": {
            "air_inlet_node_name": "AirLoop F8 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 SE": {
            "air_inlet_node_name": "AirLoop F8 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 SW": {
            "air_inlet_node_name": "AirLoop F8 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 N1": {
            "air_inlet_node_name": "AirLoop F9 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 N2": {
            "air_inlet_node_name": "AirLoop F9 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 NE": {
            "air_inlet_node_name": "AirLoop F9 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 NW": {
            "air_inlet_node_name": "AirLoop F9 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 S1": {
            "air_inlet_node_name": "AirLoop F9 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 S2": {
            "air_inlet_node_name": "AirLoop F9 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 SE": {
            "air_inlet_node_name": "AirLoop F9 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 SW": {
            "air_inlet_node_name": "AirLoop F9 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G N1": {
            "air_inlet_node_name": "AirLoop G N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G N2": {
            "air_inlet_node_name": "AirLoop G N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G NE": {
            "air_inlet_node_name": "AirLoop G NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G NW": {
            "air_inlet_node_name": "AirLoop G NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G S1": {
            "air_inlet_node_name": "AirLoop G S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G S2": {
            "air_inlet_node_name": "AirLoop G S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G SW": {
            "air_inlet_node_name": "AirLoop G SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M N1": {
            "air_inlet_node_name": "AirLoop M N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M N2": {
            "air_inlet_node_name": "AirLoop M N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M NE": {
            "air_inlet_node_name": "AirLoop M NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M NW": {
            "air_inlet_node_name": "AirLoop M NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M S1": {
            "air_inlet_node_name": "AirLoop M S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M S2": {
            "air_inlet_node_name": "AirLoop M S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M SE": {
            "air_inlet_node_name": "AirLoop M SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M SW": {
            "air_inlet_node_name": "AirLoop M SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop Office": {
            "air_inlet_node_name": "AirLoop Office Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop Office",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T N1": {
            "air_inlet_node_name": "AirLoop T N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T N2": {
            "air_inlet_node_name": "AirLoop T N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T NE": {
            "air_inlet_node_name": "AirLoop T NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T NW": {
            "air_inlet_node_name": "AirLoop T NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T S1": {
            "air_inlet_node_name": "AirLoop T S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S1",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T S2": {
            "air_inlet_node_name": "AirLoop T S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S2",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T SE": {
            "air_inlet_node_name": "AirLoop T SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SE",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T SW": {
            "air_inlet_node_name": "AirLoop T SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SW",
            "cooling_power_consumption_coefficient_1": -5.67775976415698,
            "cooling_power_consumption_coefficient_2": 0.438988156976704,
            "cooling_power_consumption_coefficient_3": 5.845277342193,
            "cooling_power_consumption_coefficient_4": 0.141605667000125,
            "cooling_power_consumption_coefficient_5": -0.168727936032429,
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": 6.0019444814887,
            "sensible_cooling_capacity_coefficient_2": 22.6300677244073,
            "sensible_cooling_capacity_coefficient_3": -26.7960783730934,
            "sensible_cooling_capacity_coefficient_4": -1.72374720346819,
            "sensible_cooling_capacity_coefficient_5": 0.490644802367817,
            "sensible_cooling_capacity_coefficient_6": 0.0693119353468141,
            "total_cooling_capacity_coefficient_1": -4.30266987344639,
            "total_cooling_capacity_coefficient_2": 7.18536990534372,
            "total_cooling_capacity_coefficient_3": -2.23946714486189,
            "total_cooling_capacity_coefficient_4": 0.139995928440879,
            "total_cooling_capacity_coefficient_5": 0.102660179888915,
            "water_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node"
        }
    },
    "Coil:Heating:Electric": {
        "Heat Pump DX Supp Heating Coil AirLoop F2 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N1",
            "air_outlet_node_name": "AirLoop F2 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N2",
            "air_outlet_node_name": "AirLoop F2 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NE",
            "air_outlet_node_name": "AirLoop F2 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NW",
            "air_outlet_node_name": "AirLoop F2 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S1",
            "air_outlet_node_name": "AirLoop F2 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S2",
            "air_outlet_node_name": "AirLoop F2 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SE",
            "air_outlet_node_name": "AirLoop F2 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SW",
            "air_outlet_node_name": "AirLoop F2 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N1",
            "air_outlet_node_name": "AirLoop F3 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N2",
            "air_outlet_node_name": "AirLoop F3 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NE",
            "air_outlet_node_name": "AirLoop F3 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NW",
            "air_outlet_node_name": "AirLoop F3 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S1",
            "air_outlet_node_name": "AirLoop F3 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S2",
            "air_outlet_node_name": "AirLoop F3 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SE",
            "air_outlet_node_name": "AirLoop F3 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SW",
            "air_outlet_node_name": "AirLoop F3 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N1",
            "air_outlet_node_name": "AirLoop F4 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N2",
            "air_outlet_node_name": "AirLoop F4 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NE",
            "air_outlet_node_name": "AirLoop F4 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NW",
            "air_outlet_node_name": "AirLoop F4 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S1",
            "air_outlet_node_name": "AirLoop F4 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S2",
            "air_outlet_node_name": "AirLoop F4 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SE",
            "air_outlet_node_name": "AirLoop F4 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SW",
            "air_outlet_node_name": "AirLoop F4 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N1",
            "air_outlet_node_name": "AirLoop F6 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N2",
            "air_outlet_node_name": "AirLoop F6 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NE",
            "air_outlet_node_name": "AirLoop F6 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NW",
            "air_outlet_node_name": "AirLoop F6 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S1",
            "air_outlet_node_name": "AirLoop F6 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S2",
            "air_outlet_node_name": "AirLoop F6 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SE",
            "air_outlet_node_name": "AirLoop F6 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SW",
            "air_outlet_node_name": "AirLoop F6 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N1",
            "air_outlet_node_name": "AirLoop F7 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N2",
            "air_outlet_node_name": "AirLoop F7 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NE",
            "air_outlet_node_name": "AirLoop F7 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NW",
            "air_outlet_node_name": "AirLoop F7 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S1",
            "air_outlet_node_name": "AirLoop F7 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S2",
            "air_outlet_node_name": "AirLoop F7 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SE",
            "air_outlet_node_name": "AirLoop F7 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SW",
            "air_outlet_node_name": "AirLoop F7 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N1",
            "air_outlet_node_name": "AirLoop F8 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N2",
            "air_outlet_node_name": "AirLoop F8 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NE",
            "air_outlet_node_name": "AirLoop F8 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NW",
            "air_outlet_node_name": "AirLoop F8 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S1",
            "air_outlet_node_name": "AirLoop F8 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S2",
            "air_outlet_node_name": "AirLoop F8 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SE",
            "air_outlet_node_name": "AirLoop F8 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SW",
            "air_outlet_node_name": "AirLoop F8 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N1",
            "air_outlet_node_name": "AirLoop F9 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N2",
            "air_outlet_node_name": "AirLoop F9 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NE",
            "air_outlet_node_name": "AirLoop F9 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NW",
            "air_outlet_node_name": "AirLoop F9 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S1",
            "air_outlet_node_name": "AirLoop F9 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S2",
            "air_outlet_node_name": "AirLoop F9 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SE",
            "air_outlet_node_name": "AirLoop F9 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SW",
            "air_outlet_node_name": "AirLoop F9 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G N1",
            "air_outlet_node_name": "AirLoop G N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G N2",
            "air_outlet_node_name": "AirLoop G N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G NE",
            "air_outlet_node_name": "AirLoop G NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G NW",
            "air_outlet_node_name": "AirLoop G NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G S1",
            "air_outlet_node_name": "AirLoop G S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G S2",
            "air_outlet_node_name": "AirLoop G S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G SW",
            "air_outlet_node_name": "AirLoop G SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M N1",
            "air_outlet_node_name": "AirLoop M N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M N2",
            "air_outlet_node_name": "AirLoop M N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M NE",
            "air_outlet_node_name": "AirLoop M NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M NW",
            "air_outlet_node_name": "AirLoop M NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M S1",
            "air_outlet_node_name": "AirLoop M S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M S2",
            "air_outlet_node_name": "AirLoop M S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M SE",
            "air_outlet_node_name": "AirLoop M SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M SW",
            "air_outlet_node_name": "AirLoop M SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop Office": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop Office",
            "air_outlet_node_name": "AirLoop Office Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T N1",
            "air_outlet_node_name": "AirLoop T N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T N2",
            "air_outlet_node_name": "AirLoop T N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T NE",
            "air_outlet_node_name": "AirLoop T NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T NW",
            "air_outlet_node_name": "AirLoop T NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T S1",
            "air_outlet_node_name": "AirLoop T S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T S2",
            "air_outlet_node_name": "AirLoop T S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T SE",
            "air_outlet_node_name": "AirLoop T SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T SW",
            "air_outlet_node_name": "AirLoop T SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:WaterToAirHeatPump:EquationFit": {
        "Heat Pump HEATING Mode AirLoop F2 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop Office": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop Office",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop Office",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_coefficient_1": 0.237847462869254,
            "heating_capacity_coefficient_2": -3.35823796081626,
            "heating_capacity_coefficient_3": 3.80640467406376,
            "heating_capacity_coefficient_4": 0.179200417311554,
            "heating_capacity_coefficient_5": 0.12860719846082,
            "heating_power_consumption_coefficient_1": -3.79175529243238,
            "heating_power_consumption_coefficient_2": 3.38799239505527,
            "heating_power_consumption_coefficient_3": 1.5022612076303,
            "heating_power_consumption_coefficient_4": -0.177653510577989,
            "heating_power_consumption_coefficient_5": -0.103079864171839,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "water_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node"
        }
    },
    "Connector:Mixer": {
        "Plant Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop Office"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop Office"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T S2"
                },
                {
                    "inlet_branch_name": "Plant Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Plant Demand Outlet Branch"
        },
        "Plant Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Plant Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Central Boiler Branch"
                },
                {
                    "inlet_branch_name": "Plant Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Plant Supply Outlet Branch"
        },
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Plant Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop Office"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop Office"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T S2"
                },
                {
                    "outlet_branch_name": "Plant Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Plant Demand Inlet Branch"
        },
        "Plant Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Plant Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Central Boiler Branch"
                },
                {
                    "outlet_branch_name": "Plant Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Plant Supply Inlet Branch"
        },
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Plant Demand Side Connectors": {
            "connector_1_name": "Plant Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Plant Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Plant Supply Side Connectors": {
            "connector_1_name": "Plant Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Plant Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Window_U_0.9_SHGC_0.6": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Controller:OutdoorAir": {
        "AirLoop F2 N1 OA Controller": {
            "actuator_node_name": "F2 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 N1 Return Air Inlet"
        },
        "AirLoop F2 N2 OA Controller": {
            "actuator_node_name": "F2 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 N2 Return Air Inlet"
        },
        "AirLoop F2 NE OA Controller": {
            "actuator_node_name": "F2 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 NE Return Air Inlet"
        },
        "AirLoop F2 NW OA Controller": {
            "actuator_node_name": "F2 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 NW Return Air Inlet"
        },
        "AirLoop F2 S1 OA Controller": {
            "actuator_node_name": "F2 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 S1 Return Air Inlet"
        },
        "AirLoop F2 S2 OA Controller": {
            "actuator_node_name": "F2 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 S2 Return Air Inlet"
        },
        "AirLoop F2 SE OA Controller": {
            "actuator_node_name": "F2 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 SE Return Air Inlet"
        },
        "AirLoop F2 SW OA Controller": {
            "actuator_node_name": "F2 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F2 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 SW Return Air Inlet"
        },
        "AirLoop F3 N1 OA Controller": {
            "actuator_node_name": "F3 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 N1 Return Air Inlet"
        },
        "AirLoop F3 N2 OA Controller": {
            "actuator_node_name": "F3 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 N2 Return Air Inlet"
        },
        "AirLoop F3 NE OA Controller": {
            "actuator_node_name": "F3 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 NE Return Air Inlet"
        },
        "AirLoop F3 NW OA Controller": {
            "actuator_node_name": "F3 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 NW Return Air Inlet"
        },
        "AirLoop F3 S1 OA Controller": {
            "actuator_node_name": "F3 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 S1 Return Air Inlet"
        },
        "AirLoop F3 S2 OA Controller": {
            "actuator_node_name": "F3 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 S2 Return Air Inlet"
        },
        "AirLoop F3 SE OA Controller": {
            "actuator_node_name": "F3 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 SE Return Air Inlet"
        },
        "AirLoop F3 SW OA Controller": {
            "actuator_node_name": "F3 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F3 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 SW Return Air Inlet"
        },
        "AirLoop F4 N1 OA Controller": {
            "actuator_node_name": "F4 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 N1 Return Air Inlet"
        },
        "AirLoop F4 N2 OA Controller": {
            "actuator_node_name": "F4 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 N2 Return Air Inlet"
        },
        "AirLoop F4 NE OA Controller": {
            "actuator_node_name": "F4 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 NE Return Air Inlet"
        },
        "AirLoop F4 NW OA Controller": {
            "actuator_node_name": "F4 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 NW Return Air Inlet"
        },
        "AirLoop F4 S1 OA Controller": {
            "actuator_node_name": "F4 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 S1 Return Air Inlet"
        },
        "AirLoop F4 S2 OA Controller": {
            "actuator_node_name": "F4 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 S2 Return Air Inlet"
        },
        "AirLoop F4 SE OA Controller": {
            "actuator_node_name": "F4 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 SE Return Air Inlet"
        },
        "AirLoop F4 SW OA Controller": {
            "actuator_node_name": "F4 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F4 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 SW Return Air Inlet"
        },
        "AirLoop F6 N1 OA Controller": {
            "actuator_node_name": "F6 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 N1 Return Air Inlet"
        },
        "AirLoop F6 N2 OA Controller": {
            "actuator_node_name": "F6 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 N2 Return Air Inlet"
        },
        "AirLoop F6 NE OA Controller": {
            "actuator_node_name": "F6 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 NE Return Air Inlet"
        },
        "AirLoop F6 NW OA Controller": {
            "actuator_node_name": "F6 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 NW Return Air Inlet"
        },
        "AirLoop F6 S1 OA Controller": {
            "actuator_node_name": "F6 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 S1 Return Air Inlet"
        },
        "AirLoop F6 S2 OA Controller": {
            "actuator_node_name": "F6 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 S2 Return Air Inlet"
        },
        "AirLoop F6 SE OA Controller": {
            "actuator_node_name": "F6 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 SE Return Air Inlet"
        },
        "AirLoop F6 SW OA Controller": {
            "actuator_node_name": "F6 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F6 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 SW Return Air Inlet"
        },
        "AirLoop F7 N1 OA Controller": {
            "actuator_node_name": "F7 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 N1 Return Air Inlet"
        },
        "AirLoop F7 N2 OA Controller": {
            "actuator_node_name": "F7 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 N2 Return Air Inlet"
        },
        "AirLoop F7 NE OA Controller": {
            "actuator_node_name": "F7 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 NE Return Air Inlet"
        },
        "AirLoop F7 NW OA Controller": {
            "actuator_node_name": "F7 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 NW Return Air Inlet"
        },
        "AirLoop F7 S1 OA Controller": {
            "actuator_node_name": "F7 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 S1 Return Air Inlet"
        },
        "AirLoop F7 S2 OA Controller": {
            "actuator_node_name": "F7 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 S2 Return Air Inlet"
        },
        "AirLoop F7 SE OA Controller": {
            "actuator_node_name": "F7 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 SE Return Air Inlet"
        },
        "AirLoop F7 SW OA Controller": {
            "actuator_node_name": "F7 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F7 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 SW Return Air Inlet"
        },
        "AirLoop F8 N1 OA Controller": {
            "actuator_node_name": "F8 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 N1 Return Air Inlet"
        },
        "AirLoop F8 N2 OA Controller": {
            "actuator_node_name": "F8 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 N2 Return Air Inlet"
        },
        "AirLoop F8 NE OA Controller": {
            "actuator_node_name": "F8 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 NE Return Air Inlet"
        },
        "AirLoop F8 NW OA Controller": {
            "actuator_node_name": "F8 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 NW Return Air Inlet"
        },
        "AirLoop F8 S1 OA Controller": {
            "actuator_node_name": "F8 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 S1 Return Air Inlet"
        },
        "AirLoop F8 S2 OA Controller": {
            "actuator_node_name": "F8 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 S2 Return Air Inlet"
        },
        "AirLoop F8 SE OA Controller": {
            "actuator_node_name": "F8 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 SE Return Air Inlet"
        },
        "AirLoop F8 SW OA Controller": {
            "actuator_node_name": "F8 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F8 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 SW Return Air Inlet"
        },
        "AirLoop F9 N1 OA Controller": {
            "actuator_node_name": "F9 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 N1 Return Air Inlet"
        },
        "AirLoop F9 N2 OA Controller": {
            "actuator_node_name": "F9 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 N2 Return Air Inlet"
        },
        "AirLoop F9 NE OA Controller": {
            "actuator_node_name": "F9 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 NE Return Air Inlet"
        },
        "AirLoop F9 NW OA Controller": {
            "actuator_node_name": "F9 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 NW Return Air Inlet"
        },
        "AirLoop F9 S1 OA Controller": {
            "actuator_node_name": "F9 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 S1 Return Air Inlet"
        },
        "AirLoop F9 S2 OA Controller": {
            "actuator_node_name": "F9 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 S2 Return Air Inlet"
        },
        "AirLoop F9 SE OA Controller": {
            "actuator_node_name": "F9 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 SE Return Air Inlet"
        },
        "AirLoop F9 SW OA Controller": {
            "actuator_node_name": "F9 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "F9 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 SW Return Air Inlet"
        },
        "AirLoop G N1 OA Controller": {
            "actuator_node_name": "G N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G N1 Return Air Inlet"
        },
        "AirLoop G N2 OA Controller": {
            "actuator_node_name": "G N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G N2 Return Air Inlet"
        },
        "AirLoop G NE OA Controller": {
            "actuator_node_name": "G NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G NE Return Air Inlet"
        },
        "AirLoop G NW OA Controller": {
            "actuator_node_name": "G NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G NW Return Air Inlet"
        },
        "AirLoop G S1 OA Controller": {
            "actuator_node_name": "G S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G S1 Return Air Inlet"
        },
        "AirLoop G S2 OA Controller": {
            "actuator_node_name": "G S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G S2 Return Air Inlet"
        },
        "AirLoop G SW OA Controller": {
            "actuator_node_name": "G SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "G SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G SW Return Air Inlet"
        },
        "AirLoop M N1 OA Controller": {
            "actuator_node_name": "M N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M N1 Return Air Inlet"
        },
        "AirLoop M N2 OA Controller": {
            "actuator_node_name": "M N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M N2 Return Air Inlet"
        },
        "AirLoop M NE OA Controller": {
            "actuator_node_name": "M NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M NE Return Air Inlet"
        },
        "AirLoop M NW OA Controller": {
            "actuator_node_name": "M NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M NW Return Air Inlet"
        },
        "AirLoop M S1 OA Controller": {
            "actuator_node_name": "M S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M S1 Return Air Inlet"
        },
        "AirLoop M S2 OA Controller": {
            "actuator_node_name": "M S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M S2 Return Air Inlet"
        },
        "AirLoop M SE OA Controller": {
            "actuator_node_name": "M SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M SE Return Air Inlet"
        },
        "AirLoop M SW OA Controller": {
            "actuator_node_name": "M SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "M SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M SW Return Air Inlet"
        },
        "AirLoop Office OA Controller": {
            "actuator_node_name": "Office Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "Office Relief Air Outlet",
            "return_air_node_name": "AirLoop Office Return Air Inlet"
        },
        "AirLoop T N1 OA Controller": {
            "actuator_node_name": "T N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T N1 Return Air Inlet"
        },
        "AirLoop T N2 OA Controller": {
            "actuator_node_name": "T N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T N2 Return Air Inlet"
        },
        "AirLoop T NE OA Controller": {
            "actuator_node_name": "T NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T NE Return Air Inlet"
        },
        "AirLoop T NW OA Controller": {
            "actuator_node_name": "T NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T NW Return Air Inlet"
        },
        "AirLoop T S1 OA Controller": {
            "actuator_node_name": "T S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T S1 Return Air Inlet"
        },
        "AirLoop T S2 OA Controller": {
            "actuator_node_name": "T S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T S2 Return Air Inlet"
        },
        "AirLoop T SE OA Controller": {
            "actuator_node_name": "T SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T SE Return Air Inlet"
        },
        "AirLoop T SW OA Controller": {
            "actuator_node_name": "T SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "T SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T SW Return Air Inlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 5
        }
    },
    "Curve:Biquadratic": {
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.2579,
            "coefficient2_x": 0.0389,
            "coefficient3_x_2": -0.0002,
            "coefficient4_y": 0.0469,
            "coefficient5_y_2": -0.0009,
            "coefficient6_x_y": -0.0003,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.9339,
            "coefficient2_x": -0.0582,
            "coefficient3_x_2": 0.0045,
            "coefficient4_y": 0.0024,
            "coefficient5_y_2": 0.0005,
            "coefficient6_x_y": -0.0012,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        }
    },
    "Curve:Quadratic": {
        "Central Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "ChillerCentEIRPLR": {
            "coefficient1_constant": 0.2229,
            "coefficient2_x": 0.3134,
            "coefficient3_x_2": 0.4637,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA F2 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office": {
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
