                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        },
        "TowerWaterSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
        },
        "TowerWaterSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        },
        "TowerWaterSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        "TowerWaterSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Demand Connectors": {
            "connector_1_name": "TowerWaterSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Supply Connectors": {
            "connector_1_name": "TowerWaterSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.9_SHGC_0.6": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "Nonres_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "Res_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Controller:MechanicalVentilation": {
        "VAV_1_DCV": {
            "availability_schedule_name": "BLDG_OA_FRAC_SCH",
            "demand_controlled_ventilation": "Yes",
            "system_outdoor_air_method": "VentilationRateProcedure",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Basement",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Basement",
                    "zone_or_zonelist_name": "Basement"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Office1_Mult4_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Office1_Mult4_Flr_1",
                    "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Lobby_Records_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Lobby_Records_Flr_1",
                    "zone_or_zonelist_name": "Lobby_Records_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Flr_1",
                    "zone_or_zonelist_name": "Corridor_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Er_Nursestn_Lobby_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Er_Nursestn_Lobby_Flr_1",
                    "zone_or_zonelist_name": "Er_Nursestn_Lobby_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Icu_Nursestn_Lobby_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Icu_Nursestn_Lobby_Flr_2",
                    "zone_or_zonelist_name": "Icu_Nursestn_Lobby_Flr_2"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Flr_2",
                    "zone_or_zonelist_name": "Corridor_Flr_2"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Or_Nursestn_Lobby_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Or_Nursestn_Lobby_Flr_2",
                    "zone_or_zonelist_name": "Or_Nursestn_Lobby_Flr_2"
                }
            ]
        },
        "VAV_2_DCV": {
            "availability_schedule_name": "BLDG_OA_FRAC_SCH",
            "demand_controlled_ventilation": "Yes",
            "system_outdoor_air_method": "VentilationRateProcedure",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Phystherapy_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Phystherapy_Flr_3",
                    "zone_or_zonelist_name": "Phystherapy_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Nursestn_Lobby_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Nursestn_Lobby_Flr_3",
                    "zone_or_zonelist_name": "Nursestn_Lobby_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Se_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Se_Flr_3",
                    "zone_or_zonelist_name": "Corridor_Se_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Nw_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Nw_Flr_3",
                    "zone_or_zonelist_name": "Corridor_Nw_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Radiology_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Radiology_Flr_4",
                    "zone_or_zonelist_name": "Radiology_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Nursestn_Lobby_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Nursestn_Lobby_Flr_4",
                    "zone_or_zonelist_name": "Nursestn_Lobby_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Se_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Se_Flr_4",
                    "zone_or_zonelist_name": "Corridor_Se_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Nw_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Nw_Flr_4",
                    "zone_or_zonelist_name": "Corridor_Nw_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Dining_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Dining_Flr_5",
                    "zone_or_zonelist_name": "Dining_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Nursestn_Lobby_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Nursestn_Lobby_Flr_5",
                    "zone_or_zonelist_name": "Nursestn_Lobby_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Office1_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Office1_Flr_5",
                    "zone_or_zonelist_name": "Office1_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Office2_Mult5_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Office2_Mult5_Flr_5",
                    "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Office3_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Office3_Flr_5",
                    "zone_or_zonelist_name": "Office3_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Office4_Mult6_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Office4_Mult6_Flr_5",
                    "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Flr_5",
                    "zone_or_zonelist_name": "Corridor_Flr_5"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "CAV_KITCHEN_OA_Controller": {
            "actuator_node_name": "CAV_KITCHEN_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Kitchen_Exhaust_SCH",
            "mixed_air_node_name": "CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode",
            "relief_air_outlet_node_name": "CAV_KITCHEN_OARelief Node",
            "return_air_node_name": "CAV_KITCHEN Supply Equipment Inlet Node"
        },
        "VAV_1_OA_Controller": {
            "actuator_node_name": "VAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_1_DCV",
            "minimum_fraction_of_outdoor_air_schedule_name": "BLDG_OA_FRAC_SCH",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "relief_air_outlet_node_name": "VAV_1_OARelief Node",
            "return_air_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OA_Controller": {
            "actuator_node_name": "VAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_2_DCV",
            "minimum_fraction_of_outdoor_air_schedule_name": "BLDG_OA_FRAC_SCH",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "relief_air_outlet_node_name": "VAV_2_OARelief Node",
            "return_air_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_ER_OA_Controller": {
            "actuator_node_name": "VAV_ER_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_ER_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_ER_OA-VAV_ER HumidifierNode",
            "relief_air_outlet_node_name": "VAV_ER_OARelief Node",
            "return_air_node_name": "VAV_ER Supply Equipment Inlet Node"
        },
        "VAV_ICU_OA_Controller": {
            "actuator_node_name": "VAV_ICU_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_ICU_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_ICU_OA-VAV_ICU HumidifierNode",
            "relief_air_outlet_node_name": "VAV_ICU_OARelief Node",
            "return_air_node_name": "VAV_ICU Supply Equipment Inlet Node"
        },
        "VAV_LABS_OA_Controller": {
            "actuator_node_name": "VAV_LABS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_LABS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_LABS_OA-VAV_LABS HumidifierNode",
            "relief_air_outlet_node_name": "VAV_LABS_OARelief Node",
            "return_air_node_name": "VAV_LABS Supply Equipment Inlet Node"
        },
        "VAV_OR_OA_Controller": {
            "actuator_node_name": "VAV_OR_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_OR_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_OR_OA-VAV_OR HumidifierNode",
            "relief_air_outlet_node_name": "VAV_OR_OARelief Node",
            "return_air_node_name": "VAV_OR Supply Equipment Inlet Node"
        },
        "VAV_PATRMS_OA_Controller": {
            "actuator_node_name": "VAV_PATRMS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_PATRMS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_PATRMS_OA-VAV_PATRMS HumidifierNode",
            "relief_air_outlet_node_name": "VAV_PATRMS_OARelief Node",
            "return_air_node_name": "VAV_PATRMS Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "CAV_KITCHEN_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "CAV_KITCHEN_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode"
        },
        "CAV_KITCHEN_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "CAV_KITCHEN_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode"
        },
        "VAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_1_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_1_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_2_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_2_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_ER_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_ER_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode"
        },
        "VAV_ER_ExtraWaterHeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ER_ExtraWaterHeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode"
        },
        "VAV_ER_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ER_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ER_HeatC-VAV_ER_FanNode"
        },
        "VAV_ICU_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_ICU_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode"
        },
        "VAV_ICU_ExtraWaterHeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ICU_ExtraWaterHeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode"
        },
        "VAV_ICU_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ICU_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ICU_HeatC-VAV_ICU_FanNode"
        },
        "VAV_LABS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_LABS_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode"
        },
        "VAV_LABS_ExtraWaterHeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_LABS_ExtraWaterHeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode"
        },
        "VAV_LABS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_LABS_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_LABS_HeatC-VAV_LABS_FanNode"
        },
        "VAV_OR_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_OR_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode"
        },
        "VAV_OR_ExtraWaterHeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_OR_ExtraWaterHeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode"
        },
        "VAV_OR_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_OR_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_OR_HeatC-VAV_OR_FanNode"
        },
        "VAV_PATRMS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_PATRMS_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode"
        },
        "VAV_PATRMS_ExtraWaterHeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode"
        },
        "VAV_PATRMS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_PATRMS_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:VariableSpeed": {
        "TowerWaterSys CoolTower 1": {
            "cell_control": "MaximalCell",
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 3.9,
            "design_fan_power": 17655.9535988942,
            "design_range_temperature": 5.6,
            "design_water_flow_rate": 0.024854,
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "Tower_Fan_Curve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "number_of_cells": 2,
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower1Node",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 1"
        },
        "TowerWaterSys CoolTower 2": {
            "cell_control": "MaximalCell",
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 3.9,
            "design_fan_power": 17655.9535988942,
            "design_range_temperature": 5.6,
            "design_water_flow_rate": 0.024854,
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "Tower_Fan_Curve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "number_of_cells": 2,
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower2Node",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 2"
        }
    },
    "Curve:Bicubic": {
        "ChillerCentEIRPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        }
    },
    "Curve:Biquadratic": {
        "AC_2004_CAPFT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2004_EIRFT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_CAPFT": {
            "coefficient1_constant": 1.0433825,
            "coefficient2_x": 0.0407073,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_EIRFT": {
            "coefficient1_constant": 0.5961907,
            "coefficient2_x": -0.0099493,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "WC_Cent_2010_PA_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PA_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_CAPFT": {
            "coefficient1_constant": 0.536234,
            "coefficient2_x": 0.005581,
            "coefficient3_x_2": -0.0013654,
            "coefficient4_y": 0.0488966,
            "coefficient5_y_2": -0.0012018,
            "coefficient6_x_y": 0.0010523,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_EIRFT": {
            "coefficient1_constant": 1.0821822,
            "coefficient2_x": 0.0042977,
            "coefficient3_x_2": -0.0013182,
            "coefficient4_y": -0.0260781,
            "coefficient5_y_2": 0.0008256,
            "coefficient6_x_y": -0.0006013,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_CAPFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_EIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_CAPFT": {
            "coefficient1_constant": 0.9061171,
            "coefficient2_x": 0.0292267,
            "coefficient3_x_2": -0.0003665,
            "coefficient4_y": -0.0009698,
            "coefficient5_y_2": -9.07e-05,
            "coefficient6_x_y": 0.0002535,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_EIRFT": {
            "coefficient1_constant": 0.3617782,
            "coefficient2_x": -0.0230016,
            "coefficient3_x_2": 0.0009672,
            "coefficient4_y": 0.0131801,
            "coefficient5_y_2": 0.0003761,
            "coefficient6_x_y": -0.0007121,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Tower_Fan_Curve": {
            "coefficient1_constant": 0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "AC_GT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_GT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Daylighting:Controls": {
        "Dining_Flr_5_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Dining_Flr_5_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.19,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Dining_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Dining_Flr_5"
        },
        "Lobby_Records_Flr_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_Records_Flr_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.15,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_Records_Flr_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Office1_Flr_5_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 375.0
                },
                {
                    "daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0.21,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Office1_Flr_5"
        },
        "Office2_Mult5_Flr_5_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office2_Mult5_Flr_5_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.47,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office2_Mult5_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 375.0
                },
                {
                    "daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0.21,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office4_Mult6_Flr_5_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.94,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office4_Mult6_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Office4_Mult6_Flr_5"
        }
    },
    "Daylighting:ReferencePoint": {
        "Dining_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 54.864,
            "y_coordinate_of_reference_point": 2.859024,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Dining_Flr_5"
        },
        "Lobby_Records_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 26.67,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Office1_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 6.096,
            "y_coordinate_of_reference_point": 2.859,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_DaylRefPt2": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 5.1836,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office1_Flr_5"
        },
        "Office2_Mult5_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 11.43,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 6.096,
            "y_coordinate_of_reference_point": 50.481,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_DaylRefPt2": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 48.1584,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 10.668,
            "y_coordinate_of_reference_point": 50.481,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_name": "Office4_Mult6_Flr_5"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Basement": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000368277,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Flr_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Flr_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Nw_Flr_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Nw_Flr_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Se_Flr_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Se_Flr_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Dining_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.001295319,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Er_Nursestn_Lobby_Flr_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Icu_Nursestn_Lobby_Flr_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Lobby_Records_Flr_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Nursestn_Lobby_Flr_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Nursestn_Lobby_Flr_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Nursestn_Lobby_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Office1_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Office1_Mult4_Flr_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Office2_Mult5_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Office3_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Office4_Mult6_Flr_5": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Or_Nursestn_Lobby_Flr_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Phystherapy_Flr_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000380976,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Radiology_Flr_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000380976,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000368277,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.001295319,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Exam1_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370219,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Exam3_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370219,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_NurseStn_Lobby_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Trauma1_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370219,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Trauma2_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370219,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Triage_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370219,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ICU_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ICU_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom1_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom2_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom3_Mult6_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_Flr_5": {
            "outdoor_air_flow_per_zone": 1.88354224873518,
            "outdoor_air_flow_per_zone_floor_area": 0.00080005,
            "outdoor_air_method": "Maximum"
        },
        "SZ DSOA Lab_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.001168327,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lab_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.001168327,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_Records_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR1_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003555179,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR2_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003555179,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR3_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003555179,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR4_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003555179,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000338645,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office1_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office1_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office2_Mult5_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office3_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office4_Mult6_Flr_5": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00048257,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom2_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom2_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom4_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom4_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom6_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom6_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom8_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom8_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.002370237,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PhysTherapy_Flr_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000380976,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Radiology_Flr_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000380976,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Basement": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Flr_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Flr_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Nw_Flr_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Nw_Flr_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Se_Flr_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Corridor_Se_Flr_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Dining_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Er_Nursestn_Lobby_Flr_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Icu_Nursestn_Lobby_Flr_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Lobby_Records_Flr_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Nursestn_Lobby_Flr_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Nursestn_Lobby_Flr_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Nursestn_Lobby_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Office1_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Office1_Mult4_Flr_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Office2_Mult5_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Office3_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Office4_Mult6_Flr_5": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Or_Nursestn_Lobby_Flr_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Phystherapy_Flr_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Radiology_Flr_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Basement_MiscPlug_Equip": {
            "design_level": 30176.5332,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Basement"
        },
        "Dining_Flr_5_MiscPlug_Equip": {
            "design_level": 7497.2753,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip": {
            "design_level": 18076.9806,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_MiscPlug_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_MiscPlug_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 599.9803,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_MiscPlug_Equip": {
            "design_level": 19947.8932,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level": 14391.8825,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level": 674.7548,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_MiscPlug_Equip": {
            "design_level": 899.673,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip": {
            "design_level": 674.7548,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_MiscPlug_Equip": {
            "design_level": 74972.7533,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Reach-in-Freezer": {
            "design_level": 915,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigeration",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Reach-in-Refrigerator": {
            "design_level": 855,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigeration",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_MiscPlug_Equip": {
            "design_level": 11395.8585,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_MiscPlug_Equip": {
            "design_level": 11395.8585,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_MiscPlug_Equip": {
            "design_level": 1592.7955,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_MiscPlug_Equip": {
            "design_level": 10135.9539,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_MiscPlug_Equip": {
            "design_level": 10135.9539,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_MiscPlug_Equip": {
            "design_level": 11643.3522,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_MiscPlug_Equip": {
            "design_level": 9596.5124,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level": 11331.4767,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_MiscPlug_Equip": {
            "design_level": 749.9243,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 164.9958,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_MiscPlug_Equip": {
            "design_level": 149.9455,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_MiscPlug_Equip": {
            "design_level": 7872.1391,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_MiscPlug_Equip": {
            "design_level": 52499.8946,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "InteriorEquipment:Electricity"
                }
            ],
            "nameplate_efficiency": 0.991,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 500000,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "BoilerCurve": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HEATSYS1 BOILER EFFICIENCY CURVE"
        },
        "Chiller1PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER1 PUMP"
        },
        "Chiller2PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2PumpStatus": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Pump:ConstantSpeed",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2Status": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Chiller:Electric:ReformulatedEIR",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2"
        },
        "ER_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE"
        },
        "ER_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "ER_ExtraElecHeatC_Sch"
        },
        "ER_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode"
        },
        "ER_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "ER_ExtraWaterHeatC_Sch"
        },
        "ICU_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE"
        },
        "ICU_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "ICU_ExtraElecHeatC_Sch"
        },
        "ICU_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode"
        },
        "ICU_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "ICU_ExtraWaterHeatC_Sch"
        },
        "LABS_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE"
        },
        "LABS_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "LABS_ExtraElecHeatC_Sch"
        },
        "LABS_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode"
        },
        "LABS_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "LABS_ExtraWaterHeatC_Sch"
        },
        "OR_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE"
        },
        "OR_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OR_ExtraElecHeatC_Sch"
        },
        "OR_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode"
        },
        "OR_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OR_ExtraWaterHeatC_Sch"
        },
        "Patrms_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE"
        },
        "Patrms_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "Patrms_ExtraElecHeatC_Sch"
        },
        "Patrms_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode"
        },
        "Patrms_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "Patrms_ExtraWaterHeatC_Sch"
        },
        "TowerCurveOutput": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "Tower_Fan_Curve"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Patrms_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "ER_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "OR_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "ICU_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "LABS_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 6": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 7": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Chiller2PumpDesignFlow": {
            "internal_data_index_key_name": "COOLSYS1 CHILLER2 PUMP",
            "internal_data_type": "Pump Maximum Mass Flow Rate"
        },
        "ER_FanDesignMass": {
            "internal_data_index_key_name": "VAV_ER_Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        },
        "ICU_FanDesignMass": {
            "internal_data_index_key_name": "VAV_ICU_Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        },
        "LABS_FanDesignMass": {
            "internal_data_index_key_name": "VAV_LABS_Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        },
        "OR_FanDesignMass": {
            "internal_data_index_key_name": "VAV_OR_Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        },
        "Patrms_FanDesignMass": {
            "internal_data_index_key_name": "VAV_PATRMS_Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "ER_ExtraElecHeatC_SP": {
            "ems_variable_name": "ER_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ER_ExtraElecHeatC_Status": {
            "ems_variable_name": "ER_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ER_ExtraWaterHeatC_SP": {
            "ems_variable_name": "ER_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ER_ExtraWaterHeatC_Status": {
            "ems_variable_name": "ER_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ER_PreheatDeltaT": {
            "ems_variable_name": "ER_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ICU_ExtraElecHeatC_SP": {
            "ems_variable_name": "ICU_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ICU_ExtraElecHeatC_Status": {
            "ems_variable_name": "ICU_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ICU_ExtraWaterHeatC_SP": {
            "ems_variable_name": "ICU_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ICU_ExtraWaterHeatC_Status": {
            "ems_variable_name": "ICU_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "ICU_PreheatDeltaT": {
            "ems_variable_name": "ICU_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "LABS_ExtraElecHeatC_SP": {
            "ems_variable_name": "LABS_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "LABS_ExtraElecHeatC_Status": {
            "ems_variable_name": "LABS_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "LABS_ExtraWaterHeatC_SP": {
            "ems_variable_name": "LABS_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "LABS_ExtraWaterHeatC_Status": {
            "ems_variable_name": "LABS_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "LABS_PreheatDeltaT": {
            "ems_variable_name": "LABS_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "OR_ExtraElecHeatC_SP": {
            "ems_variable_name": "OR_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "OR_ExtraElecHeatC_Status": {
            "ems_variable_name": "OR_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "OR_ExtraWaterHeatC_SP": {
            "ems_variable_name": "OR_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "OR_ExtraWaterHeatC_Status": {
            "ems_variable_name": "OR_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "OR_PreheatDeltaT": {
            "ems_variable_name": "OR_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Patrms_ExtraElecHeatC_SP": {
            "ems_variable_name": "Patrms_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Patrms_ExtraElecHeatC_Status": {
            "ems_variable_name": "Patrms_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Patrms_ExtraWaterHeatC_SP": {
            "ems_variable_name": "Patrms_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Patrms_ExtraWaterHeatC_Status": {
            "ems_variable_name": "Patrms_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Patrms_PreheatDeltaT": {
            "ems_variable_name": "Patrms_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ChangTowerFlow": {
            "lines": [
                {
                    "program_line": "IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2"
                },
                {
                    "program_line": "IF (0.5 * SensedCurveInput) > 0.2"
                },
                {
                    "program_line": "SET AirInput = 0.5 * SensedCurveInput"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET AirInput = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET TowerCurveOutput =  2* (AirInput^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET TowerCurveOutput = SensedCurveValue"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "ER_Main": {
            "lines": [
                {
                    "program_line": "IF ER_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET ER_ExtraElecHeatC_Status = 1"
                },
                {
                    "program_line": "SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET ER_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET ER_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && ER_HeatC_Status >0"
                },
                {},
                {
                    "program_line": "SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (ER_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET ER_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET ER_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET ER_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "SET ER_ExtraWaterHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "ICU_Main": {
            "lines": [
                {
                    "program_line": "IF ICU_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET ICU_ExtraElecHeatC_Status = 1"
                },
                {
                    "program_line": "SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET ICU_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET ICU_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && ICU_HeatC_Status >0"
                },
                {},
                {
                    "program_line": "SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (ICU_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET ICU_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET ICU_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET ICU_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "SET ICU_ExtraWaterHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "LABS_Main": {
            "lines": [
                {
                    "program_line": "IF LABS_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET LABS_ExtraElecHeatC_Status = 1"
                },
                {
                    "program_line": "SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET LABS_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET LABS_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && LABS_HeatC_Status >0"
                },
                {},
                {
                    "program_line": "SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (LABS_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET LABS_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET LABS_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET LABS_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "SET LABS_ExtraWaterHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "OR_Main": {
            "lines": [
                {
                    "program_line": "IF OR_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET OR_ExtraElecHeatC_Status = 1"
                },
                {
                    "program_line": "SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET OR_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET OR_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && OR_HeatC_Status >0"
                },
                {},
                {
                    "program_line": "SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (OR_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET OR_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET OR_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET OR_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "SET OR_ExtraWaterHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Patrms_Main": {
            "lines": [
                {
                    "program_line": "IF Patrms_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET Patrms_ExtraElecHeatC_Status = 1"
                },
                {
                    "program_line": "SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Patrms_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET Patrms_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && Patrms_HeatC_Status >0"
                },
                {},
                {
                    "program_line": "SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (Patrms_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET Patrms_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET Patrms_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Patrms_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "SET Patrms_ExtraWaterHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PlantPump_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF ChillerPlantDemandLoad < 630280.33"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 0"
                },
                {
                    "program_line": "SET Chiller2Status = 0"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 1"
                },
                {
                    "program_line": "SET Chiller2Status = 1"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = Chiller2PumpDesignFlow"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated =  1546341.78"
                },
                {
                    "program_line": "SET EtRated =  0.8125"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.022"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "ChangeTowerFlow_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "ChangTowerFlow"
                }
            ]
        },
        "ER_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "ER_Main"
                }
            ]
        },
        "ICU_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "ICU_Main"
                }
            ]
        },
        "LABS_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "LABS_Main"
                }
            ]
        },
        "OR_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "OR_Main"
                }
            ]
        },
        "Patrms_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "Patrms_Main"
                }
            ]
        },
        "PlantPump_EMS_Program Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PlantPump_EMS_Program"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "BoilerPLR": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Chiller1_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller1",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "Chiller2_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller2",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "ChillerPlantDemandLoad": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1",
            "output_variable_or_output_meter_name": "Plant Supply Side Cooling Demand Rate"
        },
        "ER_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "ER_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "ER_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "VAV_ER Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "ER_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_ER_HeatC",
            "output_variable_or_output_meter_name": "Heating Coil Heating Rate"
        },
        "ER_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_ER Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "ICU_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "ICU_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "ICU_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "VAV_ICU Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "ICU_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_ICU_HeatC",
            "output_variable_or_output_meter_name": "Heating Coil Heating Rate"
        },
        "ICU_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_ICU Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "LABS_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "LABS_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "LABS_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "VAV_LABS Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "LABS_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_LABS_HeatC",
            "output_variable_or_output_meter_name": "Heating Coil Heating Rate"
        },
        "LABS_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_LABS Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "OR_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "OR_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "OR_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "VAV_OR Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "OR_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_OR_HeatC",
            "output_variable_or_output_meter_name": "Heating Coil Heating Rate"
        },
        "OR_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_OR Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "Patrms_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Patrms_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Patrms_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "Patrms_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_PATRMS_HeatC",
            "output_variable_or_output_meter_name": "Heating Coil Heating Rate"
        },
        "Patrms_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "VAV_PATRMS Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "SensedCurveInput": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Input Variable 1 Value"
        },
        "SensedCurveValue": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Output Value"
        },
        "T_OA": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Tower_PumpMassFlow": {
            "output_variable_or_output_meter_index_key_name": "TowerWaterSys Supply Inlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 3.0,
            "district_heating_efficiency": 0.3,
            "steam_conversion_efficiency": 0.25,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:FuelEquipment": {
        "Elevators": {
            "design_level": 162962.637362637,
            "end_use_subcategory": "Elevators",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        },
        "Elevators_Lights_Fan": {
            "design_level": 501,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights": {
            "control_option": "AstronomicalClock",
            "design_level": 9863,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "CAV_KITCHEN_Fan": {
            "air_inlet_node_name": "CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode",
            "air_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1018.41
        }
    },
    "Fan:VariableVolume": {
        "VAV_1_Fan": {
            "air_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "air_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_2_Fan": {
            "air_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "air_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6201,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_ER_Fan": {
            "air_inlet_node_name": "VAV_ER_HeatC-VAV_ER_FanNode",
            "air_outlet_node_name": "VAV_ER Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1314.72
        },
        "VAV_ICU_Fan": {
            "air_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU_FanNode",
            "air_outlet_node_name": "VAV_ICU Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6084,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.936,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_LABS_Fan": {
            "air_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS_FanNode",
            "air_outlet_node_name": "VAV_LABS Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.59605,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.917,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_OR_Fan": {
            "air_inlet_node_name": "VAV_OR_HeatC-VAV_OR_FanNode",
            "air_outlet_node_name": "VAV_OR Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61165,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.941,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1314.72
        },
        "VAV_PATRMS_Fan": {
            "air_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS_FanNode",
            "air_outlet_node_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        }
    },
    "Fan:ZoneExhaust": {
        "Corridor_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Corridor_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Corridor_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.152910971834177,
            "pressure_rise": 0
        },
        "Dining_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Dining_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Dining_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.902363512799215,
            "pressure_rise": 0
        },
        "Kitchen_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "balanced_exhaust_fraction_schedule_name": "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule",
            "fan_total_efficiency": 0.16,
            "maximum_flow_rate": 3.39802159631503,
            "pressure_rise": 124.5
        },
        "NurseStn_Lobby_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.352072793173752,
            "pressure_rise": 0
        },
        "Office1_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Office1_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Office1_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office2_Mult5_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Office2_Mult5_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Office2_Mult5_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office3_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Office3_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Office3_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office4_Mult6_Flr_5 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Office4_Mult6_Flr_5 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Office4_Mult6_Flr_5 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.00660726421505701,
            "pressure_rise": 0
        }
    },
    "FenestrationSurface:Detailed": {
        "Corridor_Flr_1_Wall_North_Door1": {
            "building_surface_name": "Corridor_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 37.530463591957,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 37.530463591957,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.616063591957,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.616063591957,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_North_Door2": {
            "building_surface_name": "Corridor_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 31.96523613753,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 31.96523613753,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 31.05083613753,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 31.05083613753,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_South_Door1": {
            "building_surface_name": "Corridor_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 31.496618875192,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 31.496618875192,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 32.411018875192,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 32.411018875192,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_South_Door2": {
            "building_surface_name": "Corridor_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.953443675091,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.953443675091,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.867843675091,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.867843675091,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Dining_Flr_5_Wall_South_Window": {
            "building_surface_name": "Dining_Flr_5_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_South_Door": {
            "building_surface_name": "ER_Exam1_Mult4_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 42.288205250969,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 42.288205250969,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 43.202605250969,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 43.202605250969,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Exam3_Mult4_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Exam3_Mult4_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 7.35910810882,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 7.35910810882,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.27350810882,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.27350810882,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window": {
            "building_surface_name": "ER_NurseStn_Lobby_Flr_1_Wall_1_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 14.202,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 14.202,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 39.138,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 39.138,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "ER_Trauma1_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Trauma1_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 2.758813671662,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 2.758813671662,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 3.673213671662,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 3.673213671662,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma1_Flr_1_Wall_South_Door": {
            "building_surface_name": "ER_Trauma1_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 65.37924648598,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 65.37924648598,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 66.29364648598,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 66.29364648598,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma2_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Trauma2_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.786049019517,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.786049019517,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 50.700449019517,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 50.700449019517,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma2_Flr_1_Wall_North_Door": {
            "building_surface_name": "ER_Trauma2_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 66.434946561573,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 66.434946561573,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 65.520546561573,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 65.520546561573,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Triage_Mult4_Flr_1_Wall_North_Door": {
            "building_surface_name": "ER_Triage_Mult4_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 44.446456441754,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 44.446456441754,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 43.532056441754,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 43.532056441754,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "ICU_Flr_2_Wall_West_Window": {
            "building_surface_name": "ICU_Flr_2_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.936,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.936,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.4,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.4,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom1_Mult5_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom1_Mult5_Flr_2_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.682,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 28.682,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 24.658,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 24.658,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom3_Mult6_Flr_2_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.494,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.494,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.47,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.47,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Records_Flr_1_Wall_1_South_Door": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_1_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.585870154051,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 3.585870154051,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.500270154051,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.500270154051,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_2_South_Door": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_2_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 27.053267114353,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 27.053267114353,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.967667114353,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.967667114353,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_2_South_RollDoor": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_2_South",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 22.483082864735,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.4384,
            "vertex_2_x_coordinate": 22.483082864735,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.531082864734,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.531082864734,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.4384
        },
        "Lobby_Records_Flr_1_Wall_2_West": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_1_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.34,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.34,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.0,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Records_Flr_1_Wall_North_Door1": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 26.374663905857,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 26.374663905857,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.460263905857,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.460263905857,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_North_Door2": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.509001079618,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.509001079618,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 15.594601079618,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 15.594601079618,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_North_Door3": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.754282444979,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 3.754282444979,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.839882444979,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.839882444979,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_South_Window": {
            "building_surface_name": "OR_NurseStn_Lobby_Flr_2_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_South_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.549,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.549,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 8.595,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 8.595,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.163,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.163,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.457,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.457,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Mult4_Flr_1_Wall_South_Window": {
            "building_surface_name": "Office1_Mult4_Flr_1_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.405,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 6.405,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 8.835,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 8.835,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office2_Mult5_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office2_Mult5_Flr_5_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 14.783,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 14.783,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.077,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.077,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.595,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 8.595,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.549,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.549,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.883,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.883,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 46.177,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 46.177,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office4_Mult6_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office4_Mult6_Flr_5_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.883,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 11.883,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 9.453,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 9.453,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_3_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_4_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_3_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_4_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_East",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_3_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_4_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_South",
            "construction_name": "Window_U_0.42_SHGC_0.40",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_3_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_4_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_North",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_West",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GasEquipment": {
        "Kitchen_Flr_5_MiscPlugGas_Equip": {
            "design_level": 149945.5066,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlugGas",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeaderedPumps:VariableSpeed": {
        "TowerWaterSys Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0216,
            "coefficient_3_of_the_part_load_performance_curve": -0.0325,
            "coefficient_4_of_the_part_load_performance_curve": 1.0095,
            "design_power_consumption": "Autosize",
            "design_pump_head": 148556.6249,
            "flow_sequencing_control_scheme": "Sequential",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "minimum_flow_rate_fraction": 0,
            "motor_efficiency": 0.87,
            "number_of_pumps_in_bank": 2,
            "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent",
            "total_design_flow_rate": "Autosize"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "ICU OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "exhaust_air_inlet_node_name": "VAV_ICU_OARelief Node",
            "exhaust_air_outlet_node_name": "ICU Heat Recovery Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0.6,
            "latent_effectiveness_at_75_heating_air_flow": 0.6,
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "nominal_electric_power": 1539.37265225,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_75_heating_air_flow": 0.7,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "supply_air_inlet_node_name": "VAV_ICU_OAInlet Node",
            "supply_air_outlet_node_name": "ICU Heat Recovery Outlet Node",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3
        },
        "PATRMS OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "exhaust_air_inlet_node_name": "VAV_PATRMS_OARelief Node",
            "exhaust_air_outlet_node_name": "PATRMS Heat Recovery Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0.6,
            "latent_effectiveness_at_75_heating_air_flow": 0.6,
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "nominal_electric_power": 3273.229555,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_75_heating_air_flow": 0.7,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "supply_air_inlet_node_name": "VAV_PATRMS_OAInlet Node",
            "supply_air_outlet_node_name": "PATRMS Heat Recovery Outlet Node",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3
        },
        "VAV_1 OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "exhaust_air_inlet_node_name": "VAV_1_OARelief Node",
            "exhaust_air_outlet_node_name": "VAV_1 Heat Recovery Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0.6,
            "latent_effectiveness_at_75_heating_air_flow": 0.6,
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "nominal_electric_power": 3930.32873083334,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_75_heating_air_flow": 0.7,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.75,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "supply_air_inlet_node_name": "VAV_1_OAInlet Node",
            "supply_air_outlet_node_name": "VAV_1 Heat Recovery Outlet Node",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3
        }
    },
    "Humidifier:Steam:Electric": {
        "VAV_ER Humidifier": {
            "air_inlet_node_name": "VAV_ER_OA-VAV_ER HumidifierNode",
            "air_outlet_node_name": "VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_ICU Humidifier": {
            "air_inlet_node_name": "VAV_ICU_OA-VAV_ICU HumidifierNode",
            "air_outlet_node_name": "VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_LABS Humidifier": {
            "air_inlet_node_name": "VAV_LABS_OA-VAV_LABS HumidifierNode",
            "air_outlet_node_name": "VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_OR Humidifier": {
            "air_inlet_node_name": "VAV_OR_OA-VAV_OR HumidifierNode",
            "air_outlet_node_name": "VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_PATRMS Humidifier": {
            "air_inlet_node_name": "VAV_PATRMS_OA-VAV_PATRMS HumidifierNode",
            "air_outlet_node_name": "VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Basement_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7478.6947,
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1003.3528,
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1393.5456,
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2471.2209,
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1235.9289,
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1337.5356,
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1858.0608,
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2949.6212,
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2081.0281,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 445.9346,
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2025.2863,
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3911,
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_BSMT_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 9.9027972,
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.7812633,
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXAM_SCH",
            "watts_per_zone_floor_area": 18.0833688,
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXAM_SCH",
            "watts_per_zone_floor_area": 18.0833688,
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_NURSEFLR1_SCH",
            "watts_per_zone_floor_area": 9.53682426,
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 18.0833688,
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 18.0833688,
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 18.0833688,
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 11.0868273,
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 8.7187671,
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 11.0868273,
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 11.0868273,
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 11.0868273,
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 11.4097446,
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 15.6076695,
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 15.6076695,
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LOBBYFLR1_SCH",
            "watts_per_zone_floor_area": 10.55939571,
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_NURSEFLR234_SCH",
            "watts_per_zone_floor_area": 9.94585284,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_NURSEFLR234_SCH",
            "watts_per_zone_floor_area": 9.94585284,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LOBBYFLR5_SCH",
            "watts_per_zone_floor_area": 9.94585284,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.3576847,
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.3576847,
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.3576847,
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.3576847,
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_NURSEFLR234_SCH",
            "watts_per_zone_floor_area": 9.94585284,
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.5034889,
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_EXTD_SCH",
            "watts_per_zone_floor_area": 6.6736242,
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_RADIOLOGY_SCH",
            "watts_per_zone_floor_area": 9.0416844,
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_RADIOLOGY_SCH",
            "watts_per_zone_floor_area": 11.4097446,
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.63974590315506,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.567741935,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.88434339518544,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "NodeList": {
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement VAV Box Outlet Node"
                }
            ]
        },
        "CAV_KITCHEN_OANode List": {
            "nodes": [
                {
                    "node_name": "CAV_KITCHEN_OAInlet Node"
                }
            ]
        },
        "Corridor_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_NW_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_NW_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_SE_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_SE_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Dining_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Exam1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Exam3_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_NurseStn_Lobby_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Trauma1_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Trauma2_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Triage_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ICU_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "ICU_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom1_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom2_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom3_Mult6_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Kitchen_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Kitchen_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Inlet Node"
                }
            ]
        },
        "Kitchen_Flr_5 Inlet Nodes ATInlet": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Inlet Node ATInlet"
                }
            ]
        },
        "Lab_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Lab_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Lobby_Records_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "OR1_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR1_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR2_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR3_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR3_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR4_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR4_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Office1_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Office2_Mult5_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office3_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office3_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office4_Mult6_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom2_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom2_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom4_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom4_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom6_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom6_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom8_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom8_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PhysTherapy_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Radiology_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Radiology_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "VAV_1_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_1_OAInlet Node"
                }
            ]
        },
        "VAV_2_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_2_OAInlet Node"
                }
            ]
        },
        "VAV_ER_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_ER_OAInlet Node"
                }
            ]
        },
        "VAV_ICU_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_ICU_OAInlet Node"
                }
            ]
        },
        "VAV_LABS_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_LABS_OAInlet Node"
                }
            ]
        },
        "VAV_OR_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_OR_OAInlet Node"
                }
            ]
        },
        "VAV_PATRMS_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_PATRMS_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CAV_KITCHEN_OAMixing Box": {
            "mixed_air_node_name": "CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode",
            "outdoor_air_stream_node_name": "CAV_KITCHEN_OAInlet Node",
            "relief_air_stream_node_name": "CAV_KITCHEN_OARelief Node",
            "return_air_stream_node_name": "CAV_KITCHEN Supply Equipment Inlet Node"
        },
        "VAV_1_OAMixing Box": {
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_1 Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_1_OARelief Node",
            "return_air_stream_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OAMixing Box": {
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_2_OAInlet Node",
            "relief_air_stream_node_name": "VAV_2_OARelief Node",
            "return_air_stream_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_ER_OAMixing Box": {
            "mixed_air_node_name": "VAV_ER_OA-VAV_ER HumidifierNode",
            "outdoor_air_stream_node_name": "VAV_ER_OAInlet Node",
            "relief_air_stream_node_name": "VAV_ER_OARelief Node",
            "return_air_stream_node_name": "VAV_ER Supply Equipment Inlet Node"
        },
        "VAV_ICU_OAMixing Box": {
            "mixed_air_node_name": "VAV_ICU_OA-VAV_ICU HumidifierNode",
            "outdoor_air_stream_node_name": "ICU Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_ICU_OARelief Node",
            "return_air_stream_node_name": "VAV_ICU Supply Equipment Inlet Node"
        },
        "VAV_LABS_OAMixing Box": {
            "mixed_air_node_name": "VAV_LABS_OA-VAV_LABS HumidifierNode",
            "outdoor_air_stream_node_name": "VAV_LABS_OAInlet Node",
            "relief_air_stream_node_name": "VAV_LABS_OARelief Node",
            "return_air_stream_node_name": "VAV_LABS Supply Equipment Inlet Node"
        },
        "VAV_OR_OAMixing Box": {
            "mixed_air_node_name": "VAV_OR_OA-VAV_OR HumidifierNode",
            "outdoor_air_stream_node_name": "VAV_OR_OAInlet Node",
            "relief_air_stream_node_name": "VAV_OR_OARelief Node",
            "return_air_stream_node_name": "VAV_OR Supply Equipment Inlet Node"
        },
        "VAV_PATRMS_OAMixing Box": {
            "mixed_air_node_name": "VAV_PATRMS_OA-VAV_PATRMS HumidifierNode",
            "outdoor_air_stream_node_name": "PATRMS Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_PATRMS_OARelief Node",
            "return_air_stream_node_name": "VAV_PATRMS Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {},
        "TowerWaterSys CoolTower OA ref Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_ER_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_OR_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_ICU_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_PATRMS_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_LABS_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_KITCHEN_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Loads - Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Building Loads - Electric": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                }
            ]
        },
        "Building Loads - Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Comfort Report - Simple 55": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Components of Peak Net Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Energy Consumption - Electricity & Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Building"
                }
            ]
        },
        "Monthly Indoor Temp": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        },
        "Outdoor Air Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Infiltration Air Change Rate"
                }
            ]
        },
        "Overall HVAC Air System Loads": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Cooling Energy"
                }
            ]
        },
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                }
            ]
        },
        "Peak Gas Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "NaturalGas:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "MiscPlugGas:InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "NaturalGas:Plant"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Water Heater:WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Ventilation Load Components": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "ComponentCostEconomicsSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Basement": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 100.5885,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.1228,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.1228,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.3981,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 74.9725,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.7269,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 33.2462,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.5946,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 49.9818,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.2446,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.2446,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 21.1586,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.9952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.9952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.9279,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.9956,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.528,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2498,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.05,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2483,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2483,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.05,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0873,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
