{
    "AirLoopHVAC": {
        "PSZ-AC_1:1": {
            "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
            "branch_list_name": "PSZ-AC_1:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:2": {
            "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
            "branch_list_name": "PSZ-AC_2:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC_3:3": {
            "availability_manager_list_name": "PSZ-AC_3:3 Availability Manager List",
            "branch_list_name": "PSZ-AC_3:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_3:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_3:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC_4:4": {
            "availability_manager_list_name": "PSZ-AC_4:4 Availability Manager List",
            "branch_list_name": "PSZ-AC_4:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_4:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_4:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC_5:5": {
            "availability_manager_list_name": "PSZ-AC_5:5 Availability Manager List",
            "branch_list_name": "PSZ-AC_5:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_5:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_5:5 Supply Equipment Outlet Node"
        },
        "PSZ-AC_6:6": {
            "availability_manager_list_name": "PSZ-AC_6:6 Availability Manager List",
            "branch_list_name": "PSZ-AC_6:6 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_6:6 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_6:6 Supply Equipment Outlet Node"
        },
        "PSZ-AC_7:7": {
            "availability_manager_list_name": "PSZ-AC_7:7 Availability Manager List",
            "branch_list_name": "PSZ-AC_7:7 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_7:7 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_7:7 Supply Equipment Outlet Node"
        },
        "PSZ-AC_8:8": {
            "availability_manager_list_name": "PSZ-AC_8:8 Availability Manager List",
            "branch_list_name": "PSZ-AC_8:8 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_8:8 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_8:8 Supply Equipment Outlet Node"
        },
        "PSZ-AC_9:9": {
            "availability_manager_list_name": "PSZ-AC_9:9 Availability Manager List",
            "branch_list_name": "PSZ-AC_9:9 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_9:9 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_9:9 Supply Equipment Outlet Node"
        },
        "PSZ-AC_10:10": {
            "availability_manager_list_name": "PSZ-AC_10:10 Availability Manager List",
            "branch_list_name": "PSZ-AC_10:10 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_10:10 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_10:10 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC_1:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC_1:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_2:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC_2:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_3:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC_3:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_4:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC_4:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_5:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC_5:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_6:6_OA_Controllers": {
            "controller_1_name": "PSZ-AC_6:6_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_7:7_OA_Controllers": {
            "controller_1_name": "PSZ-AC_7:7_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_8:8_OA_Controllers": {
            "controller_1_name": "PSZ-AC_8:8_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_9:9_OA_Controllers": {
            "controller_1_name": "PSZ-AC_9:9_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_10:10_OA_Controllers": {
            "controller_1_name": "PSZ-AC_10:10_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC_1:1_OA": {
            "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
            "controller_list_name": "PSZ-AC_1:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_1:1_OA_Equipment"
        },
        "PSZ-AC_2:2_OA": {
            "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
            "controller_list_name": "PSZ-AC_2:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_2:2_OA_Equipment"
        },
        "PSZ-AC_3:3_OA": {
            "availability_manager_list_name": "PSZ-AC_3:3 Availability Manager List",
            "controller_list_name": "PSZ-AC_3:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_3:3_OA_Equipment"
        },
        "PSZ-AC_4:4_OA": {
            "availability_manager_list_name": "PSZ-AC_4:4 Availability Manager List",
            "controller_list_name": "PSZ-AC_4:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_4:4_OA_Equipment"
        },
        "PSZ-AC_5:5_OA": {
            "availability_manager_list_name": "PSZ-AC_5:5 Availability Manager List",
            "controller_list_name": "PSZ-AC_5:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_5:5_OA_Equipment"
        },
        "PSZ-AC_6:6_OA": {
            "availability_manager_list_name": "PSZ-AC_6:6 Availability Manager List",
            "controller_list_name": "PSZ-AC_6:6_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_6:6_OA_Equipment"
        },
        "PSZ-AC_7:7_OA": {
            "availability_manager_list_name": "PSZ-AC_7:7 Availability Manager List",
            "controller_list_name": "PSZ-AC_7:7_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_7:7_OA_Equipment"
        },
        "PSZ-AC_8:8_OA": {
            "availability_manager_list_name": "PSZ-AC_8:8 Availability Manager List",
            "controller_list_name": "PSZ-AC_8:8_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_8:8_OA_Equipment"
        },
        "PSZ-AC_9:9_OA": {
            "availability_manager_list_name": "PSZ-AC_9:9 Availability Manager List",
            "controller_list_name": "PSZ-AC_9:9_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_9:9_OA_Equipment"
        },
        "PSZ-AC_10:10_OA": {
            "availability_manager_list_name": "PSZ-AC_10:10 Availability Manager List",
            "controller_list_name": "PSZ-AC_10:10_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_10:10_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC_1:1_OA_Equipment": {
            "component_1_name": "PSZ-AC_1:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_2:2_OA_Equipment": {
            "component_1_name": "PSZ-AC_2:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_3:3_OA_Equipment": {
            "component_1_name": "PSZ-AC_3:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_4:4_OA_Equipment": {
            "component_1_name": "PSZ-AC_4:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_5:5_OA_Equipment": {
            "component_1_name": "PSZ-AC_5:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_6:6_OA_Equipment": {
            "component_1_name": "PSZ-AC_6:6_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_7:7_OA_Equipment": {
            "component_1_name": "PSZ-AC_7:7_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_8:8_OA_Equipment": {
            "component_1_name": "PSZ-AC_8:8_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_9:9_OA_Equipment": {
            "component_1_name": "PSZ-AC_9:9_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_10:10_OA_Equipment": {
            "component_1_name": "PSZ-AC_10:10_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC_1:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_6:6 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_6:6 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_7:7 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_7:7 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_8:8 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_8:8 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_9:9 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_9:9 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
        },
        "PSZ-AC_10:10 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_10:10 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC_1:1": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC_2:2": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC_3:3": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC_4:4": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC_5:5": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node"
        },
        "PSZ-AC_6:6": {
            "components": [
                {
                    "component_name": "PSZ-AC_6:6 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node"
        },
        "PSZ-AC_7:7": {
            "components": [
                {
                    "component_name": "PSZ-AC_7:7 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node"
        },
        "PSZ-AC_8:8": {
            "components": [
                {
                    "component_name": "PSZ-AC_8:8 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node"
        },
        "PSZ-AC_9:9": {
            "components": [
                {
                    "component_name": "PSZ-AC_9:9 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node"
        },
        "PSZ-AC_10:10": {
            "components": [
                {
                    "component_name": "PSZ-AC_10:10 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC_1:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "LGstore1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore3 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_6:6 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "LGstore2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_7:7 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore5 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_8:8 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_9:9 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore7 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
        },
        "PSZ-AC_10:10 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore8 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC_1:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_2:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_3:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_4:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_5:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_6:6 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_7:7 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_8:8 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_9:9 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_10:10 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "LGstore1 Direct Air": {
            "air_inlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "LGstore1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "LGstore2 Direct Air": {
            "air_inlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "LGstore2 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore1 Direct Air": {
            "air_inlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore2 Direct Air": {
            "air_inlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore2 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore3 Direct Air": {
            "air_inlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore4 Direct Air": {
            "air_inlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore4 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore5 Direct Air": {
            "air_inlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore5 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore6 Direct Air": {
            "air_inlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore6 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore7 Direct Air": {
            "air_inlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore7 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore8 Direct Air": {
            "air_inlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore8 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC_1:1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type1_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_2:2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type1_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_3:3 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type2_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_4:4 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type2_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_5:5 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type2_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_6:6 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type3_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_7:7 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type3_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_8:8 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type3_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_9:9 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type3_FAN_SCH",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_10:10 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Type3_FAN_SCH",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC_1:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_2:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_3:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_3:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_4:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_4:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_5:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_5:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_6:6 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_6:6 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_7:7 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_7:7 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_8:8 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_8:8 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_9:9 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_9:9 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_10:10 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_10:10 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC_1:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_1:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
                    "component_name": "PSZ-AC_1:1_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_1:1_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_1:1_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_2:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
                    "component_name": "PSZ-AC_2:2_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_2:2_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_2:2_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_3:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_3:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
                    "component_name": "PSZ-AC_3:3_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_3:3_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_3:3_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_4:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_4:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
                    "component_name": "PSZ-AC_4:4_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_4:4_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_4:4_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_5:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_5:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
                    "component_name": "PSZ-AC_5:5_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_5:5_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_5:5_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_6:6 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_6:6_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
                    "component_name": "PSZ-AC_6:6_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_6:6_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_6:6_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_7:7 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_7:7_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
                    "component_name": "PSZ-AC_7:7_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_7:7_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_7:7_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_8:8 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_8:8_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
                    "component_name": "PSZ-AC_8:8_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_8:8_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_8:8_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_9:9 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_9:9_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
                    "component_name": "PSZ-AC_9:9_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_9:9_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_9:9_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_10:10 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_10:10_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
                    "component_name": "PSZ-AC_10:10_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet",
                    "component_name": "PSZ-AC_10:10_Unitary_Package_HeatCoil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
                    "component_name": "PSZ-AC_10:10_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC_1:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_1:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_2:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_3:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_3:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_4:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_4:4 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_5:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_5:5 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_6:6 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_6:6 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_7:7 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_7:7 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_8:8 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_8:8 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_9:9 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_9:9 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_10:10 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_10:10 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Strip Mall": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "LGstore1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore1_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore2_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "SMstore1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore2_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore3_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore4_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore5_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore6_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore7_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore8_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore8_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        }
    },
    "Coil:Cooling:DX:TwoSpeed": {
        "PSZ-AC_1:1_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 3.7988306741603,
            "high_speed_gross_rated_total_cooling_capacity": 29110.29,
            "high_speed_rated_air_flow_rate": 1.75855,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 3.7988306741603,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 14555.145,
            "low_speed_rated_air_flow_rate": 1.17236666666667,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_2:2_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 15746.92,
            "high_speed_rated_air_flow_rate": 0.95127,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 7873.46,
            "low_speed_rated_air_flow_rate": 0.63418,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_3:3_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 16186.62,
            "high_speed_rated_air_flow_rate": 0.97783,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 8093.31,
            "low_speed_rated_air_flow_rate": 0.651886666666667,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_4:4_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 15930.19,
            "high_speed_rated_air_flow_rate": 0.96234,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 7965.095,
            "low_speed_rated_air_flow_rate": 0.64156,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_5:5_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 15760.42,
            "high_speed_rated_air_flow_rate": 0.95209,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 7880.21,
            "low_speed_rated_air_flow_rate": 0.634726666666667,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_6:6_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 3.7988306741603,
            "high_speed_gross_rated_total_cooling_capacity": 25839.45,
            "high_speed_rated_air_flow_rate": 1.56096,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 3.7988306741603,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 12919.725,
            "low_speed_rated_air_flow_rate": 1.04064,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_7:7_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 13472.91,
            "high_speed_rated_air_flow_rate": 0.8139,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 6736.455,
            "low_speed_rated_air_flow_rate": 0.5426,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_8:8_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 13385.83,
            "high_speed_rated_air_flow_rate": 0.80864,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 6692.915,
            "low_speed_rated_air_flow_rate": 0.539093333333333,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_9:9_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 13339.9,
            "high_speed_rated_air_flow_rate": 0.80586,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 6669.95,
            "low_speed_rated_air_flow_rate": 0.53724,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_10:10_Unitary_Package_CoolCoil": {
            "air_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 14498.3,
            "high_speed_rated_air_flow_rate": 0.87584,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolEIRFT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 7249.15,
            "low_speed_rated_air_flow_rate": 0.583893333333333,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolCapFT",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolPLR",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC_1:1_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_2:2_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_3:3_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_4:4_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_5:5_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_6:6_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_7:7_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_8:8_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_9:9_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet"
        },
        "PSZ-AC_10:10_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-AC_1:1_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_1:1_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:2_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_2:2_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC_3:3_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_3:3_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC_4:4_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_4:4_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC_5:5_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_5:5_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node"
        },
        "PSZ-AC_6:6_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_6:6_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node"
        },
        "PSZ-AC_7:7_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_7:7_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node"
        },
        "PSZ-AC_8:8_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_8:8_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node"
        },
        "PSZ-AC_9:9_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_9:9_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node"
        },
        "PSZ-AC_10:10_Unitary_Package_DX": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_10:10_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.9_SHGC_0.6": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC_1:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC_1:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ1_1_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type1_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_1:1_OARelief Node",
            "return_air_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC_2:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ2_2_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type1_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_2:2_OARelief Node",
            "return_air_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC_3:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC_3:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ3_3_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type2_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_3:3_OARelief Node",
            "return_air_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC_4:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC_4:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ4_4_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type2_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_4:4_OARelief Node",
            "return_air_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC_5:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC_5:5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ5_5_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type2_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_5:5_OARelief Node",
            "return_air_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node"
        },
        "PSZ-AC_6:6_OA_Controller": {
            "actuator_node_name": "PSZ-AC_6:6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ6_6_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type3_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_6:6_OARelief Node",
            "return_air_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node"
        },
        "PSZ-AC_7:7_OA_Controller": {
            "actuator_node_name": "PSZ-AC_7:7_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ7_7_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type3_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_7:7_OARelief Node",
            "return_air_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node"
        },
        "PSZ-AC_8:8_OA_Controller": {
            "actuator_node_name": "PSZ-AC_8:8_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ8_8_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type3_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_8:8_OARelief Node",
            "return_air_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node"
        },
        "PSZ-AC_9:9_OA_Controller": {
            "actuator_node_name": "PSZ-AC_9:9_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ9_9_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type3_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_9:9_OARelief Node",
            "return_air_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node"
        },
        "PSZ-AC_10:10_OA_Controller": {
            "actuator_node_name": "PSZ-AC_10:10_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ10_10_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Type3_MinOA_MotorizedDamper_SCH",
            "mixed_air_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_10:10_OARelief Node",
            "return_air_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "PSZ-AC_1:1_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_1:1_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:2_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:2_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_3:3_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_3:3_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_4:4_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_4:4_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_5:5_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_5:5_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_6:6_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_6:6_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_7:7_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_7:7_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_8:8_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_8:8_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_9:9_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_9:9_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_10:10_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_10:10_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        }
    },
    "Curve:Quadratic": {
        "PSZ-AC_1:1_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:1_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:1_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:2_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:2_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:2_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_3:3_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_3:3_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_3:3_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_4:4_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_4:4_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_4:4_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_5:5_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_5:5_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_5:5_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_6:6_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_6:6_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_6:6_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_7:7_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_7:7_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_7:7_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_8:8_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_8:8_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_8:8_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_9:9_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_9:9_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_9:9_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_10:10_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_10:10_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_10:10_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA LGstore1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA LGstore2": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore2": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore3": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore4": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore5": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore6": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore7": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA SMstore8": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181026,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "LGstore1_MiscPlug_Equip": {
            "design_level": 1498.0615,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE1_EQUIP_SCH",
            "zone_or_zonelist_name": "LGstore1"
        },
        "LGstore2_MiscPlug_Equip": {
            "design_level": 1498.0615,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE3_EQUIP_SCH",
            "zone_or_zonelist_name": "LGstore2"
        },
        "SMstore1_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE1_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore1"
        },
        "SMstore2_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE2_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore2"
        },
        "SMstore3_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE2_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore3"
        },
        "SMstore4_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE2_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore4"
        },
        "SMstore5_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE3_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore5"
        },
        "SMstore6_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE3_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore6"
        },
        "SMstore7_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE3_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore7"
        },
        "SMstore8_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "TYPE3_EQUIP_SCH",
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "LGSTORE1_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "LGSTORE1_lights_ALLOWANCE"
        },
        "LGSTORE1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "LGSTORE1_lights"
        },
        "LGSTORE2_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "LGSTORE2_lights_ALLOWANCE"
        },
        "LGSTORE2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "LGSTORE2_lights"
        },
        "PSZ1_1_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_1:1_Unitary_Package_fan"
        },
        "PSZ1_1_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ1_1_Timestep_Econ_Eff_SCH"
        },
        "PSZ2_2_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_2:2_Unitary_Package_fan"
        },
        "PSZ2_2_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ2_2_Timestep_Econ_Eff_SCH"
        },
        "PSZ3_3_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_3:3_Unitary_Package_fan"
        },
        "PSZ3_3_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ3_3_Timestep_Econ_Eff_SCH"
        },
        "PSZ4_4_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_4:4_Unitary_Package_fan"
        },
        "PSZ4_4_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ4_4_Timestep_Econ_Eff_SCH"
        },
        "PSZ5_5_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_5:5_Unitary_Package_fan"
        },
        "PSZ5_5_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ5_5_Timestep_Econ_Eff_SCH"
        },
        "PSZ6_6_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_6:6_Unitary_Package_fan"
        },
        "PSZ6_6_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ6_6_Timestep_Econ_Eff_SCH"
        },
        "PSZ7_7_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_7:7_Unitary_Package_fan"
        },
        "PSZ7_7_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ7_7_Timestep_Econ_Eff_SCH"
        },
        "PSZ8_8_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_8:8_Unitary_Package_fan"
        },
        "PSZ8_8_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ8_8_Timestep_Econ_Eff_SCH"
        },
        "PSZ9_9_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_9:9_Unitary_Package_fan"
        },
        "PSZ9_9_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ9_9_Timestep_Econ_Eff_SCH"
        },
        "PSZ10_10_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-AC_10:10_Unitary_Package_fan"
        },
        "PSZ10_10_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ10_10_Timestep_Econ_Eff_SCH"
        },
        "SMSTORE1_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE1_lights_ALLOWANCE"
        },
        "SMSTORE1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE1_lights"
        },
        "SMSTORE2_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE2_lights_ALLOWANCE"
        },
        "SMSTORE2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE2_lights"
        },
        "SMSTORE3_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE3_lights_ALLOWANCE"
        },
        "SMSTORE3_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE3_lights"
        },
        "SMSTORE4_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE4_lights_ALLOWANCE"
        },
        "SMSTORE4_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE4_lights"
        },
        "SMSTORE5_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE5_lights_ALLOWANCE"
        },
        "SMSTORE5_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE5_lights"
        },
        "SMSTORE6_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE6_lights_ALLOWANCE"
        },
        "SMSTORE6_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE6_lights"
        },
        "SMSTORE7_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE7_lights_ALLOWANCE"
        },
        "SMSTORE7_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE7_lights"
        },
        "SMSTORE8_Light_ALLOWANCE_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE8_lights_ALLOWANCE"
        },
        "SMSTORE8_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "SMSTORE8_lights"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "PSZ1_1_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ1_1_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ1_1_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ1_1_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ1_1_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ1_1_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "PSZ2_2_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ2_2_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ2_2_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ2_2_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ2_2_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ2_2_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "PSZ3_3_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ3_3_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ3_3_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ3_3_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ3_3_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ3_3_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "PSZ4_4_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ4_4_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ4_4_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ4_4_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ4_4_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ4_4_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "PSZ5_5_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ5_5_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ5_5_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ5_5_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ5_5_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ5_5_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 6": {
            "variables": [
                {
                    "erl_variable_name": "PSZ6_6_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ6_6_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ6_6_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ6_6_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ6_6_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ6_6_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 7": {
            "variables": [
                {
                    "erl_variable_name": "PSZ7_7_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ7_7_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ7_7_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ7_7_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ7_7_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ7_7_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 8": {
            "variables": [
                {
                    "erl_variable_name": "PSZ8_8_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ8_8_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ8_8_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ8_8_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ8_8_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ8_8_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 9": {
            "variables": [
                {
                    "erl_variable_name": "PSZ9_9_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ9_9_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ9_9_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ9_9_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ9_9_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ9_9_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 10": {
            "variables": [
                {
                    "erl_variable_name": "PSZ10_10_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ10_10_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ10_10_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ10_10_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ10_10_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ10_10_Number_of_Stages"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "LGSTORE1_Area": {
            "internal_data_index_key_name": "LGSTORE1",
            "internal_data_type": "Zone Floor Area"
        },
        "LGSTORE2_Area": {
            "internal_data_index_key_name": "LGSTORE2",
            "internal_data_type": "Zone Floor Area"
        },
        "PSZ1_1_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_1:1_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ1_1_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_1:1_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ1_1_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_1:1_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ2_2_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_2:2_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ2_2_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_2:2_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ2_2_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_2:2_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ3_3_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_3:3_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ3_3_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_3:3_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ3_3_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_3:3_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ4_4_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_4:4_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ4_4_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_4:4_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ4_4_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_4:4_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ5_5_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_5:5_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ5_5_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_5:5_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ5_5_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_5:5_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ6_6_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_6:6_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ6_6_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_6:6_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ6_6_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_6:6_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ7_7_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_7:7_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ7_7_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_7:7_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ7_7_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_7:7_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ8_8_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_8:8_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ8_8_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_8:8_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ8_8_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_8:8_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ9_9_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_9:9_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ9_9_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_9:9_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ9_9_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_9:9_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ10_10_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-AC_10:10_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ10_10_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-AC_10:10_Unitary_Package_fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ10_10_OADesignMass": {
            "internal_data_index_key_name": "PSZ-AC_10:10_OA_CONTROLLER",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "SMSTORE1_Area": {
            "internal_data_index_key_name": "SMSTORE1",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE2_Area": {
            "internal_data_index_key_name": "SMSTORE2",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE3_Area": {
            "internal_data_index_key_name": "SMSTORE3",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE4_Area": {
            "internal_data_index_key_name": "SMSTORE4",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE5_Area": {
            "internal_data_index_key_name": "SMSTORE5",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE6_Area": {
            "internal_data_index_key_name": "SMSTORE6",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE7_Area": {
            "internal_data_index_key_name": "SMSTORE7",
            "internal_data_type": "Zone Floor Area"
        },
        "SMSTORE8_Area": {
            "internal_data_index_key_name": "SMSTORE8",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:Program": {
        "PSZ1_1_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ1_1_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ1_1_DAT_Rqd = (PSZ1_1_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "SET PSZ1_1_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ1_1_dT_Needed = 75 - PSZ1_1_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ1_1_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ1_1_Cool_Load = PSZ1_1_dT_Needed/ PSZ1_1_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ1_1_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ1_1_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ1_1_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ1_1_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ1_1_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ1_1_Stage = PSZ1_1_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ1_1_Stage == 2"
                },
                {
                    "program_line": "IF PSZ1_1_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.674461284910428 * PSZ1_1_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.409939515512619 * PSZ1_1_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ1_1_Timestep_Econ_Eff > PSZ1_1_MaxE"
                },
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ1_1_Timestep_Econ_Eff < (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "SET PSZ1_1_Timestep_Econ_Eff = (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ1_1_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ1_1_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ1_1_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ1_1_Heating = PSZ1_1_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ1_1_Ven = 1 - PSZ1_1_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ1_1_Eco = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_Heating = 0"
                },
                {
                    "program_line": "SET PSZ1_1_EcoSpeed = PSZ1_1_VenSpeed"
                },
                {
                    "program_line": "IF PSZ1_1_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ1_1_RTF > 0"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1 = PSZ1_1_RTF"
                },
                {
                    "program_line": "SET PSZ1_1_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Ven = 1-PSZ1_1_RTF"
                },
                {
                    "program_line": "SET PSZ1_1_Eco = 0"
                },
                {
                    "program_line": "IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "SET PSZ1_1_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ1_1_Ven = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Exp_DAT = PSZ1_1_DAT_Rqd - (1-PSZ1_1_VenSpeed) * LGSTORE1_Temp"
                },
                {
                    "program_line": "SET PSZ1_1_Exp_DAT = PSZ1_1_Exp_DAT/PSZ1_1_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ1_1_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ1_1_EcoSpeed = PSZ1_1_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_Eco = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1 = 1- PSZ1_1_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ1_1_Stage2 = PSZ1_1_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ1_1_Ven = 0"
                },
                {
                    "program_line": "SET PSZ1_1_Eco = 0"
                },
                {
                    "program_line": "IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch)"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ1_1_FPR = PSZ1_1_Ven * (PSZ1_1_VenSpeed ^ PSZ1_1_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_Eco * (PSZ1_1_EcoSpeed ^ PSZ1_1_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ1_1_FPR_1 = PSZ1_1_Stage1 * (PSZ1_1_Stage1Speed ^ PSZ1_1_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_1"
                },
                {
                    "program_line": "SET PSZ1_1_FPR_2 = PSZ1_1_Stage2 * (PSZ1_1_Stage2Speed ^ PSZ1_1_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_2"
                },
                {
                    "program_line": "SET PSZ1_1_FPR_3 = PSZ1_1_Heating * (PSZ1_1_HeatSpeed ^ PSZ1_1_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ1_1_FanPwrRatio = PSZ1_1_FPR +  PSZ1_1_FPR_3"
                },
                {
                    "program_line": "SET PSZ1_1_Fan_Pressure = PSZ1_1_Fan_DesignPressure * PSZ1_1_FanPwrRatio"
                }
            ]
        },
        "PSZ1_1_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ1_1_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ1_1_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ1_1_OAFrac = PSZ1_1_OAFlowMass/PSZ1_1_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ1_1_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ1_1_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ1_1_VenSpeed = PSZ1_1_OAFrac"
                },
                {
                    "program_line": "SET PSZ1_1_Stage1Speed = PSZ1_1_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ1_1_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ1_1_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ1_1_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ1_1_Number_of_Stages =  2"
                }
            ]
        },
        "PSZ2_2_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ2_2_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ2_2_DAT_Rqd = (PSZ2_2_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "SET PSZ2_2_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ2_2_dT_Needed = 75 - PSZ2_2_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ2_2_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ2_2_Cool_Load = PSZ2_2_dT_Needed/ PSZ2_2_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ2_2_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ2_2_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ2_2_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ2_2_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ2_2_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ2_2_Stage = PSZ2_2_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ2_2_Stage == 2"
                },
                {
                    "program_line": "IF PSZ2_2_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.674461284910428 * PSZ2_2_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.409939515512619 * PSZ2_2_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ2_2_Timestep_Econ_Eff > PSZ2_2_MaxE"
                },
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ2_2_Timestep_Econ_Eff < (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "SET PSZ2_2_Timestep_Econ_Eff = (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ2_2_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ2_2_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ2_2_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ2_2_Heating = PSZ2_2_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ2_2_Ven = 1 - PSZ2_2_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ2_2_Eco = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_Heating = 0"
                },
                {
                    "program_line": "SET PSZ2_2_EcoSpeed = PSZ2_2_VenSpeed"
                },
                {
                    "program_line": "IF PSZ2_2_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ2_2_RTF > 0"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1 = PSZ2_2_RTF"
                },
                {
                    "program_line": "SET PSZ2_2_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Ven = 1-PSZ2_2_RTF"
                },
                {
                    "program_line": "SET PSZ2_2_Eco = 0"
                },
                {
                    "program_line": "IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "SET PSZ2_2_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ2_2_Ven = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Exp_DAT = PSZ2_2_DAT_Rqd - (1-PSZ2_2_VenSpeed) * SMSTORE1_Temp"
                },
                {
                    "program_line": "SET PSZ2_2_Exp_DAT = PSZ2_2_Exp_DAT/PSZ2_2_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ2_2_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ2_2_EcoSpeed = PSZ2_2_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_Eco = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1 = 1- PSZ2_2_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ2_2_Stage2 = PSZ2_2_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ2_2_Ven = 0"
                },
                {
                    "program_line": "SET PSZ2_2_Eco = 0"
                },
                {
                    "program_line": "IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch)"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ2_2_FPR = PSZ2_2_Ven * (PSZ2_2_VenSpeed ^ PSZ2_2_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_Eco * (PSZ2_2_EcoSpeed ^ PSZ2_2_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ2_2_FPR_1 = PSZ2_2_Stage1 * (PSZ2_2_Stage1Speed ^ PSZ2_2_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_1"
                },
                {
                    "program_line": "SET PSZ2_2_FPR_2 = PSZ2_2_Stage2 * (PSZ2_2_Stage2Speed ^ PSZ2_2_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_2"
                },
                {
                    "program_line": "SET PSZ2_2_FPR_3 = PSZ2_2_Heating * (PSZ2_2_HeatSpeed ^ PSZ2_2_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ2_2_FanPwrRatio = PSZ2_2_FPR +  PSZ2_2_FPR_3"
                },
                {
                    "program_line": "SET PSZ2_2_Fan_Pressure = PSZ2_2_Fan_DesignPressure * PSZ2_2_FanPwrRatio"
                }
            ]
        },
        "PSZ2_2_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ2_2_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ2_2_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ2_2_OAFrac = PSZ2_2_OAFlowMass/PSZ2_2_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ2_2_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ2_2_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ2_2_VenSpeed = PSZ2_2_OAFrac"
                },
                {
                    "program_line": "SET PSZ2_2_Stage1Speed = PSZ2_2_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ2_2_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ2_2_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ2_2_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ2_2_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ3_3_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ3_3_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ3_3_DAT_Rqd = (PSZ3_3_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "SET PSZ3_3_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ3_3_dT_Needed = 75 - PSZ3_3_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ3_3_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ3_3_Cool_Load = PSZ3_3_dT_Needed/ PSZ3_3_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ3_3_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ3_3_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ3_3_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ3_3_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ3_3_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ3_3_Stage = PSZ3_3_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ3_3_Stage == 2"
                },
                {
                    "program_line": "IF PSZ3_3_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.674461284910428 * PSZ3_3_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.409939515512619 * PSZ3_3_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ3_3_Timestep_Econ_Eff > PSZ3_3_MaxE"
                },
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ3_3_Timestep_Econ_Eff < (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "SET PSZ3_3_Timestep_Econ_Eff = (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ3_3_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ3_3_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ3_3_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ3_3_Heating = PSZ3_3_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ3_3_Ven = 1 - PSZ3_3_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ3_3_Eco = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_Heating = 0"
                },
                {
                    "program_line": "SET PSZ3_3_EcoSpeed = PSZ3_3_VenSpeed"
                },
                {
                    "program_line": "IF PSZ3_3_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ3_3_RTF > 0"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1 = PSZ3_3_RTF"
                },
                {
                    "program_line": "SET PSZ3_3_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Ven = 1-PSZ3_3_RTF"
                },
                {
                    "program_line": "SET PSZ3_3_Eco = 0"
                },
                {
                    "program_line": "IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "SET PSZ3_3_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ3_3_Ven = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Exp_DAT = PSZ3_3_DAT_Rqd - (1-PSZ3_3_VenSpeed) * SMSTORE2_Temp"
                },
                {
                    "program_line": "SET PSZ3_3_Exp_DAT = PSZ3_3_Exp_DAT/PSZ3_3_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ3_3_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ3_3_EcoSpeed = PSZ3_3_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_Eco = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1 = 1- PSZ3_3_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ3_3_Stage2 = PSZ3_3_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ3_3_Ven = 0"
                },
                {
                    "program_line": "SET PSZ3_3_Eco = 0"
                },
                {
                    "program_line": "IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch)"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ3_3_FPR = PSZ3_3_Ven * (PSZ3_3_VenSpeed ^ PSZ3_3_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_Eco * (PSZ3_3_EcoSpeed ^ PSZ3_3_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ3_3_FPR_1 = PSZ3_3_Stage1 * (PSZ3_3_Stage1Speed ^ PSZ3_3_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_FPR_1"
                },
                {
                    "program_line": "SET PSZ3_3_FPR_2 = PSZ3_3_Stage2 * (PSZ3_3_Stage2Speed ^ PSZ3_3_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_FPR_2"
                },
                {
                    "program_line": "SET PSZ3_3_FPR_3 = PSZ3_3_Heating * (PSZ3_3_HeatSpeed ^ PSZ3_3_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ3_3_FanPwrRatio = PSZ3_3_FPR +  PSZ3_3_FPR_3"
                },
                {
                    "program_line": "SET PSZ3_3_Fan_Pressure = PSZ3_3_Fan_DesignPressure * PSZ3_3_FanPwrRatio"
                }
            ]
        },
        "PSZ3_3_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ3_3_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ3_3_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ3_3_OAFrac = PSZ3_3_OAFlowMass/PSZ3_3_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ3_3_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ3_3_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ3_3_VenSpeed = PSZ3_3_OAFrac"
                },
                {
                    "program_line": "SET PSZ3_3_Stage1Speed = PSZ3_3_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ3_3_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ3_3_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ3_3_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ3_3_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ4_4_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ4_4_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ4_4_DAT_Rqd = (PSZ4_4_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "SET PSZ4_4_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ4_4_dT_Needed = 75 - PSZ4_4_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ4_4_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ4_4_Cool_Load = PSZ4_4_dT_Needed/ PSZ4_4_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ4_4_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ4_4_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ4_4_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ4_4_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ4_4_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ4_4_Stage = PSZ4_4_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ4_4_Stage == 2"
                },
                {
                    "program_line": "IF PSZ4_4_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.674461284910428 * PSZ4_4_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.409939515512619 * PSZ4_4_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ4_4_Timestep_Econ_Eff > PSZ4_4_MaxE"
                },
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ4_4_Timestep_Econ_Eff < (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "SET PSZ4_4_Timestep_Econ_Eff = (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ4_4_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ4_4_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ4_4_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ4_4_Heating = PSZ4_4_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ4_4_Ven = 1 - PSZ4_4_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ4_4_Eco = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_Heating = 0"
                },
                {
                    "program_line": "SET PSZ4_4_EcoSpeed = PSZ4_4_VenSpeed"
                },
                {
                    "program_line": "IF PSZ4_4_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ4_4_RTF > 0"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1 = PSZ4_4_RTF"
                },
                {
                    "program_line": "SET PSZ4_4_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Ven = 1-PSZ4_4_RTF"
                },
                {
                    "program_line": "SET PSZ4_4_Eco = 0"
                },
                {
                    "program_line": "IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "SET PSZ4_4_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ4_4_Ven = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Exp_DAT = PSZ4_4_DAT_Rqd - (1-PSZ4_4_VenSpeed) * SMSTORE3_Temp"
                },
                {
                    "program_line": "SET PSZ4_4_Exp_DAT = PSZ4_4_Exp_DAT/PSZ4_4_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ4_4_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ4_4_EcoSpeed = PSZ4_4_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_Eco = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1 = 1- PSZ4_4_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ4_4_Stage2 = PSZ4_4_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ4_4_Ven = 0"
                },
                {
                    "program_line": "SET PSZ4_4_Eco = 0"
                },
                {
                    "program_line": "IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch)"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ4_4_FPR = PSZ4_4_Ven * (PSZ4_4_VenSpeed ^ PSZ4_4_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_Eco * (PSZ4_4_EcoSpeed ^ PSZ4_4_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ4_4_FPR_1 = PSZ4_4_Stage1 * (PSZ4_4_Stage1Speed ^ PSZ4_4_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_FPR_1"
                },
                {
                    "program_line": "SET PSZ4_4_FPR_2 = PSZ4_4_Stage2 * (PSZ4_4_Stage2Speed ^ PSZ4_4_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_FPR_2"
                },
                {
                    "program_line": "SET PSZ4_4_FPR_3 = PSZ4_4_Heating * (PSZ4_4_HeatSpeed ^ PSZ4_4_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ4_4_FanPwrRatio = PSZ4_4_FPR +  PSZ4_4_FPR_3"
                },
                {
                    "program_line": "SET PSZ4_4_Fan_Pressure = PSZ4_4_Fan_DesignPressure * PSZ4_4_FanPwrRatio"
                }
            ]
        },
        "PSZ4_4_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ4_4_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ4_4_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ4_4_OAFrac = PSZ4_4_OAFlowMass/PSZ4_4_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ4_4_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ4_4_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ4_4_VenSpeed = PSZ4_4_OAFrac"
                },
                {
                    "program_line": "SET PSZ4_4_Stage1Speed = PSZ4_4_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ4_4_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ4_4_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ4_4_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ4_4_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ5_5_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ5_5_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ5_5_DAT_Rqd = (PSZ5_5_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "SET PSZ5_5_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ5_5_dT_Needed = 75 - PSZ5_5_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ5_5_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ5_5_Cool_Load = PSZ5_5_dT_Needed/ PSZ5_5_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ5_5_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ5_5_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ5_5_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ5_5_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ5_5_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ5_5_Stage = PSZ5_5_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ5_5_Stage == 2"
                },
                {
                    "program_line": "IF PSZ5_5_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.674461284910428 * PSZ5_5_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.409939515512619 * PSZ5_5_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ5_5_Timestep_Econ_Eff > PSZ5_5_MaxE"
                },
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ5_5_Timestep_Econ_Eff < (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "SET PSZ5_5_Timestep_Econ_Eff = (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ5_5_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ5_5_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ5_5_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ5_5_Heating = PSZ5_5_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ5_5_Ven = 1 - PSZ5_5_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ5_5_Eco = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_Heating = 0"
                },
                {
                    "program_line": "SET PSZ5_5_EcoSpeed = PSZ5_5_VenSpeed"
                },
                {
                    "program_line": "IF PSZ5_5_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ5_5_RTF > 0"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1 = PSZ5_5_RTF"
                },
                {
                    "program_line": "SET PSZ5_5_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Ven = 1-PSZ5_5_RTF"
                },
                {
                    "program_line": "SET PSZ5_5_Eco = 0"
                },
                {
                    "program_line": "IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "SET PSZ5_5_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ5_5_Ven = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Exp_DAT = PSZ5_5_DAT_Rqd - (1-PSZ5_5_VenSpeed) * SMSTORE4_Temp"
                },
                {
                    "program_line": "SET PSZ5_5_Exp_DAT = PSZ5_5_Exp_DAT/PSZ5_5_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ5_5_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ5_5_EcoSpeed = PSZ5_5_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_Eco = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1 = 1- PSZ5_5_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ5_5_Stage2 = PSZ5_5_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ5_5_Ven = 0"
                },
                {
                    "program_line": "SET PSZ5_5_Eco = 0"
                },
                {
                    "program_line": "IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch)"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ5_5_FPR = PSZ5_5_Ven * (PSZ5_5_VenSpeed ^ PSZ5_5_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_Eco * (PSZ5_5_EcoSpeed ^ PSZ5_5_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ5_5_FPR_1 = PSZ5_5_Stage1 * (PSZ5_5_Stage1Speed ^ PSZ5_5_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_FPR_1"
                },
                {
                    "program_line": "SET PSZ5_5_FPR_2 = PSZ5_5_Stage2 * (PSZ5_5_Stage2Speed ^ PSZ5_5_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_FPR_2"
                },
                {
                    "program_line": "SET PSZ5_5_FPR_3 = PSZ5_5_Heating * (PSZ5_5_HeatSpeed ^ PSZ5_5_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ5_5_FanPwrRatio = PSZ5_5_FPR +  PSZ5_5_FPR_3"
                },
                {
                    "program_line": "SET PSZ5_5_Fan_Pressure = PSZ5_5_Fan_DesignPressure * PSZ5_5_FanPwrRatio"
                }
            ]
        },
        "PSZ5_5_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ5_5_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ5_5_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ5_5_OAFrac = PSZ5_5_OAFlowMass/PSZ5_5_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ5_5_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ5_5_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ5_5_VenSpeed = PSZ5_5_OAFrac"
                },
                {
                    "program_line": "SET PSZ5_5_Stage1Speed = PSZ5_5_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ5_5_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ5_5_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ5_5_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ5_5_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ6_6_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ6_6_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ6_6_DAT_Rqd = (PSZ6_6_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "SET PSZ6_6_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ6_6_dT_Needed = 75 - PSZ6_6_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ6_6_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ6_6_Cool_Load = PSZ6_6_dT_Needed/ PSZ6_6_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ6_6_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ6_6_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ6_6_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ6_6_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ6_6_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ6_6_Stage = PSZ6_6_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ6_6_Stage == 2"
                },
                {
                    "program_line": "IF PSZ6_6_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.674461284910428 * PSZ6_6_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.409939515512619 * PSZ6_6_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ6_6_Timestep_Econ_Eff > PSZ6_6_MaxE"
                },
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ6_6_Timestep_Econ_Eff < (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "SET PSZ6_6_Timestep_Econ_Eff = (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ6_6_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ6_6_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ6_6_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ6_6_Heating = PSZ6_6_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ6_6_Ven = 1 - PSZ6_6_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ6_6_Eco = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_Heating = 0"
                },
                {
                    "program_line": "SET PSZ6_6_EcoSpeed = PSZ6_6_VenSpeed"
                },
                {
                    "program_line": "IF PSZ6_6_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ6_6_RTF > 0"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1 = PSZ6_6_RTF"
                },
                {
                    "program_line": "SET PSZ6_6_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Ven = 1-PSZ6_6_RTF"
                },
                {
                    "program_line": "SET PSZ6_6_Eco = 0"
                },
                {
                    "program_line": "IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "SET PSZ6_6_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ6_6_Ven = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Exp_DAT = PSZ6_6_DAT_Rqd - (1-PSZ6_6_VenSpeed) * LGSTORE2_Temp"
                },
                {
                    "program_line": "SET PSZ6_6_Exp_DAT = PSZ6_6_Exp_DAT/PSZ6_6_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ6_6_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ6_6_EcoSpeed = PSZ6_6_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_Eco = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1 = 1- PSZ6_6_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ6_6_Stage2 = PSZ6_6_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ6_6_Ven = 0"
                },
                {
                    "program_line": "SET PSZ6_6_Eco = 0"
                },
                {
                    "program_line": "IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch)"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ6_6_FPR = PSZ6_6_Ven * (PSZ6_6_VenSpeed ^ PSZ6_6_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_Eco * (PSZ6_6_EcoSpeed ^ PSZ6_6_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ6_6_FPR_1 = PSZ6_6_Stage1 * (PSZ6_6_Stage1Speed ^ PSZ6_6_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_FPR_1"
                },
                {
                    "program_line": "SET PSZ6_6_FPR_2 = PSZ6_6_Stage2 * (PSZ6_6_Stage2Speed ^ PSZ6_6_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_FPR_2"
                },
                {
                    "program_line": "SET PSZ6_6_FPR_3 = PSZ6_6_Heating * (PSZ6_6_HeatSpeed ^ PSZ6_6_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ6_6_FanPwrRatio = PSZ6_6_FPR +  PSZ6_6_FPR_3"
                },
                {
                    "program_line": "SET PSZ6_6_Fan_Pressure = PSZ6_6_Fan_DesignPressure * PSZ6_6_FanPwrRatio"
                }
            ]
        },
        "PSZ6_6_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ6_6_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ6_6_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ6_6_OAFrac = PSZ6_6_OAFlowMass/PSZ6_6_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ6_6_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ6_6_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ6_6_VenSpeed = PSZ6_6_OAFrac"
                },
                {
                    "program_line": "SET PSZ6_6_Stage1Speed = PSZ6_6_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ6_6_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ6_6_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ6_6_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ6_6_Number_of_Stages =  2"
                }
            ]
        },
        "PSZ7_7_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ7_7_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ7_7_DAT_Rqd = (PSZ7_7_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "SET PSZ7_7_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ7_7_dT_Needed = 75 - PSZ7_7_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ7_7_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ7_7_Cool_Load = PSZ7_7_dT_Needed/ PSZ7_7_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ7_7_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ7_7_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ7_7_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ7_7_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ7_7_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ7_7_Stage = PSZ7_7_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ7_7_Stage == 2"
                },
                {
                    "program_line": "IF PSZ7_7_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.674461284910428 * PSZ7_7_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.409939515512619 * PSZ7_7_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ7_7_Timestep_Econ_Eff > PSZ7_7_MaxE"
                },
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ7_7_Timestep_Econ_Eff < (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "SET PSZ7_7_Timestep_Econ_Eff = (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ7_7_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ7_7_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ7_7_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ7_7_Heating = PSZ7_7_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ7_7_Ven = 1 - PSZ7_7_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ7_7_Eco = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_Heating = 0"
                },
                {
                    "program_line": "SET PSZ7_7_EcoSpeed = PSZ7_7_VenSpeed"
                },
                {
                    "program_line": "IF PSZ7_7_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ7_7_RTF > 0"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1 = PSZ7_7_RTF"
                },
                {
                    "program_line": "SET PSZ7_7_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Ven = 1-PSZ7_7_RTF"
                },
                {
                    "program_line": "SET PSZ7_7_Eco = 0"
                },
                {
                    "program_line": "IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "SET PSZ7_7_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ7_7_Ven = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Exp_DAT = PSZ7_7_DAT_Rqd - (1-PSZ7_7_VenSpeed) * SMSTORE5_Temp"
                },
                {
                    "program_line": "SET PSZ7_7_Exp_DAT = PSZ7_7_Exp_DAT/PSZ7_7_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ7_7_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ7_7_EcoSpeed = PSZ7_7_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_Eco = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1 = 1- PSZ7_7_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ7_7_Stage2 = PSZ7_7_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ7_7_Ven = 0"
                },
                {
                    "program_line": "SET PSZ7_7_Eco = 0"
                },
                {
                    "program_line": "IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch)"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ7_7_FPR = PSZ7_7_Ven * (PSZ7_7_VenSpeed ^ PSZ7_7_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_Eco * (PSZ7_7_EcoSpeed ^ PSZ7_7_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ7_7_FPR_1 = PSZ7_7_Stage1 * (PSZ7_7_Stage1Speed ^ PSZ7_7_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_FPR_1"
                },
                {
                    "program_line": "SET PSZ7_7_FPR_2 = PSZ7_7_Stage2 * (PSZ7_7_Stage2Speed ^ PSZ7_7_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_FPR_2"
                },
                {
                    "program_line": "SET PSZ7_7_FPR_3 = PSZ7_7_Heating * (PSZ7_7_HeatSpeed ^ PSZ7_7_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ7_7_FanPwrRatio = PSZ7_7_FPR +  PSZ7_7_FPR_3"
                },
                {
                    "program_line": "SET PSZ7_7_Fan_Pressure = PSZ7_7_Fan_DesignPressure * PSZ7_7_FanPwrRatio"
                }
            ]
        },
        "PSZ7_7_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ7_7_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ7_7_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ7_7_OAFrac = PSZ7_7_OAFlowMass/PSZ7_7_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ7_7_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ7_7_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ7_7_VenSpeed = PSZ7_7_OAFrac"
                },
                {
                    "program_line": "SET PSZ7_7_Stage1Speed = PSZ7_7_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ7_7_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ7_7_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ7_7_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ7_7_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ8_8_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ8_8_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ8_8_DAT_Rqd = (PSZ8_8_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "SET PSZ8_8_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ8_8_dT_Needed = 75 - PSZ8_8_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ8_8_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ8_8_Cool_Load = PSZ8_8_dT_Needed/ PSZ8_8_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ8_8_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ8_8_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ8_8_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ8_8_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ8_8_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ8_8_Stage = PSZ8_8_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ8_8_Stage == 2"
                },
                {
                    "program_line": "IF PSZ8_8_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.674461284910428 * PSZ8_8_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.409939515512619 * PSZ8_8_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ8_8_Timestep_Econ_Eff > PSZ8_8_MaxE"
                },
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ8_8_Timestep_Econ_Eff < (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "SET PSZ8_8_Timestep_Econ_Eff = (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ8_8_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ8_8_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ8_8_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ8_8_Heating = PSZ8_8_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ8_8_Ven = 1 - PSZ8_8_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ8_8_Eco = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_Heating = 0"
                },
                {
                    "program_line": "SET PSZ8_8_EcoSpeed = PSZ8_8_VenSpeed"
                },
                {
                    "program_line": "IF PSZ8_8_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ8_8_RTF > 0"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1 = PSZ8_8_RTF"
                },
                {
                    "program_line": "SET PSZ8_8_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Ven = 1-PSZ8_8_RTF"
                },
                {
                    "program_line": "SET PSZ8_8_Eco = 0"
                },
                {
                    "program_line": "IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "SET PSZ8_8_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ8_8_Ven = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Exp_DAT = PSZ8_8_DAT_Rqd - (1-PSZ8_8_VenSpeed) * SMSTORE6_Temp"
                },
                {
                    "program_line": "SET PSZ8_8_Exp_DAT = PSZ8_8_Exp_DAT/PSZ8_8_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ8_8_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ8_8_EcoSpeed = PSZ8_8_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_Eco = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1 = 1- PSZ8_8_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ8_8_Stage2 = PSZ8_8_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ8_8_Ven = 0"
                },
                {
                    "program_line": "SET PSZ8_8_Eco = 0"
                },
                {
                    "program_line": "IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch)"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ8_8_FPR = PSZ8_8_Ven * (PSZ8_8_VenSpeed ^ PSZ8_8_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_Eco * (PSZ8_8_EcoSpeed ^ PSZ8_8_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ8_8_FPR_1 = PSZ8_8_Stage1 * (PSZ8_8_Stage1Speed ^ PSZ8_8_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_FPR_1"
                },
                {
                    "program_line": "SET PSZ8_8_FPR_2 = PSZ8_8_Stage2 * (PSZ8_8_Stage2Speed ^ PSZ8_8_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_FPR_2"
                },
                {
                    "program_line": "SET PSZ8_8_FPR_3 = PSZ8_8_Heating * (PSZ8_8_HeatSpeed ^ PSZ8_8_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ8_8_FanPwrRatio = PSZ8_8_FPR +  PSZ8_8_FPR_3"
                },
                {
                    "program_line": "SET PSZ8_8_Fan_Pressure = PSZ8_8_Fan_DesignPressure * PSZ8_8_FanPwrRatio"
                }
            ]
        },
        "PSZ8_8_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ8_8_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ8_8_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ8_8_OAFrac = PSZ8_8_OAFlowMass/PSZ8_8_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ8_8_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ8_8_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ8_8_VenSpeed = PSZ8_8_OAFrac"
                },
                {
                    "program_line": "SET PSZ8_8_Stage1Speed = PSZ8_8_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ8_8_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ8_8_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ8_8_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ8_8_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ9_9_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ9_9_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ9_9_DAT_Rqd = (PSZ9_9_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "SET PSZ9_9_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ9_9_dT_Needed = 75 - PSZ9_9_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ9_9_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ9_9_Cool_Load = PSZ9_9_dT_Needed/ PSZ9_9_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ9_9_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ9_9_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ9_9_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ9_9_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ9_9_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ9_9_Stage = PSZ9_9_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ9_9_Stage == 2"
                },
                {
                    "program_line": "IF PSZ9_9_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.674461284910428 * PSZ9_9_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.409939515512619 * PSZ9_9_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ9_9_Timestep_Econ_Eff > PSZ9_9_MaxE"
                },
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ9_9_Timestep_Econ_Eff < (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "SET PSZ9_9_Timestep_Econ_Eff = (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ9_9_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ9_9_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ9_9_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ9_9_Heating = PSZ9_9_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ9_9_Ven = 1 - PSZ9_9_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ9_9_Eco = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_Heating = 0"
                },
                {
                    "program_line": "SET PSZ9_9_EcoSpeed = PSZ9_9_VenSpeed"
                },
                {
                    "program_line": "IF PSZ9_9_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ9_9_RTF > 0"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1 = PSZ9_9_RTF"
                },
                {
                    "program_line": "SET PSZ9_9_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Ven = 1-PSZ9_9_RTF"
                },
                {
                    "program_line": "SET PSZ9_9_Eco = 0"
                },
                {
                    "program_line": "IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "SET PSZ9_9_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ9_9_Ven = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Exp_DAT = PSZ9_9_DAT_Rqd - (1-PSZ9_9_VenSpeed) * SMSTORE7_Temp"
                },
                {
                    "program_line": "SET PSZ9_9_Exp_DAT = PSZ9_9_Exp_DAT/PSZ9_9_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ9_9_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ9_9_EcoSpeed = PSZ9_9_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_Eco = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1 = 1- PSZ9_9_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ9_9_Stage2 = PSZ9_9_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ9_9_Ven = 0"
                },
                {
                    "program_line": "SET PSZ9_9_Eco = 0"
                },
                {
                    "program_line": "IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch)"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ9_9_FPR = PSZ9_9_Ven * (PSZ9_9_VenSpeed ^ PSZ9_9_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_Eco * (PSZ9_9_EcoSpeed ^ PSZ9_9_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ9_9_FPR_1 = PSZ9_9_Stage1 * (PSZ9_9_Stage1Speed ^ PSZ9_9_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_FPR_1"
                },
                {
                    "program_line": "SET PSZ9_9_FPR_2 = PSZ9_9_Stage2 * (PSZ9_9_Stage2Speed ^ PSZ9_9_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_FPR_2"
                },
                {
                    "program_line": "SET PSZ9_9_FPR_3 = PSZ9_9_Heating * (PSZ9_9_HeatSpeed ^ PSZ9_9_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ9_9_FanPwrRatio = PSZ9_9_FPR +  PSZ9_9_FPR_3"
                },
                {
                    "program_line": "SET PSZ9_9_Fan_Pressure = PSZ9_9_Fan_DesignPressure * PSZ9_9_FanPwrRatio"
                }
            ]
        },
        "PSZ9_9_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ9_9_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ9_9_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ9_9_OAFrac = PSZ9_9_OAFlowMass/PSZ9_9_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ9_9_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ9_9_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ9_9_VenSpeed = PSZ9_9_OAFrac"
                },
                {
                    "program_line": "SET PSZ9_9_Stage1Speed = PSZ9_9_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ9_9_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ9_9_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ9_9_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ9_9_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ10_10_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ10_10_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ10_10_DAT_Rqd = (PSZ10_10_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "SET PSZ10_10_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ10_10_dT_Needed = 75 - PSZ10_10_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ10_10_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ10_10_Cool_Load = PSZ10_10_dT_Needed/ PSZ10_10_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ10_10_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ10_10_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ10_10_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ10_10_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ10_10_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ10_10_Stage = PSZ10_10_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ10_10_Stage == 2"
                },
                {
                    "program_line": "IF PSZ10_10_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.674461284910428 * PSZ10_10_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.409939515512619 * PSZ10_10_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ10_10_Timestep_Econ_Eff > PSZ10_10_MaxE"
                },
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ10_10_Timestep_Econ_Eff < (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "SET PSZ10_10_Timestep_Econ_Eff = (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ10_10_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ10_10_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ10_10_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ10_10_Heating = PSZ10_10_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ10_10_Ven = 1 - PSZ10_10_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ10_10_Eco = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_Heating = 0"
                },
                {
                    "program_line": "SET PSZ10_10_EcoSpeed = PSZ10_10_VenSpeed"
                },
                {
                    "program_line": "IF PSZ10_10_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ10_10_RTF > 0"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1 = PSZ10_10_RTF"
                },
                {
                    "program_line": "SET PSZ10_10_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Ven = 1-PSZ10_10_RTF"
                },
                {
                    "program_line": "SET PSZ10_10_Eco = 0"
                },
                {
                    "program_line": "IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "SET PSZ10_10_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ10_10_Ven = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Exp_DAT = PSZ10_10_DAT_Rqd - (1-PSZ10_10_VenSpeed) * SMSTORE8_Temp"
                },
                {
                    "program_line": "SET PSZ10_10_Exp_DAT = PSZ10_10_Exp_DAT/PSZ10_10_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ10_10_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ10_10_EcoSpeed = PSZ10_10_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_Eco = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1 = 1- PSZ10_10_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ10_10_Stage2 = PSZ10_10_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ10_10_Ven = 0"
                },
                {
                    "program_line": "SET PSZ10_10_Eco = 0"
                },
                {
                    "program_line": "IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch)"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ10_10_FPR = PSZ10_10_Ven * (PSZ10_10_VenSpeed ^ PSZ10_10_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_Eco * (PSZ10_10_EcoSpeed ^ PSZ10_10_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ10_10_FPR_1 = PSZ10_10_Stage1 * (PSZ10_10_Stage1Speed ^ PSZ10_10_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_FPR_1"
                },
                {
                    "program_line": "SET PSZ10_10_FPR_2 = PSZ10_10_Stage2 * (PSZ10_10_Stage2Speed ^ PSZ10_10_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_FPR_2"
                },
                {
                    "program_line": "SET PSZ10_10_FPR_3 = PSZ10_10_Heating * (PSZ10_10_HeatSpeed ^ PSZ10_10_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ10_10_FanPwrRatio = PSZ10_10_FPR +  PSZ10_10_FPR_3"
                },
                {
                    "program_line": "SET PSZ10_10_Fan_Pressure = PSZ10_10_Fan_DesignPressure * PSZ10_10_FanPwrRatio"
                }
            ]
        },
        "PSZ10_10_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ10_10_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ10_10_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ10_10_OAFrac = PSZ10_10_OAFlowMass/PSZ10_10_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ10_10_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ10_10_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ10_10_VenSpeed = PSZ10_10_OAFrac"
                },
                {
                    "program_line": "SET PSZ10_10_Stage1Speed = PSZ10_10_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ10_10_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ10_10_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ10_10_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ10_10_Number_of_Stages =  1"
                }
            ]
        },
        "SET_LGSTORE1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET LGSTORE1_LSr_IP=0.093*LGSTORE1_LSr/LGSTORE1_Area"
                },
                {
                    "program_line": "IF (LGSTORE1_Occ_Sensor <= 0) && (LGSTORE1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET LGSTORE1_Light_Actuator = 0.02*LGSTORE1_Area/0.09290304"
                },
                {
                    "program_line": "SET LGSTORE1_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET LGSTORE1_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET LGSTORE1_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_LGSTORE2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET LGSTORE2_LSr_IP=0.093*LGSTORE2_LSr/LGSTORE2_Area"
                },
                {
                    "program_line": "IF (LGSTORE2_Occ_Sensor <= 0) && (LGSTORE2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET LGSTORE2_Light_Actuator = 0.02*LGSTORE2_Area/0.09290304"
                },
                {
                    "program_line": "SET LGSTORE2_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET LGSTORE2_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET LGSTORE2_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE1_LSr_IP=0.093*SMSTORE1_LSr/SMSTORE1_Area"
                },
                {
                    "program_line": "IF (SMSTORE1_Occ_Sensor <= 0) && (SMSTORE1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE1_Light_Actuator = 0.02*SMSTORE1_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE1_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE1_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE1_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE2_LSr_IP=0.093*SMSTORE2_LSr/SMSTORE2_Area"
                },
                {
                    "program_line": "IF (SMSTORE2_Occ_Sensor <= 0) && (SMSTORE2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE2_Light_Actuator = 0.02*SMSTORE2_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE2_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE2_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE2_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE3_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE3_LSr_IP=0.093*SMSTORE3_LSr/SMSTORE3_Area"
                },
                {
                    "program_line": "IF (SMSTORE3_Occ_Sensor <= 0) && (SMSTORE3_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE3_Light_Actuator = 0.02*SMSTORE3_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE3_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE3_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE3_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE4_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE4_LSr_IP=0.093*SMSTORE4_LSr/SMSTORE4_Area"
                },
                {
                    "program_line": "IF (SMSTORE4_Occ_Sensor <= 0) && (SMSTORE4_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE4_Light_Actuator = 0.02*SMSTORE4_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE4_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE4_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE4_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE5_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE5_LSr_IP=0.093*SMSTORE5_LSr/SMSTORE5_Area"
                },
                {
                    "program_line": "IF (SMSTORE5_Occ_Sensor <= 0) && (SMSTORE5_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE5_Light_Actuator = 0.02*SMSTORE5_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE5_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE5_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE5_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE6_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE6_LSr_IP=0.093*SMSTORE6_LSr/SMSTORE6_Area"
                },
                {
                    "program_line": "IF (SMSTORE6_Occ_Sensor <= 0) && (SMSTORE6_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE6_Light_Actuator = 0.02*SMSTORE6_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE6_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE6_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE6_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE7_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE7_LSr_IP=0.093*SMSTORE7_LSr/SMSTORE7_Area"
                },
                {
                    "program_line": "IF (SMSTORE7_Occ_Sensor <= 0) && (SMSTORE7_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE7_Light_Actuator = 0.02*SMSTORE7_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE7_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE7_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE7_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_SMSTORE8_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET SMSTORE8_LSr_IP=0.093*SMSTORE8_LSr/SMSTORE8_Area"
                },
                {
                    "program_line": "IF (SMSTORE8_Occ_Sensor <= 0) && (SMSTORE8_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET SMSTORE8_Light_Actuator = 0.02*SMSTORE8_Area/0.09290304"
                },
                {
                    "program_line": "SET SMSTORE8_Light_ALLOWANCE_Actuator = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET SMSTORE8_Light_Actuator = NULL"
                },
                {
                    "program_line": "SET SMSTORE8_Light_ALLOWANCE_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "PSZ1_1_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ1_1_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ1_1_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ1_1_Fan_Control"
                }
            ]
        },
        "PSZ1_1_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ1_1_Set_Fan_Par"
                }
            ]
        },
        "PSZ1_1_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ1_1_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ2_2_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ2_2_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ2_2_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ2_2_Fan_Control"
                }
            ]
        },
        "PSZ2_2_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ2_2_Set_Fan_Par"
                }
            ]
        },
        "PSZ2_2_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ2_2_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ3_3_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ3_3_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ3_3_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ3_3_Fan_Control"
                }
            ]
        },
        "PSZ3_3_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ3_3_Set_Fan_Par"
                }
            ]
        },
        "PSZ3_3_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ3_3_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ4_4_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ4_4_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ4_4_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ4_4_Fan_Control"
                }
            ]
        },
        "PSZ4_4_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ4_4_Set_Fan_Par"
                }
            ]
        },
        "PSZ4_4_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ4_4_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ5_5_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ5_5_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ5_5_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ5_5_Fan_Control"
                }
            ]
        },
        "PSZ5_5_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ5_5_Set_Fan_Par"
                }
            ]
        },
        "PSZ5_5_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ5_5_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ6_6_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ6_6_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ6_6_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ6_6_Fan_Control"
                }
            ]
        },
        "PSZ6_6_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ6_6_Set_Fan_Par"
                }
            ]
        },
        "PSZ6_6_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ6_6_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ7_7_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ7_7_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ7_7_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ7_7_Fan_Control"
                }
            ]
        },
        "PSZ7_7_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ7_7_Set_Fan_Par"
                }
            ]
        },
        "PSZ7_7_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ7_7_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ8_8_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ8_8_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ8_8_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ8_8_Fan_Control"
                }
            ]
        },
        "PSZ8_8_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ8_8_Set_Fan_Par"
                }
            ]
        },
        "PSZ8_8_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ8_8_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ9_9_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ9_9_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ9_9_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ9_9_Fan_Control"
                }
            ]
        },
        "PSZ9_9_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ9_9_Set_Fan_Par"
                }
            ]
        },
        "PSZ9_9_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ9_9_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ10_10_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ10_10_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ10_10_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ10_10_Fan_Control"
                }
            ]
        },
        "PSZ10_10_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ10_10_Set_Fan_Par"
                }
            ]
        },
        "PSZ10_10_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ10_10_Set_Number_of_Stages"
                }
            ]
        },
        "SET_LGSTORE1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_LGSTORE1_Light_EMS_Program"
                }
            ]
        },
        "SET_LGSTORE2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_LGSTORE2_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE1_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE2_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE3_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE3_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE4_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE4_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE5_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE5_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE6_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE6_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE7_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE7_Light_EMS_Program"
                }
            ]
        },
        "SET_SMSTORE8_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_SMSTORE8_Light_EMS_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "LGSTORE1_LSr": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "LGSTORE1_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "LGSTORE1_Temp": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE1 Air Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "LGSTORE2_LSr": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE2",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "LGSTORE2_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE2",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "LGSTORE2_Temp": {
            "output_variable_or_output_meter_index_key_name": "LGSTORE2 Air Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "OAT_F": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "OAwb_F": {
            "output_variable_or_output_meter_index_key_name": "*",
            "output_variable_or_output_meter_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "PSZ1_1_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ1_1_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ1_1_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ1_1_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ1_1_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type1_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ1_1_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ1_1_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_1:1_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ2_2_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ2_2_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ2_2_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ2_2_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ2_2_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type1_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ2_2_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ2_2_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_2:2_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ3_3_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ3_3_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ3_3_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ3_3_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ3_3_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type2_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ3_3_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ3_3_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_3:3_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ4_4_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ4_4_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ4_4_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ4_4_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ4_4_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type2_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ4_4_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ4_4_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_4:4_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ5_5_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ5_5_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ5_5_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ5_5_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ5_5_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type2_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ5_5_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ5_5_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_5:5_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ6_6_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ6_6_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ6_6_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ6_6_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ6_6_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type3_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ6_6_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ6_6_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_6:6_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ7_7_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ7_7_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ7_7_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ7_7_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ7_7_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type3_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ7_7_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ7_7_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_7:7_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ8_8_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ8_8_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ8_8_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ8_8_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ8_8_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type3_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ8_8_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ8_8_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_8:8_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ9_9_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ9_9_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ9_9_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ9_9_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ9_9_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type3_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ9_9_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ9_9_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_9:9_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ10_10_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ10_10_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ10_10_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10_Unitary_Package_HeatCoil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ10_10_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10_OAInlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ10_10_OASch": {
            "output_variable_or_output_meter_index_key_name": "Type3_MinOA_MotorizedDamper_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ10_10_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10_Unitary_Package_CoolCoil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ10_10_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-AC_10:10_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "SMSTORE1_LSr": {
            "output_variable_or_output_meter_index_key_name": "SMSTORE1",
