{
    "AirLoopHVAC": {
        "SYS-1": {
            "availability_manager_list_name": "SYS-1 Availability Managers",
            "branch_list_name": "SYS-1 Branches",
            "demand_side_inlet_node_names": "SYS-1 Zone Equip Inlet",
            "demand_side_outlet_node_name": "SYS-1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "SYS-1 Air Loop Inlet",
            "supply_side_outlet_node_names": "SYS-1 Fan Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "SYS-1 OA System Controllers": {
            "controller_1_name": "SYS-1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "SYS-1 OA System": {
            "availability_manager_list_name": "SYS-1 Availability Managers",
            "controller_list_name": "SYS-1 OA System Controllers",
            "outdoor_air_equipment_list_name": "SYS-1 OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "SYS-1 OA System Equipment": {
            "component_1_name": "SYS-1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "SYS-1 Return Path": {
            "components": [
                {
                    "component_name": "SYS-1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "SYS-1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "SYS-1 Supply Path": {
            "components": [
                {
                    "component_name": "SYS-1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "SYS-1 Zone Equip Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "SYS-1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "COMFENZone Return Outlet"
                }
            ],
            "outlet_node_name": "SYS-1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "SYS-1 Zone Splitter": {
            "inlet_node_name": "SYS-1 Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "COMFENZone Supply Inlet ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "COMFENZone Direct Air": {
            "air_inlet_node_name": "COMFENZone Supply Inlet ATInlet",
            "air_outlet_node_name": "COMFENZone Supply Inlet",
            "availability_schedule_name": "ALWAYSON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "SYS-1 Availability 1": {
            "applicability_schedule_name": "SysAvailApplicSch",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200.0,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FAN-SCHED",
            "thermostat_tolerance": 4.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "SYS-1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "SYS-1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "SYS-1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SYS-1 Air Loop Inlet",
                    "component_name": "SYS-1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "SYS-1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "SYS-1 Mixed Air Outlet",
                    "component_name": "SYS-1 Cooling Coil",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "SYS-1 Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "SYS-1 Cooling Coil Outlet",
                    "component_name": "SYS-1 Heating Coil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "SYS-1 Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "SYS-1 Heating Coil Outlet",
                    "component_name": "SYS-1 Supply Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "SYS-1 Fan Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "SYS-1 Branches": {
            "branches": [
                {
                    "branch_name": "SYS-1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Office": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExteriorWithReflections",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Ceiling-COMFENZone": {
            "construction_name": "CEILING-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Ceiling-COMFENZone",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COMFENZone"
        },
        "ExtWall": {
            "construction_name": "ExtWall_Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "COMFENZone"
        },
        "Floor-COMFENZone": {
            "construction_name": "FLOOR-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Floor-COMFENZone",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COMFENZone"
        },
        "IntWall-Back": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IntWall-Back",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COMFENZone"
        },
        "IntWall-Left": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IntWall-Left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COMFENZone"
        },
        "IntWall-Right": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IntWall-Right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "COMFENZone"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "SYS-1 DX Cooling Coil": {
            "air_inlet_node_name": "SYS-1 Mixed Air Outlet",
            "air_outlet_node_name": "SYS-1 Cooling Coil Outlet",
            "availability_schedule_name": "ALWAYSON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 2.777778,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "SYS-1 Heating Coil": {
            "air_inlet_node_name": "SYS-1 Cooling Coil Outlet",
            "air_outlet_node_name": "SYS-1 Heating Coil Outlet",
            "availability_schedule_name": "ALWAYSON",
            "burner_efficiency": 0.7407407,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "SYS-1 Heating Coil Outlet"
        }
    },
    "CoilSystem:Cooling:DX": {
        "SYS-1 Cooling Coil": {
            "availability_schedule_name": "ALWAYSON",
            "cooling_coil_name": "SYS-1 DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "SYS-1 Mixed Air Outlet",
            "dx_cooling_coil_system_outlet_node_name": "SYS-1 Cooling Coil Outlet",
            "dx_cooling_coil_system_sensor_node_name": "SYS-1 Cooling Coil Outlet"
        }
    },
    "Construction": {
        "CEILING-1": {
            "outside_layer": "CC24"
        },
        "ExtWall_Const": {
            "layer_2": "Mat_63",
            "layer_3": "Mat_26",
            "layer_4": "Mat_Composite_88_52",
            "layer_5": "Mat_26",
            "outside_layer": "Mat_46"
        },
        "FLOOR-1": {
            "layer_2": "CP01",
            "outside_layer": "CC24"
        },
        "INTWALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        }
    },
    "Construction:ComplexFenestrationState": {
        "CFS_Glz_1": {
            "basis_matrix_name": "CFS_Glz_1_Basis",
            "basis_symmetry_type": "None",
            "basis_type": "LBNLWINDOW",
            "gap_1_name": "Gap_1_Glz_1_Layer_1",
            "layer_2_directional_back_absoptance_matrix_name": "CFS_Glz_1_Layer_2_bAbs",
            "layer_2_directional_front_absoptance_matrix_name": "CFS_Glz_1_Layer_2_fAbs",
            "layer_2_name": "Shade_14_Layer",
            "outside_layer_directional_back_absoptance_matrix_name": "CFS_Glz_1_Layer_1_bAbs",
            "outside_layer_directional_front_absoptance_matrix_name": "CFS_Glz_1_Layer_1_fAbs",
            "outside_layer_name": "Glass_103_Layer",
            "solar_optical_complex_back_reflectance_matrix_name": "CFS_Glz_1_RbSol",
            "solar_optical_complex_front_transmittance_matrix_name": "CFS_Glz_1_TfSol",
            "visible_optical_complex_back_transmittance_matrix_name": "CFS_Glz_1_Rbvis",
            "visible_optical_complex_front_transmittance_matrix_name": "CFS_Glz_1_Tfvis",
            "window_thermal_model": "ThermParam_Glz_1"
        }
    },
    "Controller:OutdoorAir": {
        "SYS-1 OA Controller": {
            "actuator_node_name": "SYS-1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 23.884,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "SYS-1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "SYS-1 Relief Air Outlet",
            "return_air_node_name": "SYS-1 Air Loop Inlet"
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 999.0,
            "maximum_value_of_y": 999.0,
            "minimum_value_of_x": -999.0,
            "minimum_value_of_y": -999.0
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        }
    },
    "Curve:Quadratic": {
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 999.0,
            "minimum_value_of_x": -999.0
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 999.0,
            "minimum_value_of_x": -999.0
        }
    },
    "Daylighting:Controls": {
        "COMFENZone_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "COMFENZone_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 538.195
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90,
            "glare_calculation_daylighting_reference_point_name": "COMFENZone_DaylRefPt1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.05,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_name": "COMFENZone"
        }
    },
    "Daylighting:ReferencePoint": {
        "COMFENZone_DaylRefPt1": {
            "x_coordinate_of_reference_point": 3.05,
            "y_coordinate_of_reference_point": 1.52,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "COMFENZone"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA COMFENZone": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "COMFENZone ElecEq": {
            "design_level": 27.876996994,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQUIP-SCHED",
            "zone_or_zonelist_name": "COMFENZone"
        }
    },
    "Fan:ConstantVolume": {
        "SYS-1 Supply Fan": {
            "air_inlet_node_name": "SYS-1 Heating Coil Outlet",
            "air_outlet_node_name": "SYS-1 Fan Outlet",
            "availability_schedule_name": "FAN-SCHED",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "Win_421": {
            "building_surface_name": "ExtWall",
            "construction_name": "CFS_Glz_1",
            "frame_and_divider_name": "Win_421_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.4827999999999997,
            "vertex_1_y_coordinate": 4.570000172,
            "vertex_1_z_coordinate": 2.9333,
            "vertex_2_x_coordinate": 3.4827999999999997,
            "vertex_2_y_coordinate": 4.570000172,
            "vertex_2_z_coordinate": 0.10769999999999999,
            "vertex_3_x_coordinate": 2.4672,
            "vertex_3_y_coordinate": 4.570000172,
            "vertex_3_z_coordinate": 0.10769999999999999,
            "vertex_4_x_coordinate": 2.4672,
            "vertex_4_y_coordinate": 4.570000172,
            "vertex_4_z_coordinate": 2.9333,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "COMFENZone Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.753993988,
            "zone_or_zonelist_name": "COMFENZone"
        }
    },
    "Lights": {
        "COMFENZone Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 83.630989075,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHT-SCHED",
            "zone_or_zonelist_name": "COMFENZone"
        }
    },
    "Material": {
        "AC02": {
            "conductivity": 0.057,
            "density": 288,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1340,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "BR01": {
            "conductivity": 0.163,
            "density": 1121,
            "roughness": "VeryRough",
            "solar_absorptance": 0.8,
            "specific_heat": 1465,
            "thermal_absorptance": 0.8,
            "thickness": 0.009525,
            "visible_absorptance": 0.8
        },
        "CB31": {
            "conductivity": 0.671,
            "density": 848,
            "roughness": "MediumRough",
            "solar_absorptance": 0.75,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.75
        },
        "CC04": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "MediumRough",
            "solar_absorptance": 0.75,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.75
        },
        "CC15": {
            "conductivity": 1.803,
            "density": 2240,
            "roughness": "MediumRough",
            "solar_absorptance": 0.75,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.75
        },
        "CC24": {
            "conductivity": 0.361,
            "density": 1280,
            "roughness": "MediumRough",
            "solar_absorptance": 0.75,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.75
        },
        "Mat_26": {
            "conductivity": 0.1586508431625,
            "density": 640.7384,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1130.436,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.5
        },
        "Mat_46": {
            "conductivity": 1.80273510928,
            "density": 2242.5844,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 837.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "Mat_63": {
            "conductivity": 0.036057010182,
            "density": 20.023075,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1465.3799999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.02413,
            "visible_absorptance": 0.5
        },
        "Mat_Composite_88_52": {
            "conductivity": 0.043268411788087026,
            "density": 52.78583146875,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.937375,
            "thermal_absorptance": 0.9,
            "thickness": 0.0836147865173212,
            "visible_absorptance": 0.7
        },
        "MediumFurniture": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.57,
            "visible_absorptance": 0.75
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 544,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1215,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "PW04": {
            "conductivity": 0.115,
            "density": 544,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1215,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.75
        },
        "PW05": {
            "conductivity": 0.115,
            "density": 544,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1215,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.75
        },
        "PW06": {
            "conductivity": 0.115,
            "density": 544,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1215,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.75
        },
        "SOIL": {
            "conductivity": 1.731,
            "density": 1842,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1089,
            "thermal_absorptance": 0.9,
            "thickness": 0.6096,
            "visible_absorptance": 0.75
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL33": {
            "thermal_resistance": 0.162
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.366,
            "visible_absorptance": 0.75
        },
        "IN-R": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.402749999999999,
            "visible_absorptance": 0.75
        }
    },
    "Matrix:TwoDimension": {
        "CFS_Glz_1_Basis": {
            "number_of_columns": 2,
            "number_of_rows": 9,
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 1.0
                },
                {
                    "value": 10.0
                },
                {
                    "value": 8.0
                },
                {
                    "value": 20.0
                },
                {
                    "value": 16.0
                },
                {
                    "value": 30.0
                },
                {
                    "value": 20.0
                },
                {
                    "value": 40.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 50.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 60.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 70.0
                },
                {
                    "value": 16.0
                },
                {
                    "value": 82.5
                },
                {
                    "value": 12.0
                }
            ]
        },
        "CFS_Glz_1_Layer_1_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.0415
                },
                {
                    "value": 0.04159
                },
                {
                    "value": 0.02744
                },
                {
                    "value": 0.02631
                },
                {
                    "value": 0.02744
                },
                {
                    "value": 0.04159
                },
                {
                    "value": 0.05659
                },
                {
                    "value": 0.0628
                },
                {
                    "value": 0.05659
                },
                {
                    "value": 0.04188
                },
                {
                    "value": 0.02718
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.02283
                },
                {
                    "value": 0.02219
                },
                {
                    "value": 0.02277
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.02705
                },
                {
                    "value": 0.04188
                },
                {
                    "value": 0.0586
                },
                {
                    "value": 0.07348
                },
                {
                    "value": 0.08305
                },
                {
                    "value": 0.08662
                },
                {
                    "value": 0.08335
                },
                {
                    "value": 0.07348
                },
                {
                    "value": 0.05933
                },
                {
                    "value": 0.04234
                },
                {
                    "value": 0.02626
                },
                {
                    "value": 0.02273
                },
                {
                    "value": 0.02079
                },
                {
                    "value": 0.01998
                },
                {
                    "value": 0.01971
                },
                {
                    "value": 0.01998
                },
                {
                    "value": 0.02079
                },
                {
                    "value": 0.02273
                },
                {
                    "value": 0.02626
                },
                {
                    "value": 0.04234
                },
                {
                    "value": 0.06495
                },
                {
                    "value": 0.08541
                },
                {
                    "value": 0.10168
                },
                {
                    "value": 0.11214
                },
                {
                    "value": 0.11575
                },
                {
                    "value": 0.11214
                },
                {
                    "value": 0.10168
                },
                {
                    "value": 0.08541
                },
                {
                    "value": 0.06495
                },
                {
                    "value": 0.04299
                },
                {
                    "value": 0.02541
                },
                {
                    "value": 0.02125
                },
                {
                    "value": 0.01955
                },
                {
                    "value": 0.01825
                },
                {
                    "value": 0.01743
                },
                {
                    "value": 0.01715
                },
                {
                    "value": 0.01743
                },
                {
                    "value": 0.01825
                },
                {
                    "value": 0.01955
                },
                {
                    "value": 0.02125
                },
                {
                    "value": 0.02541
                },
                {
                    "value": 0.04299
                },
                {
                    "value": 0.07172
                },
                {
                    "value": 0.09862
                },
                {
                    "value": 0.12175
                },
                {
                    "value": 0.13955
                },
                {
                    "value": 0.15075
                },
                {
                    "value": 0.15458
                },
                {
                    "value": 0.15075
                },
                {
                    "value": 0.13955
                },
                {
                    "value": 0.12175
                },
                {
                    "value": 0.09862
                },
                {
                    "value": 0.07172
                },
                {
                    "value": 0.04378
                },
                {
                    "value": 0.02341
                },
                {
                    "value": 0.01953
                },
                {
                    "value": 0.01711
                },
                {
                    "value": 0.01626
                },
                {
                    "value": 0.01579
                },
                {
                    "value": 0.01563
                },
                {
                    "value": 0.01579
                },
                {
                    "value": 0.01626
                },
                {
                    "value": 0.01711
                },
                {
                    "value": 0.01953
                },
                {
                    "value": 0.02341
                },
                {
                    "value": 0.04378
                },
                {
                    "value": 0.08679
                },
                {
                    "value": 0.1271
                },
                {
                    "value": 0.16186
                },
                {
                    "value": 0.18089
                },
                {
                    "value": 0.1694
                },
                {
                    "value": 0.16547
                },
                {
                    "value": 0.1694
                },
                {
                    "value": 0.18089
                },
                {
                    "value": 0.16186
                },
                {
                    "value": 0.1271
                },
                {
                    "value": 0.08679
                },
                {
                    "value": 0.04467
                },
                {
                    "value": 0.02097
                },
                {
                    "value": 0.01691
                },
                {
                    "value": 0.0155
                },
                {
                    "value": 0.01442
                },
                {
                    "value": 0.01375
                },
                {
                    "value": 0.01352
                },
                {
                    "value": 0.01375
                },
                {
                    "value": 0.01442
                },
                {
                    "value": 0.0155
                },
                {
                    "value": 0.01691
                },
                {
                    "value": 0.02097
                },
                {
                    "value": 0.04467
                },
                {
                    "value": 0.11099
                },
                {
                    "value": 0.17342
                },
                {
                    "value": 0.16987
                },
                {
                    "value": 0.14091
                },
                {
                    "value": 0.12264
                },
                {
                    "value": 0.11639
                },
                {
                    "value": 0.12264
                },
                {
                    "value": 0.14091
                },
                {
                    "value": 0.16987
                },
                {
                    "value": 0.17342
                },
                {
                    "value": 0.11099
                },
                {
                    "value": 0.0455
                },
                {
                    "value": 0.01627
                },
                {
                    "value": 0.01312
                },
                {
                    "value": 0.01252
                },
                {
                    "value": 0.0123
                },
                {
                    "value": 0.0125
                },
                {
                    "value": 0.01312
                },
                {
                    "value": 0.01609
                },
                {
                    "value": 0.0455
                },
                {
                    "value": 0.2006
                },
                {
                    "value": 0.09577
                },
                {
                    "value": 0.06555
                },
                {
                    "value": 0.06173
                },
                {
                    "value": 0.06523
                },
                {
                    "value": 0.09577
                },
                {
                    "value": 0.19558
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.01122
                },
                {
                    "value": 0.01041
                },
                {
                    "value": 0.01041
                },
                {
                    "value": 0.01041
                },
                {
                    "value": 0.01122
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.05112
                },
                {
                    "value": 0.04367
                },
                {
                    "value": 0.04365
                },
                {
                    "value": 0.04367
                },
                {
                    "value": 0.05112
                }
            ]
        },
        "CFS_Glz_1_Layer_1_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.20429
                },
                {
                    "value": 0.20511
                },
                {
                    "value": 0.19906
                },
                {
                    "value": 0.19655
                },
                {
                    "value": 0.19906
                },
                {
                    "value": 0.20511
                },
                {
                    "value": 0.21096
                },
                {
                    "value": 0.21202
                },
                {
                    "value": 0.21096
                },
                {
                    "value": 0.20755
                },
                {
                    "value": 0.20096
                },
                {
                    "value": 0.19511
                },
                {
                    "value": 0.19136
                },
                {
                    "value": 0.18996
                },
                {
                    "value": 0.19124
                },
                {
                    "value": 0.19511
                },
                {
                    "value": 0.20067
                },
                {
                    "value": 0.20755
                },
                {
                    "value": 0.2136
                },
                {
                    "value": 0.21606
                },
                {
                    "value": 0.21765
                },
                {
                    "value": 0.21824
                },
                {
                    "value": 0.2177
                },
                {
                    "value": 0.21606
                },
                {
                    "value": 0.21372
                },
                {
                    "value": 0.21143
                },
                {
                    "value": 0.2029
                },
                {
                    "value": 0.1952
                },
                {
                    "value": 0.18909
                },
                {
                    "value": 0.18517
                },
                {
                    "value": 0.18382
                },
                {
                    "value": 0.18517
                },
                {
                    "value": 0.18909
                },
                {
                    "value": 0.1952
                },
                {
                    "value": 0.2029
                },
                {
                    "value": 0.21143
                },
                {
                    "value": 0.21827
                },
                {
                    "value": 0.22151
                },
                {
                    "value": 0.22356
                },
                {
                    "value": 0.22459
                },
                {
                    "value": 0.22494
                },
                {
                    "value": 0.22459
                },
                {
                    "value": 0.22356
                },
                {
                    "value": 0.22151
                },
                {
                    "value": 0.21827
                },
                {
                    "value": 0.21635
                },
                {
                    "value": 0.20615
                },
                {
                    "value": 0.19665
                },
                {
                    "value": 0.18849
                },
                {
                    "value": 0.18222
                },
                {
                    "value": 0.17829
                },
                {
                    "value": 0.17694
                },
                {
                    "value": 0.17829
                },
                {
                    "value": 0.18222
                },
                {
                    "value": 0.18849
                },
                {
                    "value": 0.19665
                },
                {
                    "value": 0.20615
                },
                {
                    "value": 0.21635
                },
                {
                    "value": 0.22383
                },
                {
                    "value": 0.22767
                },
                {
                    "value": 0.22982
                },
                {
                    "value": 0.23146
                },
                {
                    "value": 0.2325
                },
                {
                    "value": 0.23285
                },
                {
                    "value": 0.2325
                },
                {
                    "value": 0.23146
                },
                {
                    "value": 0.22982
                },
                {
                    "value": 0.22767
                },
                {
                    "value": 0.22383
                },
                {
                    "value": 0.2213
                },
                {
                    "value": 0.2073
                },
                {
                    "value": 0.19427
                },
                {
                    "value": 0.18307
                },
                {
                    "value": 0.17647
                },
                {
                    "value": 0.17845
                },
                {
                    "value": 0.17912
                },
                {
                    "value": 0.17845
                },
                {
                    "value": 0.17647
                },
                {
                    "value": 0.18307
                },
                {
                    "value": 0.19427
                },
                {
                    "value": 0.2073
                },
                {
                    "value": 0.2213
                },
                {
                    "value": 0.23027
                },
                {
                    "value": 0.23434
                },
                {
                    "value": 0.23728
                },
                {
                    "value": 0.23842
                },
                {
                    "value": 0.23906
                },
                {
                    "value": 0.23928
                },
                {
                    "value": 0.23906
                },
                {
                    "value": 0.23842
                },
                {
                    "value": 0.23728
                },
                {
                    "value": 0.23434
                },
                {
                    "value": 0.23027
                },
                {
                    "value": 0.22388
                },
                {
                    "value": 0.20496
                },
                {
                    "value": 0.18734
                },
                {
                    "value": 0.18516
                },
                {
                    "value": 0.18941
                },
                {
                    "value": 0.19209
                },
                {
                    "value": 0.193
                },
                {
                    "value": 0.19209
                },
                {
                    "value": 0.18941
                },
                {
                    "value": 0.18516
                },
                {
                    "value": 0.18734
                },
                {
                    "value": 0.20496
                },
                {
                    "value": 0.22388
                },
                {
                    "value": 0.23436
                },
                {
                    "value": 0.23898
                },
                {
                    "value": 0.24076
                },
                {
                    "value": 0.24213
                },
                {
                    "value": 0.24299
                },
                {
                    "value": 0.24328
                },
                {
                    "value": 0.24299
                },
                {
                    "value": 0.24213
                },
                {
                    "value": 0.24076
                },
                {
                    "value": 0.23898
                },
                {
                    "value": 0.23436
                },
                {
                    "value": 0.2183
                },
                {
                    "value": 0.18328
                },
                {
                    "value": 0.19512
                },
                {
                    "value": 0.20042
                },
                {
                    "value": 0.20172
                },
                {
                    "value": 0.20053
                },
                {
                    "value": 0.19512
                },
                {
                    "value": 0.18385
                },
                {
                    "value": 0.2183
                },
                {
                    "value": 0.23165
                },
                {
                    "value": 0.23503
                },
                {
                    "value": 0.23578
                },
                {
                    "value": 0.23607
                },
                {
                    "value": 0.23581
                },
                {
                    "value": 0.23503
                },
                {
                    "value": 0.23183
                },
                {
                    "value": 0.17231
                },
                {
                    "value": 0.16681
                },
                {
                    "value": 0.16877
                },
                {
                    "value": 0.16877
                },
                {
                    "value": 0.16877
                },
                {
                    "value": 0.16681
                },
                {
                    "value": 0.17231
                },
                {
                    "value": 0.18075
                },
                {
                    "value": 0.1812
                },
                {
                    "value": 0.1812
                },
                {
                    "value": 0.1812
                },
                {
                    "value": 0.18075
                }
            ]
        },
        "CFS_Glz_1_Layer_2_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.39194
                },
                {
                    "value": 0.39193
                },
                {
                    "value": 0.43361
                },
                {
                    "value": 0.43054
                },
                {
                    "value": 0.43361
                },
                {
                    "value": 0.39193
                },
                {
                    "value": 0.34789
                },
                {
                    "value": 0.32943
                },
                {
                    "value": 0.34789
                },
                {
                    "value": 0.39194
                },
                {
                    "value": 0.43291
                },
                {
                    "value": 0.42572
                },
                {
                    "value": 0.4211
                },
                {
                    "value": 0.41938
                },
                {
                    "value": 0.42095
                },
                {
                    "value": 0.42572
                },
                {
                    "value": 0.43257
                },
                {
                    "value": 0.39194
                },
                {
                    "value": 0.34374
                },
                {
                    "value": 0.30045
                },
                {
                    "value": 0.2726
                },
                {
                    "value": 0.26221
                },
                {
                    "value": 0.27172
                },
                {
                    "value": 0.30045
                },
                {
                    "value": 0.34164
                },
                {
                    "value": 0.392
                },
                {
                    "value": 0.43041
                },
                {
                    "value": 0.42084
                },
                {
                    "value": 0.41394
                },
                {
                    "value": 0.40988
                },
                {
                    "value": 0.40847
                },
                {
                    "value": 0.40988
                },
                {
                    "value": 0.41394
                },
                {
                    "value": 0.42084
                },
                {
                    "value": 0.43041
                },
                {
                    "value": 0.392
                },
                {
                    "value": 0.32887
                },
                {
                    "value": 0.2713
                },
                {
                    "value": 0.22545
                },
                {
                    "value": 0.19594
                },
                {
                    "value": 0.18576
                },
                {
                    "value": 0.19594
                },
                {
                    "value": 0.22545
                },
                {
                    "value": 0.2713
                },
                {
                    "value": 0.32887
                },
                {
                    "value": 0.39223
                },
                {
                    "value": 0.42811
                },
                {
                    "value": 0.4163
                },
                {
                    "value": 0.40768
                },
                {
                    "value": 0.40107
                },
                {
                    "value": 0.39691
                },
                {
                    "value": 0.39549
                },
                {
                    "value": 0.39691
                },
                {
                    "value": 0.40107
                },
                {
                    "value": 0.40768
                },
                {
                    "value": 0.4163
                },
                {
                    "value": 0.42811
                },
                {
                    "value": 0.39223
                },
                {
                    "value": 0.31573
                },
                {
                    "value": 0.24361
                },
                {
                    "value": 0.1814
                },
                {
                    "value": 0.13347
                },
                {
                    "value": 0.10326
                },
                {
                    "value": 0.09294
                },
                {
                    "value": 0.10326
                },
                {
                    "value": 0.13347
                },
                {
                    "value": 0.1814
                },
                {
                    "value": 0.24361
                },
                {
                    "value": 0.31573
                },
                {
                    "value": 0.39288
                },
                {
                    "value": 0.42268
                },
                {
                    "value": 0.40756
                },
                {
                    "value": 0.39531
                },
                {
                    "value": 0.39055
                },
                {
                    "value": 0.38789
                },
                {
                    "value": 0.38698
                },
                {
                    "value": 0.38789
                },
                {
                    "value": 0.39055
                },
                {
                    "value": 0.39531
                },
                {
                    "value": 0.40756
                },
                {
                    "value": 0.42268
                },
                {
                    "value": 0.39288
                },
                {
                    "value": 0.28579
                },
                {
                    "value": 0.18456
                },
                {
                    "value": 0.0969
                },
                {
                    "value": 0.05255
                },
                {
                    "value": 0.0954
                },
                {
                    "value": 0.11002
                },
                {
                    "value": 0.0954
                },
                {
                    "value": 0.05255
                },
                {
                    "value": 0.0969
                },
                {
                    "value": 0.18456
                },
                {
                    "value": 0.28579
                },
                {
                    "value": 0.39461
                },
                {
                    "value": 0.41488
                },
                {
                    "value": 0.39427
                },
                {
                    "value": 0.38624000000000003
                },
                {
                    "value": 0.38009
                },
                {
                    "value": 0.37621
                },
                {
                    "value": 0.37489
                },
                {
                    "value": 0.37621
                },
                {
                    "value": 0.38009
                },
                {
                    "value": 0.38624000000000003
                },
                {
                    "value": 0.39427
                },
                {
                    "value": 0.41488
                },
                {
                    "value": 0.39461
                },
                {
                    "value": 0.24538
                },
                {
                    "value": 0.10275
                },
                {
                    "value": 0.13449
                },
                {
                    "value": 0.22973
                },
                {
                    "value": 0.2897
                },
                {
                    "value": 0.31018
                },
                {
                    "value": 0.2897
                },
                {
                    "value": 0.22973
                },
                {
                    "value": 0.13449
                },
                {
                    "value": 0.10275
                },
                {
                    "value": 0.24538
                },
                {
                    "value": 0.39894
                },
                {
                    "value": 0.39062
                },
                {
                    "value": 0.37236
                },
                {
                    "value": 0.36779
                },
                {
                    "value": 0.36609
                },
                {
                    "value": 0.36765
                },
                {
                    "value": 0.37236
                },
                {
                    "value": 0.38962
                },
                {
                    "value": 0.39894
                },
                {
                    "value": 0.10572
                },
                {
                    "value": 0.38948
                },
                {
                    "value": 0.46207
                },
                {
                    "value": 0.46948
                },
                {
                    "value": 0.46269
                },
                {
                    "value": 0.38948
                },
                {
                    "value": 0.11939
                },
                {
                    "value": 0.41305
                },
                {
                    "value": 0.3579
                },
                {
                    "value": 0.35176
                },
                {
                    "value": 0.35176
                },
                {
                    "value": 0.35176
                },
                {
                    "value": 0.3579
                },
                {
                    "value": 0.41305
                },
                {
                    "value": 0.48848
                },
                {
                    "value": 0.48862
                },
                {
                    "value": 0.48862
                },
                {
                    "value": 0.48862
                },
                {
                    "value": 0.48848
                }
            ]
        },
        "CFS_Glz_1_Layer_2_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.30321
                },
                {
                    "value": 0.30287
                },
                {
                    "value": 0.26511
                },
                {
                    "value": 0.24946
                },
                {
                    "value": 0.26511
                },
                {
                    "value": 0.30287
                },
                {
                    "value": 0.33814
                },
                {
                    "value": 0.33652
                },
                {
                    "value": 0.33814
                },
                {
                    "value": 0.30174
                },
                {
                    "value": 0.2606
                },
                {
                    "value": 0.22408
                },
                {
                    "value": 0.20065
                },
                {
                    "value": 0.19192
                },
                {
                    "value": 0.19991
                },
                {
                    "value": 0.22408
                },
                {
                    "value": 0.25883
                },
                {
                    "value": 0.30174
                },
                {
                    "value": 0.33652
                },
                {
                    "value": 0.33275
                },
                {
                    "value": 0.33033
                },
                {
                    "value": 0.32943
                },
                {
                    "value": 0.33025
                },
                {
                    "value": 0.33275
                },
                {
                    "value": 0.33633
                },
                {
                    "value": 0.29944
                },
                {
                    "value": 0.24602
                },
                {
                    "value": 0.19783
                },
                {
                    "value": 0.15958
                },
                {
                    "value": 0.13502
                },
                {
                    "value": 0.12656
                },
                {
                    "value": 0.13502
                },
                {
                    "value": 0.15958
                },
                {
                    "value": 0.19783
                },
                {
                    "value": 0.24602
                },
                {
                    "value": 0.29944
                },
                {
                    "value": 0.33266
                },
                {
                    "value": 0.32768
                },
                {
                    "value": 0.32375
                },
                {
                    "value": 0.32123
                },
                {
                    "value": 0.32037
                },
                {
                    "value": 0.32123
                },
                {
                    "value": 0.32375
                },
                {
                    "value": 0.32768
                },
                {
                    "value": 0.33266
                },
                {
                    "value": 0.29504
                },
                {
                    "value": 0.23097
                },
                {
                    "value": 0.17126
                },
                {
                    "value": 0.11998
                },
                {
                    "value": 0.08064
                },
                {
                    "value": 0.05591
                },
                {
                    "value": 0.04747
                },
                {
                    "value": 0.05591
                },
                {
                    "value": 0.08064
                },
                {
                    "value": 0.11998
                },
                {
                    "value": 0.17126
                },
                {
                    "value": 0.23097
                },
                {
                    "value": 0.29504
                },
                {
                    "value": 0.32658
                },
                {
                    "value": 0.32043
                },
                {
                    "value": 0.31517
                },
                {
                    "value": 0.31114
                },
                {
                    "value": 0.3086
                },
                {
                    "value": 0.30774
                },
                {
                    "value": 0.3086
                },
                {
                    "value": 0.31114
                },
                {
                    "value": 0.31517
                },
                {
                    "value": 0.32043
                },
                {
                    "value": 0.32658
                },
                {
                    "value": 0.28628
                },
                {
                    "value": 0.19798
                },
                {
                    "value": 0.11569
                },
                {
                    "value": 0.04503
                },
                {
                    "value": 0.00899
                },
                {
                    "value": 0.04235
                },
                {
                    "value": 0.05372
                },
                {
                    "value": 0.04235
                },
                {
                    "value": 0.00899
                },
                {
                    "value": 0.04503
                },
                {
                    "value": 0.11569
                },
                {
                    "value": 0.19798
                },
                {
                    "value": 0.28628
                },
                {
                    "value": 0.31419
                },
                {
                    "value": 0.30574
                },
                {
                    "value": 0.2985
                },
                {
                    "value": 0.29598
                },
                {
                    "value": 0.29461
                },
                {
                    "value": 0.29414
                },
                {
                    "value": 0.29461
                },
                {
                    "value": 0.29598
                },
                {
                    "value": 0.2985
                },
                {
                    "value": 0.30574
                },
                {
                    "value": 0.31419
                },
                {
                    "value": 0.2677
                },
                {
                    "value": 0.14769
                },
                {
                    "value": 0.03586
                },
                {
                    "value": 0.05888
                },
                {
                    "value": 0.13099
                },
                {
                    "value": 0.17632
                },
                {
                    "value": 0.19179
                },
                {
                    "value": 0.17632
                },
                {
                    "value": 0.13099
                },
                {
                    "value": 0.05888
                },
                {
                    "value": 0.03586
                },
                {
                    "value": 0.14769
                },
                {
                    "value": 0.2677
                },
                {
                    "value": 0.28995
                },
                {
                    "value": 0.27855
                },
                {
                    "value": 0.2747
                },
                {
                    "value": 0.27175
                },
                {
                    "value": 0.26989
                },
                {
                    "value": 0.26926
                },
                {
                    "value": 0.26989
                },
                {
                    "value": 0.27175
                },
                {
                    "value": 0.2747
                },
                {
                    "value": 0.27855
                },
                {
                    "value": 0.28995
                },
                {
                    "value": 0.22623
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.20873
                },
                {
                    "value": 0.26251
                },
                {
                    "value": 0.26788
                },
                {
                    "value": 0.26296
                },
                {
                    "value": 0.20873
                },
                {
                    "value": 0.01628
                },
                {
                    "value": 0.22623
                },
                {
                    "value": 0.23393
                },
                {
                    "value": 0.22668
                },
                {
                    "value": 0.2254
                },
                {
                    "value": 0.22492
                },
                {
                    "value": 0.22536
                },
                {
                    "value": 0.22668
                },
                {
                    "value": 0.23353
                },
                {
                    "value": 0.10296
                },
                {
                    "value": 0.12825
                },
                {
                    "value": 0.1301
                },
                {
                    "value": 0.1301
                },
                {
                    "value": 0.1301
                },
                {
                    "value": 0.12825
                },
                {
                    "value": 0.10296
                },
                {
                    "value": 0.10134
                },
                {
                    "value": 0.10056
                },
                {
                    "value": 0.10056
                },
                {
                    "value": 0.10056
                },
                {
                    "value": 0.10134
                }
            ]
        },
        "CFS_Glz_1_RbSol": {
            "number_of_columns": 145,
            "number_of_rows": 145,
            "values": [
                {
                    "value": 0.19117
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17081
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16913
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16795
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.03693
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16544
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16832
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.01045
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.06161
                },
                {
                    "value": 0.06525
                },
                {
                    "value": 0.06192
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.01216
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.08078
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.19196
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17081
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16913
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16795
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.03693
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16544
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16832
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.01045
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.06161
                },
                {
                    "value": 0.06525
                },
                {
                    "value": 0.06192
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.01216
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.08078
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.15272
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.12076
                },
                {
                    "value": 0.11382
                },
                {
                    "value": 0.12076
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.15303
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.15147
                },
                {
                    "value": 0.15124
                },
                {
                    "value": 0.15145
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.15299
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.11919
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.09244
                },
                {
                    "value": 0.08854
                },
                {
                    "value": 0.09211
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.11841
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.1527
                },
                {
                    "value": 0.15143
                },
                {
                    "value": 0.15057
                },
                {
                    "value": 0.15009
                },
                {
                    "value": 0.14993
                },
                {
                    "value": 0.15009
                },
                {
                    "value": 0.15057
                },
                {
                    "value": 0.15143
                },
                {
                    "value": 0.1527
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.13747
                },
                {
                    "value": 0.1524
                },
                {
                    "value": 0.15085
                },
                {
                    "value": 0.14984
                },
                {
                    "value": 0.14906
                },
                {
                    "value": 0.14857
                },
                {
                    "value": 0.14841
                },
                {
                    "value": 0.14857
                },
                {
                    "value": 0.14906
                },
                {
                    "value": 0.14984
                },
                {
                    "value": 0.15085
                },
                {
                    "value": 0.1524
                },
                {
                    "value": 0.13747
                },
                {
                    "value": 0.10842
                },
                {
                    "value": 0.08118
                },
                {
                    "value": 0.05775
                },
                {
                    "value": 0.03973
                },
                {
                    "value": 0.02838
                },
                {
                    "value": 0.02451
                },
                {
                    "value": 0.02838
                },
                {
                    "value": 0.03973
                },
                {
                    "value": 0.05775
                },
                {
                    "value": 0.08118
                },
                {
                    "value": 0.10842
                },
                {
                    "value": 0.13754
                },
                {
                    "value": 0.15168
                },
                {
                    "value": 0.14982
                },
                {
                    "value": 0.14839
                },
                {
                    "value": 0.14779
                },
                {
                    "value": 0.14745
                },
                {
                    "value": 0.14734
                },
                {
                    "value": 0.14745
                },
                {
                    "value": 0.14779
                },
                {
                    "value": 0.14839
                },
                {
                    "value": 0.14982
                },
                {
                    "value": 0.15168
                },
                {
                    "value": 0.13754
                },
                {
                    "value": 0.09642
                },
                {
                    "value": 0.05781
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.01112
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.05781
                },
                {
                    "value": 0.09642
                },
                {
                    "value": 0.13773
                },
                {
                    "value": 0.15068
                },
                {
                    "value": 0.14826
                },
                {
                    "value": 0.14725
                },
                {
                    "value": 0.14647
                },
                {
                    "value": 0.14598
                },
                {
                    "value": 0.14581
                },
                {
                    "value": 0.14598
                },
                {
                    "value": 0.14647
                },
                {
                    "value": 0.14725
                },
                {
                    "value": 0.14826
                },
                {
                    "value": 0.15068
                },
                {
                    "value": 0.13773
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.02272
                },
                {
                    "value": 0.01361
                },
                {
                    "value": 0.02444
                },
                {
                    "value": 0.03129
                },
                {
                    "value": 0.03364
                },
                {
                    "value": 0.03129
                },
                {
                    "value": 0.02444
                },
                {
                    "value": 0.01361
                },
                {
                    "value": 0.02272
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.13821
                },
                {
                    "value": 0.1478
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.14508
                },
                {
                    "value": 0.14492
                },
                {
                    "value": 0.14507
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.14767
                },
                {
                    "value": 0.13821
                },
                {
                    "value": 0.00963
                },
                {
                    "value": 0.04259
                },
                {
                    "value": 0.05583
                },
                {
                    "value": 0.05902
                },
                {
                    "value": 0.0561
                },
                {
                    "value": 0.04259
                },
                {
                    "value": 0.01118
                },
                {
                    "value": 0.13979
                },
                {
                    "value": 0.14413
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14413
                },
                {
                    "value": 0.13979
                },
                {
                    "value": 0.06765
                },
                {
                    "value": 0.07257
                },
                {
                    "value": 0.07258
                },
                {
                    "value": 0.07257
                },
                {
                    "value": 0.06765
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.14431
                },
                {
                    "value": 0.14391
                },
                {
                    "value": 0.14431
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.11382
                },
                {
                    "value": 0.10728
                },
                {
                    "value": 0.11382
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.14422
                },
                {
                    "value": 0.1433
                },
                {
                    "value": 0.14271
                },
                {
                    "value": 0.14249
                },
                {
                    "value": 0.14269
                },
                {
                    "value": 0.1433
                },
                {
                    "value": 0.14417
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.11234
                },
                {
                    "value": 0.09701
                },
                {
                    "value": 0.08714
                },
                {
                    "value": 0.08347
                },
                {
                    "value": 0.08683
                },
                {
                    "value": 0.09701
                },
                {
                    "value": 0.1116
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.1439
                },
                {
                    "value": 0.14268
                },
                {
                    "value": 0.14185
                },
                {
                    "value": 0.14139
                },
                {
                    "value": 0.14124
                },
                {
                    "value": 0.14139
                },
                {
                    "value": 0.14185
                },
                {
                    "value": 0.14268
                },
                {
                    "value": 0.1439
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.10703
                },
                {
                    "value": 0.08662
                },
                {
                    "value": 0.07039
                },
                {
                    "value": 0.05996
                },
                {
                    "value": 0.05637
                },
                {
                    "value": 0.05996
                },
                {
                    "value": 0.07039
                },
                {
                    "value": 0.08662
                },
                {
                    "value": 0.10703
                },
                {
                    "value": 0.12956
                },
                {
                    "value": 0.1436
                },
                {
                    "value": 0.14212
                },
                {
                    "value": 0.14115
                },
                {
                    "value": 0.14041
                },
                {
                    "value": 0.13994
                },
                {
                    "value": 0.13978
                },
                {
                    "value": 0.13994
                },
                {
                    "value": 0.14041
                },
                {
                    "value": 0.14115
                },
                {
                    "value": 0.14212
                },
                {
                    "value": 0.1436
                },
                {
                    "value": 0.12956
                },
                {
                    "value": 0.1022
                },
                {
                    "value": 0.07654
                },
                {
                    "value": 0.05447
                },
                {
                    "value": 0.03749
                },
                {
                    "value": 0.02681
                },
                {
                    "value": 0.02316
                },
                {
                    "value": 0.02681
                },
                {
                    "value": 0.03749
                },
                {
                    "value": 0.05447
                },
                {
                    "value": 0.07654
                },
                {
                    "value": 0.1022
                },
                {
                    "value": 0.12963
                },
                {
                    "value": 0.14291
                },
                {
                    "value": 0.14113
                },
                {
                    "value": 0.13976
                },
                {
                    "value": 0.13919
                },
                {
                    "value": 0.13887
                },
                {
                    "value": 0.13876
                },
                {
                    "value": 0.13887
                },
                {
                    "value": 0.13919
                },
                {
                    "value": 0.13976
                },
                {
                    "value": 0.14113
                },
                {
                    "value": 0.14291
                },
                {
                    "value": 0.12963
                },
                {
                    "value": 0.0909
                },
                {
                    "value": 0.05454
                },
                {
                    "value": 0.02319
                },
                {
                    "value": 0.00448
                },
                {
                    "value": 0.0091
                },
                {
                    "value": 0.01067
                },
                {
                    "value": 0.0091
                },
                {
                    "value": 0.00448
                },
                {
                    "value": 0.02319
                },
                {
                    "value": 0.05454
                },
                {
                    "value": 0.0909
                },
                {
                    "value": 0.12981
                },
                {
                    "value": 0.14196
                },
                {
                    "value": 0.13964
                },
                {
                    "value": 0.13867
                },
                {
                    "value": 0.13793
                },
                {
                    "value": 0.13746
                },
                {
                    "value": 0.1373
                },
                {
                    "value": 0.13746
                },
                {
                    "value": 0.13793
                },
                {
                    "value": 0.13867
                },
                {
                    "value": 0.13964
                },
                {
                    "value": 0.14196
                },
                {
                    "value": 0.12981
                },
                {
                    "value": 0.07408
                },
                {
                    "value": 0.02152
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.02343
                },
                {
                    "value": 0.02999
                },
                {
                    "value": 0.03224
                },
                {
                    "value": 0.02999
                },
                {
                    "value": 0.02343
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.02152
                },
                {
                    "value": 0.07408
                },
                {
                    "value": 0.13027
                },
                {
                    "value": 0.1392
                },
                {
                    "value": 0.13703
                },
                {
                    "value": 0.13661
                },
                {
                    "value": 0.13646
                },
                {
                    "value": 0.1366
                },
                {
                    "value": 0.13703
                },
                {
                    "value": 0.13908
                },
                {
                    "value": 0.13027
                },
                {
                    "value": 0.00931
                },
                {
                    "value": 0.0408
                },
                {
                    "value": 0.05331
                },
                {
                    "value": 0.05629
                },
                {
                    "value": 0.05356
                },
                {
                    "value": 0.0408
                },
                {
                    "value": 0.01079
                },
                {
                    "value": 0.13178
                },
                {
                    "value": 0.13571
                },
                {
                    "value": 0.13514
                },
                {
                    "value": 0.13514
                },
                {
                    "value": 0.13514
                },
                {
                    "value": 0.13571
                },
                {
                    "value": 0.13178
                },
                {
                    "value": 0.06427
                },
                {
                    "value": 0.06852
                },
                {
                    "value": 0.06853
                },
                {
                    "value": 0.06852
                },
                {
                    "value": 0.06427
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.15272
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.12076
                },
                {
                    "value": 0.11382
                },
                {
                    "value": 0.12076
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.15303
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.15147
                },
                {
                    "value": 0.15124
                },
                {
                    "value": 0.15145
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.15299
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.11919
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.09244
                },
                {
                    "value": 0.08854
                },
                {
                    "value": 0.09211
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.11841
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.1527
                },
                {
                    "value": 0.15143
                },
                {
                    "value": 0.15057
                },
                {
                    "value": 0.15009
                },
                {
                    "value": 0.14993
                },
                {
                    "value": 0.15009
                },
                {
                    "value": 0.15057
                },
                {
                    "value": 0.15143
                },
                {
                    "value": 0.1527
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.13747
                },
                {
                    "value": 0.1524
                },
                {
                    "value": 0.15085
                },
                {
                    "value": 0.14984
                },
                {
                    "value": 0.14906
                },
                {
                    "value": 0.14857
                },
                {
                    "value": 0.14841
                },
                {
                    "value": 0.14857
                },
                {
                    "value": 0.14906
                },
                {
                    "value": 0.14984
                },
                {
                    "value": 0.15085
                },
                {
                    "value": 0.1524
                },
                {
                    "value": 0.13747
                },
                {
                    "value": 0.10842
                },
                {
                    "value": 0.08118
                },
                {
                    "value": 0.05775
                },
                {
                    "value": 0.03973
                },
                {
                    "value": 0.02838
                },
                {
                    "value": 0.02451
                },
                {
                    "value": 0.02838
                },
                {
                    "value": 0.03973
                },
                {
                    "value": 0.05775
                },
                {
                    "value": 0.08118
                },
                {
                    "value": 0.10842
                },
                {
                    "value": 0.13754
                },
                {
                    "value": 0.15168
                },
                {
                    "value": 0.14982
                },
                {
                    "value": 0.14839
                },
                {
                    "value": 0.14779
                },
                {
                    "value": 0.14745
                },
                {
                    "value": 0.14734
                },
                {
                    "value": 0.14745
                },
                {
                    "value": 0.14779
                },
                {
                    "value": 0.14839
                },
                {
                    "value": 0.14982
                },
                {
                    "value": 0.15168
                },
                {
                    "value": 0.13754
                },
                {
                    "value": 0.09642
                },
                {
                    "value": 0.05781
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.01112
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.02453
                },
                {
                    "value": 0.05781
                },
                {
                    "value": 0.09642
                },
                {
                    "value": 0.13773
                },
                {
                    "value": 0.15068
                },
                {
                    "value": 0.14826
                },
                {
                    "value": 0.14725
                },
                {
                    "value": 0.14647
                },
                {
                    "value": 0.14598
                },
                {
                    "value": 0.14581
                },
                {
                    "value": 0.14598
                },
                {
                    "value": 0.14647
                },
                {
                    "value": 0.14725
                },
                {
                    "value": 0.14826
                },
                {
                    "value": 0.15068
                },
                {
                    "value": 0.13773
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.02272
                },
                {
                    "value": 0.01361
                },
                {
                    "value": 0.02444
                },
                {
                    "value": 0.03129
                },
                {
                    "value": 0.03364
                },
                {
                    "value": 0.03129
                },
                {
                    "value": 0.02444
                },
                {
                    "value": 0.01361
                },
                {
                    "value": 0.02272
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.13821
                },
                {
                    "value": 0.1478
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.14508
                },
                {
                    "value": 0.14492
                },
                {
                    "value": 0.14507
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.14767
                },
                {
                    "value": 0.13821
                },
                {
                    "value": 0.00963
                },
                {
                    "value": 0.04259
                },
                {
                    "value": 0.05583
                },
                {
                    "value": 0.05902
                },
                {
                    "value": 0.0561
                },
                {
                    "value": 0.04259
                },
                {
                    "value": 0.01118
                },
                {
                    "value": 0.13979
                },
                {
                    "value": 0.14413
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14354
                },
                {
                    "value": 0.14413
                },
                {
                    "value": 0.13979
                },
                {
                    "value": 0.06765
                },
                {
                    "value": 0.07257
                },
                {
                    "value": 0.07258
                },
                {
                    "value": 0.07257
                },
                {
                    "value": 0.06765
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.15643
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.19196
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13743
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17081
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17151
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16913
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17351
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16795
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.10968
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.03693
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16544
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16832
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.01045
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.06161
                },
                {
                    "value": 0.06525
                },
                {
                    "value": 0.06192
                },
                {
                    "value": 0.04676
                },
                {
                    "value": 0.01216
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.08078
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.19428
                },
                {
                    "value": 0.19401
                },
                {
                    "value": 0.19428
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.14431
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.19422
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.1932
                },
                {
                    "value": 0.19305
                },
                {
                    "value": 0.19318
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.19419
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15114
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.11715
                },
                {
                    "value": 0.11219
                },
                {
                    "value": 0.11674
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.15014
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.194
                },
                {
                    "value": 0.19317
                },
                {
                    "value": 0.19239
                },
                {
                    "value": 0.19182
                },
                {
                    "value": 0.19162
                },
                {
                    "value": 0.19182
                },
                {
                    "value": 0.19239
                },
                {
                    "value": 0.19317
                },
                {
                    "value": 0.194
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.07564
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.17435
                },
                {
                    "value": 0.1938
                },
                {
                    "value": 0.19272
                },
                {
                    "value": 0.19151
                },
                {
                    "value": 0.19058
                },
                {
                    "value": 0.18999
                },
                {
                    "value": 0.1898
                },
                {
                    "value": 0.18999
                },
                {
                    "value": 0.19058
                },
                {
                    "value": 0.19151
                },
                {
                    "value": 0.19272
                },
                {
                    "value": 0.1938
                },
                {
                    "value": 0.17435
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.10283
                },
                {
                    "value": 0.07306
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.03576
                },
                {
                    "value": 0.03084
                },
                {
                    "value": 0.03576
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.07306
                },
                {
                    "value": 0.10283
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.17444
                },
                {
                    "value": 0.19333
                },
                {
                    "value": 0.19149
                },
                {
                    "value": 0.18977
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18865
                },
                {
                    "value": 0.18851
                },
                {
                    "value": 0.18865
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18977
                },
                {
                    "value": 0.19149
                },
                {
                    "value": 0.19333
                },
                {
                    "value": 0.17444
                },
                {
                    "value": 0.12217
                },
                {
                    "value": 0.0731
                },
                {
                    "value": 0.0308
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.01119
                },
                {
                    "value": 0.01316
                },
                {
                    "value": 0.01119
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.0308
                },
                {
                    "value": 0.0731
                },
                {
                    "value": 0.12217
                },
                {
                    "value": 0.17467
                },
                {
                    "value": 0.19252
                },
                {
                    "value": 0.18962
                },
                {
                    "value": 0.1884
                },
                {
                    "value": 0.18746
                },
                {
                    "value": 0.18687
                },
                {
                    "value": 0.18667
                },
                {
                    "value": 0.18687
                },
                {
                    "value": 0.18746
                },
                {
                    "value": 0.1884
                },
                {
                    "value": 0.18962
                },
                {
                    "value": 0.19252
                },
                {
                    "value": 0.17467
                },
                {
                    "value": 0.09937
                },
                {
                    "value": 0.02836
                },
                {
                    "value": 0.0161
                },
                {
                    "value": 0.02903
                },
                {
                    "value": 0.03723
                },
                {
                    "value": 0.04004
                },
                {
                    "value": 0.03723
                },
                {
                    "value": 0.02903
                },
                {
                    "value": 0.0161
                },
                {
                    "value": 0.02836
                },
                {
                    "value": 0.09937
                },
                {
                    "value": 0.17524
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18632
                },
                {
                    "value": 0.18579
                },
                {
                    "value": 0.18559
                },
                {
                    "value": 0.18577
                },
                {
                    "value": 0.18632
                },
                {
                    "value": 0.18891
                },
                {
                    "value": 0.17524
                },
                {
                    "value": 0.01122
                },
                {
                    "value": 0.05072
                },
                {
                    "value": 0.0671
                },
                {
                    "value": 0.07115
                },
                {
                    "value": 0.06744
                },
                {
                    "value": 0.05072
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.17711
                },
                {
                    "value": 0.18464
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18464
                },
                {
                    "value": 0.17711
                },
                {
                    "value": 0.08218
                },
                {
                    "value": 0.08862
                },
                {
                    "value": 0.08864
                },
                {
                    "value": 0.08862
                },
                {
                    "value": 0.08218
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.19401
                },
                {
                    "value": 0.19526
                },
                {
                    "value": 0.19401
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.15272
                },
                {
                    "value": 0.14391
                },
                {
                    "value": 0.15272
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.19429
                },
                {
                    "value": 0.19722
                },
                {
                    "value": 0.1991
                },
                {
                    "value": 0.1998
                },
                {
                    "value": 0.19916
                },
                {
                    "value": 0.19722
                },
                {
                    "value": 0.19444
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.15073
                },
                {
                    "value": 0.13008
                },
                {
                    "value": 0.11681
                },
                {
                    "value": 0.11185
                },
                {
                    "value": 0.11639
                },
                {
                    "value": 0.13008
                },
                {
                    "value": 0.14973
                },
                {
                    "value": 0.17388
                },
                {
                    "value": 0.19531
                },
                {
                    "value": 0.19921
                },
                {
                    "value": 0.20012
                },
                {
                    "value": 0.19956
                },
                {
                    "value": 0.19937
                },
                {
                    "value": 0.19956
                },
                {
                    "value": 0.20012
                },
                {
                    "value": 0.19921
                },
                {
                    "value": 0.19531
                },
                {
                    "value": 0.17388
                },
                {
                    "value": 0.14358
                },
                {
                    "value": 0.1161
                },
                {
                    "value": 0.09424
                },
                {
                    "value": 0.0802
                },
                {
                    "value": 0.07536
                },
                {
                    "value": 0.0802
                },
                {
                    "value": 0.09424
                },
                {
                    "value": 0.1161
                },
                {
                    "value": 0.14358
                },
                {
                    "value": 0.1739
                },
                {
                    "value": 0.19625
                },
                {
                    "value": 0.20044
                },
                {
                    "value": 0.19926
                },
                {
                    "value": 0.19836
                },
                {
                    "value": 0.19779
                },
                {
                    "value": 0.1976
                },
                {
                    "value": 0.19779
                },
                {
                    "value": 0.19836
                },
                {
                    "value": 0.19926
                },
                {
                    "value": 0.20044
                },
                {
                    "value": 0.19625
                },
                {
                    "value": 0.1739
                },
                {
                    "value": 0.13706
                },
                {
                    "value": 0.1025
                },
                {
                    "value": 0.07278
                },
                {
                    "value": 0.04992
                },
                {
                    "value": 0.03553
                },
                {
                    "value": 0.03062
                },
                {
                    "value": 0.03553
                },
                {
                    "value": 0.04992
                },
                {
                    "value": 0.07278
                },
                {
                    "value": 0.1025
                },
                {
                    "value": 0.13706
                },
                {
                    "value": 0.17399
                },
                {
                    "value": 0.19846
                },
                {
                    "value": 0.19924
                },
                {
                    "value": 0.19757
                },
                {
                    "value": 0.19687
                },
                {
                    "value": 0.19648
                },
                {
                    "value": 0.19634
                },
                {
                    "value": 0.19648
                },
                {
                    "value": 0.19687
                },
                {
                    "value": 0.19757
                },
                {
                    "value": 0.19924
                },
                {
                    "value": 0.19846
                },
                {
                    "value": 0.17399
                },
                {
                    "value": 0.1218
                },
                {
                    "value": 0.0728
                },
                {
                    "value": 0.03056
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.01077
                },
                {
                    "value": 0.01268
                },
                {
                    "value": 0.01077
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.03056
                },
                {
                    "value": 0.0728
                },
                {
                    "value": 0.1218
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.20024
                },
                {
                    "value": 0.19743
                },
                {
                    "value": 0.19623
                },
                {
                    "value": 0.19531
                },
                {
                    "value": 0.19473
                },
                {
                    "value": 0.19454
                },
                {
                    "value": 0.19473
                },
                {
                    "value": 0.19531
                },
                {
                    "value": 0.19623
                },
                {
                    "value": 0.19743
                },
                {
                    "value": 0.20024
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.09898
                },
                {
                    "value": 0.02805
                },
                {
                    "value": 0.0155
                },
                {
                    "value": 0.02806
                },
                {
                    "value": 0.03602
                },
                {
                    "value": 0.03874
                },
                {
                    "value": 0.03602
                },
                {
                    "value": 0.02806
                },
                {
                    "value": 0.0155
                },
                {
                    "value": 0.02805
                },
                {
                    "value": 0.09898
                },
                {
                    "value": 0.17477
                },
                {
                    "value": 0.19688
                },
                {
                    "value": 0.1942
                },
                {
                    "value": 0.19368
                },
                {
                    "value": 0.19349
                },
                {
                    "value": 0.19367
                },
                {
                    "value": 0.1942
                },
                {
                    "value": 0.19674
                },
                {
                    "value": 0.17477
                },
                {
                    "value": 0.01067
                },
                {
                    "value": 0.0491
                },
                {
                    "value": 0.06537
                },
                {
                    "value": 0.06945
                },
                {
                    "value": 0.06572
                },
                {
                    "value": 0.0491
                },
                {
                    "value": 0.01248
                },
                {
                    "value": 0.17658
                },
                {
                    "value": 0.19256
                },
                {
                    "value": 0.19186
                },
                {
                    "value": 0.19186
                },
                {
                    "value": 0.19186
                },
                {
                    "value": 0.19256
                },
                {
                    "value": 0.17658
                },
                {
                    "value": 0.08086
                },
                {
                    "value": 0.08807
                },
                {
                    "value": 0.08809
                },
                {
                    "value": 0.08807
                },
                {
                    "value": 0.08086
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.19428
                },
                {
                    "value": 0.19401
                },
                {
                    "value": 0.19428
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.14431
                },
                {
                    "value": 0.15313
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.19422
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.1932
                },
                {
                    "value": 0.19305
                },
                {
                    "value": 0.19318
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.19419
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15114
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.11715
                },
                {
                    "value": 0.11219
                },
                {
                    "value": 0.11674
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.15014
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.194
                },
                {
                    "value": 0.19317
                },
                {
                    "value": 0.19239
                },
                {
                    "value": 0.19182
                },
                {
                    "value": 0.19162
                },
                {
                    "value": 0.19182
                },
                {
                    "value": 0.19239
                },
                {
                    "value": 0.19317
                },
                {
                    "value": 0.194
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.07564
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.17435
                },
                {
                    "value": 0.1938
                },
                {
                    "value": 0.19272
                },
                {
                    "value": 0.19151
                },
                {
                    "value": 0.19058
                },
                {
                    "value": 0.18999
                },
                {
                    "value": 0.1898
                },
                {
                    "value": 0.18999
                },
                {
                    "value": 0.19058
                },
                {
                    "value": 0.19151
                },
                {
                    "value": 0.19272
                },
                {
                    "value": 0.1938
                },
                {
                    "value": 0.17435
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.10283
                },
                {
                    "value": 0.07306
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.03576
                },
                {
                    "value": 0.03084
                },
                {
                    "value": 0.03576
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.07306
                },
                {
                    "value": 0.10283
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.17444
                },
                {
                    "value": 0.19333
                },
                {
                    "value": 0.19149
                },
                {
                    "value": 0.18977
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18865
                },
                {
                    "value": 0.18851
                },
                {
                    "value": 0.18865
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18977
                },
                {
                    "value": 0.19149
                },
                {
                    "value": 0.19333
                },
                {
                    "value": 0.17444
                },
                {
                    "value": 0.12217
                },
                {
                    "value": 0.0731
                },
                {
                    "value": 0.0308
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.01119
                },
                {
                    "value": 0.01316
                },
                {
                    "value": 0.01119
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.0308
                },
                {
                    "value": 0.0731
                },
                {
                    "value": 0.12217
                },
                {
                    "value": 0.17467
                },
                {
                    "value": 0.19252
                },
                {
                    "value": 0.18962
                },
                {
                    "value": 0.1884
                },
                {
                    "value": 0.18746
                },
                {
                    "value": 0.18687
                },
                {
                    "value": 0.18667
                },
                {
                    "value": 0.18687
                },
                {
                    "value": 0.18746
                },
                {
                    "value": 0.1884
                },
                {
                    "value": 0.18962
                },
                {
                    "value": 0.19252
                },
                {
                    "value": 0.17467
                },
                {
                    "value": 0.09937
                },
                {
                    "value": 0.02836
                },
                {
                    "value": 0.0161
                },
                {
                    "value": 0.02903
                },
                {
                    "value": 0.03723
                },
                {
                    "value": 0.04004
                },
                {
                    "value": 0.03723
                },
                {
                    "value": 0.02903
                },
                {
                    "value": 0.0161
                },
                {
                    "value": 0.02836
                },
                {
                    "value": 0.09937
                },
                {
                    "value": 0.17524
                },
                {
                    "value": 0.18906
                },
                {
                    "value": 0.18632
                },
                {
                    "value": 0.18579
                },
                {
                    "value": 0.18559
                },
                {
                    "value": 0.18577
                },
                {
                    "value": 0.18632
                },
                {
                    "value": 0.18891
                },
                {
                    "value": 0.17524
                },
                {
                    "value": 0.01122
                },
                {
                    "value": 0.05072
                },
                {
                    "value": 0.0671
                },
                {
                    "value": 0.07115
                },
                {
                    "value": 0.06744
                },
                {
                    "value": 0.05072
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.17711
                },
                {
                    "value": 0.18464
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18393
                },
                {
                    "value": 0.18464
                },
                {
                    "value": 0.17711
                },
                {
                    "value": 0.08218
                },
                {
                    "value": 0.08862
                },
                {
                    "value": 0.08864
                },
                {
                    "value": 0.08862
                },
                {
                    "value": 0.08218
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.19433
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17081
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16913
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16795
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.03693
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16544
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16832
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.01045
                },
                {
                    "value": 0.04677
                },
                {
                    "value": 0.06161
                },
                {
                    "value": 0.06525
                },
                {
                    "value": 0.06192
                },
                {
                    "value": 0.04677
                },
                {
                    "value": 0.01216
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.08078
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.15114
                },
                {
                    "value": 0.15073
                },
                {
                    "value": 0.15114
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.11919
                },
                {
                    "value": 0.11234
                },
                {
                    "value": 0.11919
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.15105
                },
                {
                    "value": 0.1501
                },
                {
                    "value": 0.14949
                },
                {
                    "value": 0.14927
                },
                {
                    "value": 0.14947
                },
                {
                    "value": 0.1501
                },
                {
                    "value": 0.151
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.11765
                },
                {
                    "value": 0.10158
                },
                {
                    "value": 0.09125
                },
                {
                    "value": 0.08739
                },
                {
                    "value": 0.09092
                },
                {
                    "value": 0.10158
                },
                {
                    "value": 0.11687
                },
                {
                    "value": 0.13566
                },
                {
                    "value": 0.15072
                },
                {
                    "value": 0.14946
                },
                {
                    "value": 0.14861
                },
                {
                    "value": 0.14813
                },
                {
                    "value": 0.14797
                },
                {
                    "value": 0.14813
                },
                {
                    "value": 0.14861
                },
                {
                    "value": 0.14946
                },
                {
                    "value": 0.15072
                },
                {
                    "value": 0.13566
                },
                {
                    "value": 0.11209
                },
                {
                    "value": 0.0907
                },
                {
                    "value": 0.07369
                },
                {
                    "value": 0.06277
                },
                {
                    "value": 0.059
                },
                {
                    "value": 0.06277
                },
                {
                    "value": 0.07369
                },
                {
                    "value": 0.0907
                },
                {
                    "value": 0.11209
                },
                {
                    "value": 0.13568
                },
                {
                    "value": 0.15041
                },
                {
                    "value": 0.14888
                },
                {
                    "value": 0.14788
                },
                {
                    "value": 0.14711
                },
                {
                    "value": 0.14663
                },
                {
                    "value": 0.14646
                },
                {
                    "value": 0.14663
                },
                {
                    "value": 0.14711
                },
                {
                    "value": 0.14788
                },
                {
                    "value": 0.14888
                },
                {
                    "value": 0.15041
                },
                {
                    "value": 0.13568
                },
                {
                    "value": 0.10702
                },
                {
                    "value": 0.08013
                },
                {
                    "value": 0.05701
                },
                {
                    "value": 0.03922
                },
                {
                    "value": 0.02803
                },
                {
                    "value": 0.02421
                },
                {
                    "value": 0.02803
                },
                {
                    "value": 0.03922
                },
                {
                    "value": 0.05701
                },
                {
                    "value": 0.08013
                },
                {
                    "value": 0.10702
                },
                {
                    "value": 0.13576
                },
                {
                    "value": 0.1497
                },
                {
                    "value": 0.14786
                },
                {
                    "value": 0.14644
                },
                {
                    "value": 0.14585
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.1454
                },
                {
                    "value": 0.14552
                },
                {
                    "value": 0.14585
                },
                {
                    "value": 0.14644
                },
                {
                    "value": 0.14786
                },
                {
                    "value": 0.1497
                },
                {
                    "value": 0.13576
                },
                {
                    "value": 0.09517
                },
                {
                    "value": 0.05707
                },
                {
                    "value": 0.02422
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00939
                },
                {
                    "value": 0.01102
                },
                {
                    "value": 0.00939
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.02422
                },
                {
                    "value": 0.05707
                },
                {
                    "value": 0.09517
                },
                {
                    "value": 0.13595
                },
                {
                    "value": 0.14871
                },
                {
                    "value": 0.14632
                },
                {
                    "value": 0.14531
                },
                {
                    "value": 0.14454
                },
                {
                    "value": 0.14406
                },
                {
                    "value": 0.14389
                },
                {
                    "value": 0.14406
                },
                {
                    "value": 0.14454
                },
                {
                    "value": 0.14531
                },
                {
                    "value": 0.14632
                },
                {
                    "value": 0.14871
                },
                {
                    "value": 0.13595
                },
                {
                    "value": 0.07754
                },
                {
                    "value": 0.02245
                },
                {
                    "value": 0.01349
                },
                {
                    "value": 0.02421
                },
                {
                    "value": 0.031
                },
                {
                    "value": 0.03333
                },
                {
                    "value": 0.031
                },
                {
                    "value": 0.02421
                },
                {
                    "value": 0.01349
                },
                {
                    "value": 0.02245
                },
                {
                    "value": 0.07754
                },
                {
                    "value": 0.13642
                },
                {
                    "value": 0.14586
                },
                {
                    "value": 0.14361
                },
                {
                    "value": 0.14317
                },
                {
                    "value": 0.14301
                },
                {
                    "value": 0.14316
                },
                {
                    "value": 0.14361
                },
                {
                    "value": 0.14574
                },
                {
                    "value": 0.13642
                },
                {
                    "value": 0.00956
                },
                {
                    "value": 0.04219
                },
                {
                    "value": 0.05527
                },
                {
                    "value": 0.05841
                },
                {
                    "value": 0.05553
                },
                {
                    "value": 0.04219
                },
                {
                    "value": 0.0111
                },
                {
                    "value": 0.13798
                },
                {
                    "value": 0.14223
                },
                {
                    "value": 0.14165
                },
                {
                    "value": 0.14165
                },
                {
                    "value": 0.14165
                },
                {
                    "value": 0.14223
                },
                {
                    "value": 0.13798
                },
                {
                    "value": 0.0669
                },
                {
                    "value": 0.07168
                },
                {
                    "value": 0.0717
                },
                {
                    "value": 0.07168
                },
                {
                    "value": 0.0669
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.13008
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.09701
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13037
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.12895
                },
                {
                    "value": 0.12874
                },
                {
                    "value": 0.12893
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.13033
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10158
                },
                {
                    "value": 0.08773
                },
                {
                    "value": 0.07882
                },
                {
                    "value": 0.0755
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.08773
                },
                {
                    "value": 0.10091
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.13007
                },
                {
                    "value": 0.12892
                },
                {
                    "value": 0.12815
                },
                {
                    "value": 0.12772
                },
                {
                    "value": 0.12758
                },
                {
                    "value": 0.12772
                },
                {
                    "value": 0.12815
                },
                {
                    "value": 0.12892
                },
                {
                    "value": 0.13007
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.05103
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.11713
                },
                {
                    "value": 0.12979
                },
                {
                    "value": 0.12839
                },
                {
                    "value": 0.1275
                },
                {
                    "value": 0.12681
                },
                {
                    "value": 0.12637
                },
                {
                    "value": 0.12623
                },
                {
                    "value": 0.12637
                },
                {
                    "value": 0.12681
                },
                {
                    "value": 0.1275
                },
                {
                    "value": 0.12839
                },
                {
                    "value": 0.12979
                },
                {
                    "value": 0.11713
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.06925
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.03399
                },
                {
                    "value": 0.02434
                },
                {
                    "value": 0.02105
                },
                {
                    "value": 0.02434
                },
                {
                    "value": 0.03399
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.06925
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.1172
                },
                {
                    "value": 0.12914
                },
                {
                    "value": 0.12748
                },
                {
                    "value": 0.12621
                },
                {
                    "value": 0.12568
                },
                {
                    "value": 0.12539
                },
                {
                    "value": 0.12529
                },
                {
                    "value": 0.12539
                },
                {
                    "value": 0.12568
                },
                {
                    "value": 0.12621
                },
                {
                    "value": 0.12748
                },
                {
                    "value": 0.12914
                },
                {
                    "value": 0.1172
                },
                {
                    "value": 0.08223
                },
                {
                    "value": 0.0494
                },
                {
                    "value": 0.02109
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00853
                },
                {
                    "value": 0.00999
                },
                {
                    "value": 0.00853
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.02109
                },
                {
                    "value": 0.0494
                },
                {
                    "value": 0.08223
                },
                {
                    "value": 0.11737
                },
                {
                    "value": 0.12824
                },
                {
                    "value": 0.1261
                },
                {
                    "value": 0.1252
                },
                {
                    "value": 0.12452
                },
                {
                    "value": 0.12409
                },
                {
                    "value": 0.12394
                },
                {
                    "value": 0.12409
                },
                {
                    "value": 0.12452
                },
                {
                    "value": 0.1252
                },
                {
                    "value": 0.1261
                },
                {
                    "value": 0.12824
                },
                {
                    "value": 0.11737
                },
                {
                    "value": 0.06708
                },
                {
                    "value": 0.01965
                },
                {
                    "value": 0.01225
                },
                {
                    "value": 0.02187
                },
                {
                    "value": 0.02796
                },
                {
                    "value": 0.03005
                },
                {
                    "value": 0.02796
                },
                {
                    "value": 0.02187
                },
                {
                    "value": 0.01225
                },
                {
                    "value": 0.01965
                },
                {
                    "value": 0.06708
                },
                {
                    "value": 0.1178
                },
                {
                    "value": 0.12569
                },
                {
                    "value": 0.12369
                },
                {
                    "value": 0.12331
                },
                {
                    "value": 0.12316
                },
                {
                    "value": 0.1233
                },
                {
                    "value": 0.12369
                },
                {
                    "value": 0.12558
                },
                {
                    "value": 0.1178
                },
                {
                    "value": 0.00883
                },
                {
                    "value": 0.03801
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.05194
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.03801
                },
                {
                    "value": 0.01021
                },
                {
                    "value": 0.1192
                },
                {
                    "value": 0.12248
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12248
                },
                {
                    "value": 0.1192
                },
                {
                    "value": 0.05881
                },
                {
                    "value": 0.06174
                },
                {
                    "value": 0.06175
                },
                {
                    "value": 0.06174
                },
                {
                    "value": 0.05881
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.11715
                },
                {
                    "value": 0.11681
                },
                {
                    "value": 0.11715
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.09244
                },
                {
                    "value": 0.08714
                },
                {
                    "value": 0.09244
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.11707
                },
                {
                    "value": 0.11626
                },
                {
                    "value": 0.11574
                },
                {
                    "value": 0.11554
                },
                {
                    "value": 0.11572
                },
                {
                    "value": 0.11626
                },
                {
                    "value": 0.11703
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.09125
                },
                {
                    "value": 0.07882
                },
                {
                    "value": 0.07084
                },
                {
                    "value": 0.06786
                },
                {
                    "value": 0.07059
                },
                {
                    "value": 0.07882
                },
                {
                    "value": 0.09064
                },
                {
                    "value": 0.10518
                },
                {
                    "value": 0.11679
                },
                {
                    "value": 0.11571
                },
                {
                    "value": 0.11499
                },
                {
                    "value": 0.11459
                },
                {
                    "value": 0.11446
                },
                {
                    "value": 0.11459
                },
                {
                    "value": 0.11499
                },
                {
                    "value": 0.11571
                },
                {
                    "value": 0.11679
                },
                {
                    "value": 0.10518
                },
                {
                    "value": 0.08695
                },
                {
                    "value": 0.07042
                },
                {
                    "value": 0.05727
                },
                {
                    "value": 0.04882
                },
                {
                    "value": 0.04591
                },
                {
                    "value": 0.04882
                },
                {
                    "value": 0.05727
                },
                {
                    "value": 0.07042
                },
                {
                    "value": 0.08695
                },
                {
                    "value": 0.1052
                },
                {
                    "value": 0.11653
                },
                {
                    "value": 0.11521
                },
                {
                    "value": 0.11438
                },
                {
                    "value": 0.11375
                },
                {
                    "value": 0.11334
                },
                {
                    "value": 0.11321
                },
                {
                    "value": 0.11334
                },
                {
                    "value": 0.11375
                },
                {
                    "value": 0.11438
                },
                {
                    "value": 0.11521
                },
                {
                    "value": 0.11653
                },
                {
                    "value": 0.1052
                },
                {
                    "value": 0.08303
                },
                {
                    "value": 0.06226
                },
                {
                    "value": 0.04438
                },
                {
                    "value": 0.03064
                },
                {
                    "value": 0.02198
                },
                {
                    "value": 0.01902
                },
                {
                    "value": 0.02198
                },
                {
                    "value": 0.03064
                },
                {
                    "value": 0.04438
                },
                {
                    "value": 0.06226
                },
                {
                    "value": 0.08303
                },
                {
                    "value": 0.10526
                },
                {
                    "value": 0.11592
                },
                {
                    "value": 0.11437
                },
                {
                    "value": 0.11319
                },
                {
                    "value": 0.11271
                },
                {
                    "value": 0.11244
                },
                {
                    "value": 0.11235
                },
                {
                    "value": 0.11244
                },
                {
                    "value": 0.11271
                },
                {
                    "value": 0.11319
                },
                {
                    "value": 0.11437
                },
                {
                    "value": 0.11592
                },
                {
                    "value": 0.10526
                },
                {
                    "value": 0.0739
                },
                {
                    "value": 0.04447
                },
                {
                    "value": 0.01909
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00935
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.01909
                },
                {
                    "value": 0.04447
                },
                {
                    "value": 0.0739
                },
                {
                    "value": 0.10542
                },
                {
                    "value": 0.11508
                },
                {
                    "value": 0.11309
                },
                {
                    "value": 0.11227
                },
                {
                    "value": 0.11164
                },
                {
                    "value": 0.11125
                },
                {
                    "value": 0.11111
                },
                {
                    "value": 0.11125
                },
                {
                    "value": 0.11164
                },
                {
                    "value": 0.11227
                },
                {
                    "value": 0.11309
                },
                {
                    "value": 0.11508
                },
                {
                    "value": 0.10542
                },
                {
                    "value": 0.06037
                },
                {
                    "value": 0.01787
                },
                {
                    "value": 0.01147
                },
                {
                    "value": 0.02038
                },
                {
                    "value": 0.02601
                },
                {
                    "value": 0.02794
                },
                {
                    "value": 0.02601
                },
                {
                    "value": 0.02038
                },
                {
                    "value": 0.01147
                },
                {
                    "value": 0.01787
                },
                {
                    "value": 0.06037
                },
                {
                    "value": 0.10582
                },
                {
                    "value": 0.11272
                },
                {
                    "value": 0.11089
                },
                {
                    "value": 0.11053
                },
                {
                    "value": 0.1104
                },
                {
                    "value": 0.11052
                },
                {
                    "value": 0.11089
                },
                {
                    "value": 0.11262
                },
                {
                    "value": 0.10582
                },
                {
                    "value": 0.0084
                },
                {
                    "value": 0.03533
                },
                {
                    "value": 0.04544
                },
                {
                    "value": 0.04769
                },
                {
                    "value": 0.04562
                },
                {
                    "value": 0.03533
                },
                {
                    "value": 0.00967
                },
                {
                    "value": 0.10712
                },
                {
                    "value": 0.10978
                },
                {
                    "value": 0.1093
                },
                {
                    "value": 0.1093
                },
                {
                    "value": 0.1093
                },
                {
                    "value": 0.10978
                },
                {
                    "value": 0.10712
                },
                {
                    "value": 0.05338
                },
                {
                    "value": 0.05474
                },
                {
                    "value": 0.05475
                },
                {
                    "value": 0.05474
                },
                {
                    "value": 0.05338
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.11219
                },
                {
                    "value": 0.11185
                },
                {
                    "value": 0.11219
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.08854
                },
                {
                    "value": 0.08347
                },
                {
                    "value": 0.08854
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.11212
                },
                {
                    "value": 0.11132
                },
                {
                    "value": 0.11081
                },
                {
                    "value": 0.11062
                },
                {
                    "value": 0.11079
                },
                {
                    "value": 0.11132
                },
                {
                    "value": 0.11208
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.08739
                },
                {
                    "value": 0.0755
                },
                {
                    "value": 0.06786
                },
                {
                    "value": 0.06501
                },
                {
                    "value": 0.06762
                },
                {
                    "value": 0.0755
                },
                {
                    "value": 0.08682
                },
                {
                    "value": 0.10073
                },
                {
                    "value": 0.11184
                },
                {
                    "value": 0.11078
                },
                {
                    "value": 0.11008
                },
                {
                    "value": 0.1097
                },
                {
                    "value": 0.10957
                },
                {
                    "value": 0.1097
                },
                {
                    "value": 0.11008
                },
                {
                    "value": 0.11078
                },
                {
                    "value": 0.11184
                },
                {
                    "value": 0.10073
                },
                {
                    "value": 0.08328
                },
                {
                    "value": 0.06746
                },
                {
                    "value": 0.05488
                },
                {
                    "value": 0.04679
                },
                {
                    "value": 0.044
                },
                {
                    "value": 0.04679
                },
                {
                    "value": 0.05488
                },
                {
                    "value": 0.06746
                },
                {
                    "value": 0.08328
                },
                {
                    "value": 0.10075
                },
                {
                    "value": 0.11158
                },
                {
                    "value": 0.1103
                },
                {
                    "value": 0.10949
                },
                {
                    "value": 0.10887
                },
                {
                    "value": 0.10848
                },
                {
                    "value": 0.10835
                },
                {
                    "value": 0.10848
                },
                {
                    "value": 0.10887
                },
                {
                    "value": 0.10949
                },
                {
                    "value": 0.1103
                },
                {
                    "value": 0.11158
                },
                {
                    "value": 0.10075
                },
                {
                    "value": 0.07953
                },
                {
                    "value": 0.05966
                },
                {
                    "value": 0.04254
                },
                {
                    "value": 0.02939
                },
                {
                    "value": 0.0211
                },
                {
                    "value": 0.01827
                },
                {
                    "value": 0.0211
                },
                {
                    "value": 0.02939
                },
                {
                    "value": 0.04254
                },
                {
                    "value": 0.05966
                },
                {
                    "value": 0.07953
                },
                {
                    "value": 0.10081
                },
                {
                    "value": 0.11098
                },
                {
                    "value": 0.10948
                },
                {
                    "value": 0.10834
                },
                {
                    "value": 0.10787
                },
                {
                    "value": 0.10761
                },
                {
                    "value": 0.10752
                },
                {
                    "value": 0.10761
                },
                {
                    "value": 0.10787
                },
                {
                    "value": 0.10834
                },
                {
                    "value": 0.10948
                },
                {
                    "value": 0.11098
                },
                {
                    "value": 0.10081
                },
                {
                    "value": 0.0708
                },
                {
                    "value": 0.04264
                },
                {
                    "value": 0.01835
                },
                {
                    "value": 0.00393
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00911
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00393
                },
                {
                    "value": 0.01835
                },
                {
                    "value": 0.04264
                },
                {
                    "value": 0.0708
                },
                {
                    "value": 0.10096
                },
                {
                    "value": 0.11016
                },
                {
                    "value": 0.10824
                },
                {
                    "value": 0.10745
                },
                {
                    "value": 0.10684
                },
                {
                    "value": 0.10646
                },
                {
                    "value": 0.10633
                },
                {
                    "value": 0.10646
                },
                {
                    "value": 0.10684
                },
                {
                    "value": 0.10745
                },
                {
                    "value": 0.10824
                },
                {
                    "value": 0.11016
                },
                {
                    "value": 0.10096
                },
                {
                    "value": 0.05787
                },
                {
                    "value": 0.01721
                },
                {
                    "value": 0.01118
                },
                {
                    "value": 0.01982
                },
                {
                    "value": 0.02529
                },
                {
                    "value": 0.02716
                },
                {
                    "value": 0.02529
                },
                {
                    "value": 0.01982
                },
                {
                    "value": 0.01118
                },
                {
                    "value": 0.01721
                },
                {
                    "value": 0.05787
                },
                {
                    "value": 0.10135
                },
                {
                    "value": 0.10788
                },
                {
                    "value": 0.10611
                },
                {
                    "value": 0.10577
                },
                {
                    "value": 0.10565
                },
                {
                    "value": 0.10576
                },
                {
                    "value": 0.10611
                },
                {
                    "value": 0.10778
                },
                {
                    "value": 0.10135
                },
                {
                    "value": 0.00825
                },
                {
                    "value": 0.03433
                },
                {
                    "value": 0.04398
                },
                {
                    "value": 0.04609
                },
                {
                    "value": 0.04415
                },
                {
                    "value": 0.03433
                },
                {
                    "value": 0.00948
                },
                {
                    "value": 0.10262
                },
                {
                    "value": 0.10504
                },
                {
                    "value": 0.10459
                },
                {
                    "value": 0.10459
                },
                {
                    "value": 0.10459
                },
                {
                    "value": 0.10504
                },
                {
                    "value": 0.10262
                },
                {
                    "value": 0.05131
                },
                {
                    "value": 0.05201
                },
                {
                    "value": 0.05201
                },
                {
                    "value": 0.05201
                },
                {
                    "value": 0.05131
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.11674
                },
                {
                    "value": 0.11639
                },
                {
                    "value": 0.11674
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.09211
                },
                {
                    "value": 0.08683
                },
                {
                    "value": 0.09211
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.11666
                },
                {
                    "value": 0.11584
                },
                {
                    "value": 0.11532
                },
                {
                    "value": 0.11513
                },
                {
                    "value": 0.11531
                },
                {
                    "value": 0.11584
                },
                {
                    "value": 0.11662
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.09092
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.07059
                },
                {
                    "value": 0.06762
                },
                {
                    "value": 0.07034
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.09032
                },
                {
                    "value": 0.10481
                },
                {
                    "value": 0.11638
                },
                {
                    "value": 0.11529
                },
                {
                    "value": 0.11457
                },
                {
                    "value": 0.11418
                },
                {
                    "value": 0.11405
                },
                {
                    "value": 0.11418
                },
                {
                    "value": 0.11457
                },
                {
                    "value": 0.11529
                },
                {
                    "value": 0.11638
                },
                {
                    "value": 0.10481
                },
                {
                    "value": 0.08664
                },
                {
                    "value": 0.07017
                },
                {
                    "value": 0.05707
                },
                {
                    "value": 0.04865
                },
                {
                    "value": 0.04575
                },
                {
                    "value": 0.04865
                },
                {
                    "value": 0.05707
                },
                {
                    "value": 0.07017
                },
                {
                    "value": 0.08664
                },
                {
                    "value": 0.10483
                },
                {
                    "value": 0.11611
                },
                {
                    "value": 0.1148
                },
                {
                    "value": 0.11397
                },
                {
                    "value": 0.11334
                },
                {
                    "value": 0.11294
                },
                {
                    "value": 0.1128
                },
                {
                    "value": 0.11294
                },
                {
                    "value": 0.11334
                },
                {
                    "value": 0.11397
                },
                {
                    "value": 0.1148
                },
                {
                    "value": 0.11611
                },
                {
                    "value": 0.10483
                },
                {
                    "value": 0.08274
                },
                {
                    "value": 0.06204
                },
                {
                    "value": 0.04423
                },
                {
                    "value": 0.03053
                },
                {
                    "value": 0.02191
                },
                {
                    "value": 0.01896
                },
                {
                    "value": 0.02191
                },
                {
                    "value": 0.03053
                },
                {
                    "value": 0.04423
                },
                {
                    "value": 0.06204
                },
                {
                    "value": 0.08274
                },
                {
                    "value": 0.10489
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.11396
                },
                {
                    "value": 0.11278
                },
                {
                    "value": 0.1123
                },
                {
                    "value": 0.11203
                },
                {
                    "value": 0.11194
                },
                {
                    "value": 0.11203
                },
                {
                    "value": 0.1123
                },
                {
                    "value": 0.11278
                },
                {
                    "value": 0.11396
                },
                {
                    "value": 0.1155
                },
                {
                    "value": 0.10489
                },
                {
                    "value": 0.07364
                },
                {
                    "value": 0.04432
                },
                {
                    "value": 0.01903
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00933
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.01903
                },
                {
                    "value": 0.04432
                },
                {
                    "value": 0.07364
                },
                {
                    "value": 0.10504
                },
                {
                    "value": 0.11466
                },
                {
                    "value": 0.11268
                },
                {
                    "value": 0.11187
                },
                {
                    "value": 0.11124
                },
                {
                    "value": 0.11085
                },
                {
                    "value": 0.11071
                },
                {
                    "value": 0.11085
                },
                {
                    "value": 0.11124
                },
                {
                    "value": 0.11187
                },
                {
                    "value": 0.11268
                },
                {
                    "value": 0.11466
                },
                {
                    "value": 0.10504
                },
                {
                    "value": 0.06016
                },
                {
                    "value": 0.01781
                },
                {
                    "value": 0.01145
                },
                {
                    "value": 0.02033
                },
                {
                    "value": 0.02595
                },
                {
                    "value": 0.02788
                },
                {
                    "value": 0.02595
                },
                {
                    "value": 0.02033
                },
                {
                    "value": 0.01145
                },
                {
                    "value": 0.01781
                },
                {
                    "value": 0.06016
                },
                {
                    "value": 0.10544
                },
                {
                    "value": 0.11231
                },
                {
                    "value": 0.11048
                },
                {
                    "value": 0.11013
                },
                {
                    "value": 0.11
                },
                {
                    "value": 0.11012
                },
                {
                    "value": 0.11048
                },
                {
                    "value": 0.11221
                },
                {
                    "value": 0.10544
                },
                {
                    "value": 0.00839
                },
                {
                    "value": 0.03525
                },
                {
                    "value": 0.04531
                },
                {
                    "value": 0.04756
                },
                {
                    "value": 0.0455
                },
                {
                    "value": 0.03525
                },
                {
                    "value": 0.00966
                },
                {
                    "value": 0.10674
                },
                {
                    "value": 0.10938
                },
                {
                    "value": 0.10891
                },
                {
                    "value": 0.10891
                },
                {
                    "value": 0.10891
                },
                {
                    "value": 0.10938
                },
                {
                    "value": 0.10674
                },
                {
                    "value": 0.05321
                },
                {
                    "value": 0.05451
                },
                {
                    "value": 0.05452
                },
                {
                    "value": 0.05451
                },
                {
                    "value": 0.05321
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.13008
                },
                {
                    "value": 0.13045
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.09701
                },
                {
                    "value": 0.10291
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13037
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.12895
                },
                {
                    "value": 0.12874
                },
                {
                    "value": 0.12893
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.13033
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10158
                },
                {
                    "value": 0.08773
                },
                {
                    "value": 0.07882
                },
                {
                    "value": 0.0755
                },
                {
                    "value": 0.07854
                },
                {
                    "value": 0.08773
                },
                {
                    "value": 0.10091
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.13007
                },
                {
                    "value": 0.12892
                },
                {
                    "value": 0.12815
                },
                {
                    "value": 0.12772
                },
                {
                    "value": 0.12758
                },
                {
                    "value": 0.12772
                },
                {
                    "value": 0.12815
                },
                {
                    "value": 0.12892
                },
                {
                    "value": 0.13007
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.05103
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.11713
                },
                {
                    "value": 0.12979
                },
                {
                    "value": 0.12839
                },
                {
                    "value": 0.1275
                },
                {
                    "value": 0.12681
                },
                {
                    "value": 0.12637
                },
                {
                    "value": 0.12623
                },
                {
                    "value": 0.12637
                },
                {
                    "value": 0.12681
                },
                {
                    "value": 0.1275
                },
                {
                    "value": 0.12839
                },
                {
                    "value": 0.12979
                },
                {
                    "value": 0.11713
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.06925
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.03399
                },
                {
                    "value": 0.02434
                },
                {
                    "value": 0.02105
                },
                {
                    "value": 0.02434
                },
                {
                    "value": 0.03399
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.06925
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.1172
                },
                {
                    "value": 0.12914
                },
                {
                    "value": 0.12748
                },
                {
                    "value": 0.12621
                },
                {
                    "value": 0.12568
                },
                {
                    "value": 0.12539
                },
                {
                    "value": 0.12529
                },
                {
                    "value": 0.12539
                },
                {
                    "value": 0.12568
                },
                {
                    "value": 0.12621
                },
                {
                    "value": 0.12748
                },
                {
                    "value": 0.12914
                },
                {
                    "value": 0.1172
                },
                {
                    "value": 0.08223
                },
                {
                    "value": 0.0494
                },
                {
                    "value": 0.02109
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00853
                },
                {
                    "value": 0.00999
                },
                {
                    "value": 0.00853
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.02109
                },
                {
                    "value": 0.0494
                },
                {
                    "value": 0.08223
                },
                {
                    "value": 0.11737
                },
                {
                    "value": 0.12824
                },
                {
                    "value": 0.1261
                },
                {
                    "value": 0.1252
                },
                {
                    "value": 0.12452
                },
                {
                    "value": 0.12409
                },
                {
                    "value": 0.12394
                },
                {
                    "value": 0.12409
                },
                {
                    "value": 0.12452
                },
                {
                    "value": 0.1252
                },
                {
                    "value": 0.1261
                },
                {
                    "value": 0.12824
                },
                {
                    "value": 0.11737
                },
                {
                    "value": 0.06708
                },
                {
                    "value": 0.01965
                },
                {
                    "value": 0.01225
                },
                {
                    "value": 0.02187
                },
                {
                    "value": 0.02796
                },
                {
                    "value": 0.03005
                },
                {
                    "value": 0.02796
                },
                {
                    "value": 0.02187
                },
                {
                    "value": 0.01225
                },
                {
                    "value": 0.01965
                },
                {
                    "value": 0.06708
                },
                {
                    "value": 0.1178
                },
                {
                    "value": 0.12569
                },
                {
                    "value": 0.12369
                },
                {
                    "value": 0.12331
                },
                {
                    "value": 0.12316
                },
                {
                    "value": 0.1233
                },
                {
                    "value": 0.12369
                },
                {
                    "value": 0.12558
                },
                {
                    "value": 0.1178
                },
                {
                    "value": 0.00883
                },
                {
                    "value": 0.03801
                },
                {
                    "value": 0.04932
                },
                {
                    "value": 0.05194
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.03801
                },
                {
                    "value": 0.01021
                },
                {
                    "value": 0.1192
                },
                {
                    "value": 0.12248
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12196
                },
                {
                    "value": 0.12248
                },
                {
                    "value": 0.1192
                },
                {
                    "value": 0.05881
                },
                {
                    "value": 0.06174
                },
                {
                    "value": 0.06175
                },
                {
                    "value": 0.06174
                },
                {
                    "value": 0.05881
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15014
                },
                {
                    "value": 0.14973
                },
                {
                    "value": 0.15014
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.11841
                },
                {
                    "value": 0.1116
                },
                {
                    "value": 0.11841
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15004
                },
                {
                    "value": 0.1491
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.14827
                },
                {
                    "value": 0.14848
                },
                {
                    "value": 0.1491
                },
                {
                    "value": 0.15
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.11687
                },
                {
                    "value": 0.10091
                },
                {
                    "value": 0.09064
                },
                {
                    "value": 0.08682
                },
                {
                    "value": 0.09032
                },
                {
                    "value": 0.10091
                },
                {
                    "value": 0.1161
                },
                {
                    "value": 0.13476
                },
                {
                    "value": 0.14972
                },
                {
                    "value": 0.14846
                },
                {
                    "value": 0.14761
                },
                {
                    "value": 0.14714
                },
                {
                    "value": 0.14698
                },
                {
                    "value": 0.14714
                },
                {
                    "value": 0.14761
                },
                {
                    "value": 0.14846
                },
                {
                    "value": 0.14972
                },
                {
                    "value": 0.13476
                },
                {
                    "value": 0.11135
                },
                {
                    "value": 0.0901
                },
                {
                    "value": 0.07321
                },
                {
                    "value": 0.06236
                },
                {
                    "value": 0.05861
                },
                {
                    "value": 0.06236
                },
                {
                    "value": 0.07321
                },
                {
                    "value": 0.0901
                },
                {
                    "value": 0.11135
                },
                {
                    "value": 0.13479
                },
                {
                    "value": 0.14942
                },
                {
                    "value": 0.14789
                },
                {
                    "value": 0.14689
                },
                {
                    "value": 0.14613
                },
                {
                    "value": 0.14565
                },
                {
                    "value": 0.14548
                },
                {
                    "value": 0.14565
                },
                {
                    "value": 0.14613
                },
                {
                    "value": 0.14689
                },
                {
                    "value": 0.14789
                },
                {
                    "value": 0.14942
                },
                {
                    "value": 0.13479
                },
                {
                    "value": 0.10631
                },
                {
                    "value": 0.0796
                },
                {
                    "value": 0.05663
                },
                {
                    "value": 0.03897
                },
                {
                    "value": 0.02785
                },
                {
                    "value": 0.02405
                },
                {
                    "value": 0.02785
                },
                {
                    "value": 0.03897
                },
                {
                    "value": 0.05663
                },
                {
                    "value": 0.0796
                },
                {
                    "value": 0.10631
                },
                {
                    "value": 0.13486
                },
                {
                    "value": 0.1487
                },
                {
                    "value": 0.14688
                },
                {
                    "value": 0.14546
                },
                {
                    "value": 0.14488
                },
                {
                    "value": 0.14454
                },
                {
                    "value": 0.14443
                },
                {
                    "value": 0.14454
                },
                {
                    "value": 0.14488
                },
                {
                    "value": 0.14546
                },
                {
                    "value": 0.14688
                },
                {
                    "value": 0.1487
                },
                {
                    "value": 0.13486
                },
                {
                    "value": 0.09454
                },
                {
                    "value": 0.0567
                },
                {
                    "value": 0.02407
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.00934
                },
                {
                    "value": 0.01097
                },
                {
                    "value": 0.00934
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.02407
                },
                {
                    "value": 0.0567
                },
                {
                    "value": 0.09454
                },
                {
                    "value": 0.13505
                },
                {
                    "value": 0.14772
                },
                {
                    "value": 0.14534
                },
                {
                    "value": 0.14434
                },
                {
                    "value": 0.14357
                },
                {
                    "value": 0.14309
                },
                {
                    "value": 0.14292
                },
                {
                    "value": 0.14309
                },
                {
                    "value": 0.14357
                },
                {
                    "value": 0.14434
                },
                {
                    "value": 0.14534
                },
                {
                    "value": 0.14772
                },
                {
                    "value": 0.13505
                },
                {
                    "value": 0.07703
                },
                {
                    "value": 0.02231
                },
                {
                    "value": 0.01343
                },
                {
                    "value": 0.0241
                },
                {
                    "value": 0.03086
                },
                {
                    "value": 0.03317
                },
                {
                    "value": 0.03086
                },
                {
                    "value": 0.0241
                },
                {
                    "value": 0.01343
                },
                {
                    "value": 0.02231
                },
                {
                    "value": 0.07703
                },
                {
                    "value": 0.13552
                },
                {
                    "value": 0.14488
                },
                {
                    "value": 0.14264
                },
                {
                    "value": 0.14221
                },
                {
                    "value": 0.14205
                },
                {
                    "value": 0.1422
                },
                {
                    "value": 0.14264
                },
                {
                    "value": 0.14476
                },
                {
                    "value": 0.13552
                },
                {
                    "value": 0.00952
                },
                {
                    "value": 0.04199
                },
                {
                    "value": 0.05498
                },
                {
                    "value": 0.0581
                },
                {
                    "value": 0.05525
                },
                {
                    "value": 0.04199
                },
                {
                    "value": 0.01105
                },
                {
                    "value": 0.13707
                },
                {
                    "value": 0.14127
                },
                {
                    "value": 0.14069
                },
                {
                    "value": 0.14069
                },
                {
                    "value": 0.14069
                },
                {
                    "value": 0.14127
                },
                {
                    "value": 0.13707
                },
                {
                    "value": 0.06652
                },
                {
                    "value": 0.07123
                },
                {
                    "value": 0.07124
                },
                {
                    "value": 0.07123
                },
                {
                    "value": 0.06652
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.17387
                },
                {
                    "value": 0.17431
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.19433
                },
                {
                    "value": 0.13565
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.10517
                },
                {
                    "value": 0.10072
                },
                {
                    "value": 0.1048
                },
                {
                    "value": 0.1171
                },
                {
                    "value": 0.13475
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17081
                },
                {
                    "value": 0.17099
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.17246
                },
                {
                    "value": 0.17385
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16913
                },
                {
                    "value": 0.16931
                },
                {
                    "value": 0.16985
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17182
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.15647
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03218
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09233
                },
                {
                    "value": 0.12337
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16795
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16845
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.17069
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15655
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01035
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.06569
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16644
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16897
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15676
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.03693
                },
                {
                    "value": 0.03434
                },
                {
                    "value": 0.0268
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08927
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16544
                },
                {
                    "value": 0.16594
                },
                {
                    "value": 0.16832
                },
                {
                    "value": 0.15729
                },
                {
                    "value": 0.01045
                },
                {
                    "value": 0.04677
                },
                {
                    "value": 0.06161
                },
                {
                    "value": 0.06525
                },
                {
                    "value": 0.06192
                },
                {
                    "value": 0.04677
                },
                {
                    "value": 0.01216
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15902
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.08078
                },
                {
                    "value": 0.08076
                },
                {
                    "value": 0.07509
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.19422
                },
                {
                    "value": 0.19429
                },
                {
                    "value": 0.19422
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.15303
                },
                {
                    "value": 0.14422
                },
                {
                    "value": 0.15303
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.19424
                },
                {
                    "value": 0.19442
                },
                {
                    "value": 0.19453
                },
                {
                    "value": 0.19457
                },
                {
                    "value": 0.19453
                },
                {
                    "value": 0.19442
                },
                {
                    "value": 0.19424
                },
                {
                    "value": 0.17421
                },
                {
                    "value": 0.15105
                },
                {
                    "value": 0.13037
                },
                {
                    "value": 0.11707
                },
                {
                    "value": 0.11212
                },
                {
                    "value": 0.11666
                },
                {
                    "value": 0.13037
                },
                {
                    "value": 0.15004
                },
                {
                    "value": 0.17422
                },
                {
                    "value": 0.1943
                },
                {
                    "value": 0.19454
                },
                {
                    "value": 0.19413
                },
                {
                    "value": 0.19357
                },
                {
                    "value": 0.19337
                },
                {
                    "value": 0.19357
                },
                {
                    "value": 0.19413
                },
                {
                    "value": 0.19454
                },
                {
                    "value": 0.1943
                },
                {
                    "value": 0.17422
                },
                {
                    "value": 0.14389
                },
                {
                    "value": 0.11636
                },
                {
                    "value": 0.09448
                },
                {
                    "value": 0.08043
                },
                {
                    "value": 0.07558
                },
                {
                    "value": 0.08043
                },
                {
                    "value": 0.09448
                },
                {
                    "value": 0.11636
                },
                {
                    "value": 0.14389
                },
                {
                    "value": 0.17425
                },
                {
                    "value": 0.19436
                },
                {
                    "value": 0.19446
                },
                {
                    "value": 0.19326
                },
                {
                    "value": 0.19234
                },
                {
                    "value": 0.19176
                },
                {
                    "value": 0.19156
                },
                {
                    "value": 0.19176
                },
                {
                    "value": 0.19234
                },
                {
                    "value": 0.19326
                },
                {
                    "value": 0.19446
                },
                {
                    "value": 0.19436
                },
                {
                    "value": 0.17425
                },
                {
                    "value": 0.13736
                },
                {
                    "value": 0.10276
                },
                {
                    "value": 0.073
                },
                {
                    "value": 0.05011
                },
                {
                    "value": 0.03571
                },
                {
                    "value": 0.03079
                },
                {
                    "value": 0.03571
                },
                {
                    "value": 0.05011
                },
                {
                    "value": 0.073
                },
                {
                    "value": 0.10276
                },
                {
                    "value": 0.13736
                },
                {
                    "value": 0.17434
                },
                {
                    "value": 0.19449
                },
                {
                    "value": 0.19324
                },
                {
                    "value": 0.19153
                },
                {
                    "value": 0.19082
                },
                {
                    "value": 0.19042
                },
                {
                    "value": 0.19028
                },
                {
                    "value": 0.19042
                },
                {
                    "value": 0.19082
                },
                {
                    "value": 0.19153
                },
                {
                    "value": 0.19324
                },
                {
                    "value": 0.19449
                },
                {
                    "value": 0.17434
                },
                {
                    "value": 0.12209
                },
                {
                    "value": 0.07304
                },
                {
                    "value": 0.03075
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.0111
                },
                {
                    "value": 0.01305
                },
                {
                    "value": 0.0111
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.03075
                },
                {
                    "value": 0.07304
                },
                {
                    "value": 0.12209
                },
                {
                    "value": 0.17456
                },
                {
                    "value": 0.19426
                },
                {
                    "value": 0.19138
                },
                {
                    "value": 0.19017
                },
                {
                    "value": 0.18923
                },
                {
                    "value": 0.18864
                },
                {
                    "value": 0.18844
                },
                {
                    "value": 0.18864
                },
                {
                    "value": 0.18923
                },
                {
                    "value": 0.19017
                },
                {
                    "value": 0.19138
                },
                {
                    "value": 0.19426
                },
                {
                    "value": 0.17456
                },
                {
                    "value": 0.09928
                },
                {
                    "value": 0.02829
                },
                {
                    "value": 0.01596
                },
                {
                    "value": 0.02881
                },
                {
                    "value": 0.03696
                },
                {
                    "value": 0.03975
                },
                {
                    "value": 0.03696
                },
                {
                    "value": 0.02881
                },
                {
                    "value": 0.01596
                },
                {
                    "value": 0.02829
                },
                {
                    "value": 0.09928
                },
                {
                    "value": 0.17513
                },
                {
                    "value": 0.19083
                },
                {
                    "value": 0.1881
                },
                {
                    "value": 0.18757
                },
                {
                    "value": 0.18738
                },
                {
                    "value": 0.18756
                },
                {
                    "value": 0.1881
                },
                {
                    "value": 0.19068
                },
                {
                    "value": 0.17513
                },
                {
                    "value": 0.0111
                },
                {
                    "value": 0.05035
                },
                {
                    "value": 0.06671
                },
                {
                    "value": 0.07077
                },
                {
                    "value": 0.06705
                },
                {
                    "value": 0.05035
                },
                {
                    "value": 0.01294
                },
                {
                    "value": 0.17699
                },
                {
                    "value": 0.18643
                },
                {
                    "value": 0.18572
                },
                {
                    "value": 0.18572
                },
                {
                    "value": 0.18572
                },
                {
                    "value": 0.18643
                },
                {
                    "value": 0.17699
                },
                {
                    "value": 0.08189
                },
                {
                    "value": 0.0885
                },
                {
                    "value": 0.08852
                },
                {
                    "value": 0.0885
                },
                {
                    "value": 0.08189
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.19722
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.1433
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.19442
                },
                {
                    "value": 0.20292
                },
                {
                    "value": 0.20837
                },
                {
                    "value": 0.21041
                },
                {
                    "value": 0.20855
                },
                {
                    "value": 0.20292
                },
                {
                    "value": 0.19483
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1501
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.11626
                },
                {
                    "value": 0.11132
                },
                {
                    "value": 0.11584
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.1491
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.19737
                },
                {
                    "value": 0.20868
                },
                {
                    "value": 0.21224
                },
                {
                    "value": 0.21171
                },
                {
                    "value": 0.21153
                },
                {
                    "value": 0.21171
                },
                {
                    "value": 0.21224
                },
                {
                    "value": 0.20868
                },
                {
                    "value": 0.19737
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.07492
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.1732
                },
                {
                    "value": 0.20009
                },
                {
                    "value": 0.21255
                },
                {
                    "value": 0.21142
                },
                {
                    "value": 0.21056
                },
                {
                    "value": 0.21002
                },
                {
                    "value": 0.20984
                },
                {
                    "value": 0.21002
                },
                {
                    "value": 0.21056
                },
                {
                    "value": 0.21142
                },
                {
                    "value": 0.21255
                },
                {
                    "value": 0.20009
                },
                {
                    "value": 0.1732
                },
                {
                    "value": 0.13646
                },
                {
                    "value": 0.10198
                },
                {
                    "value": 0.07234
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.03519
                },
                {
                    "value": 0.03029
                },
                {
                    "value": 0.03519
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.07234
                },
                {
                    "value": 0.10198
                },
                {
                    "value": 0.13646
                },
                {
                    "value": 0.17328
                },
                {
                    "value": 0.20651
                },
                {
                    "value": 0.21141
                },
                {
                    "value": 0.20981
                },
                {
                    "value": 0.20914
                },
                {
                    "value": 0.20876
                },
                {
                    "value": 0.20863
                },
                {
                    "value": 0.20876
                },
                {
                    "value": 0.20914
                },
                {
                    "value": 0.20981
                },
                {
                    "value": 0.21141
                },
                {
                    "value": 0.20651
                },
                {
                    "value": 0.17328
                },
                {
                    "value": 0.12121
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.03018
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.01012
                },
                {
                    "value": 0.01193
                },
                {
                    "value": 0.01012
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.03018
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.12121
                },
                {
                    "value": 0.17349
                },
                {
                    "value": 0.21236
                },
                {
                    "value": 0.20968
                },
                {
                    "value": 0.20852
                },
                {
                    "value": 0.20764
                },
                {
                    "value": 0.20708
                },
                {
                    "value": 0.20689
                },
                {
                    "value": 0.20708
                },
                {
                    "value": 0.20764
                },
                {
                    "value": 0.20852
                },
                {
                    "value": 0.20968
                },
                {
                    "value": 0.21236
                },
                {
                    "value": 0.17349
                },
                {
                    "value": 0.09838
                },
                {
                    "value": 0.02755
                },
                {
                    "value": 0.01457
                },
                {
                    "value": 0.02653
                },
                {
                    "value": 0.03412
                },
                {
                    "value": 0.03671
                },
                {
                    "value": 0.03412
                },
                {
                    "value": 0.02653
                },
                {
                    "value": 0.01457
                },
                {
                    "value": 0.02755
                },
                {
                    "value": 0.09838
                },
                {
                    "value": 0.17402
                },
                {
                    "value": 0.20915
                },
                {
                    "value": 0.20657
                },
                {
                    "value": 0.20606
                },
                {
                    "value": 0.20588
                },
                {
                    "value": 0.20605
                },
                {
                    "value": 0.20657
                },
                {
                    "value": 0.20901
                },
                {
                    "value": 0.17402
                },
                {
                    "value": 0.00981
                },
                {
                    "value": 0.04655
                },
                {
                    "value": 0.06267
                },
                {
                    "value": 0.06678
                },
                {
                    "value": 0.06302
                },
                {
                    "value": 0.04655
                },
                {
                    "value": 0.01154
                },
                {
                    "value": 0.17574
                },
                {
                    "value": 0.20498
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.20498
                },
                {
                    "value": 0.17574
                },
                {
                    "value": 0.07879
                },
                {
                    "value": 0.08721
                },
                {
                    "value": 0.08723
                },
                {
                    "value": 0.08721
                },
                {
                    "value": 0.07879
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.1932
                },
                {
                    "value": 0.1991
                },
                {
                    "value": 0.1932
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.15147
                },
                {
                    "value": 0.14271
                },
                {
                    "value": 0.15147
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.19453
                },
                {
                    "value": 0.20837
                },
                {
                    "value": 0.21726
                },
                {
                    "value": 0.22057
                },
                {
                    "value": 0.21754
                },
                {
                    "value": 0.20837
                },
                {
                    "value": 0.1952
                },
                {
                    "value": 0.1725
                },
                {
                    "value": 0.14949
                },
                {
                    "value": 0.12895
                },
                {
                    "value": 0.11574
                },
                {
                    "value": 0.11081
                },
                {
                    "value": 0.11532
                },
                {
                    "value": 0.12895
                },
                {
                    "value": 0.1485
                },
                {
                    "value": 0.17251
                },
                {
                    "value": 0.19934
                },
                {
                    "value": 0.21775
                },
                {
                    "value": 0.22386
                },
                {
                    "value": 0.22336
                },
                {
                    "value": 0.22318
                },
                {
                    "value": 0.22336
                },
                {
                    "value": 0.22386
                },
                {
                    "value": 0.21775
                },
                {
                    "value": 0.19934
                },
                {
                    "value": 0.17251
                },
                {
                    "value": 0.14238
                },
                {
                    "value": 0.11503
                },
                {
                    "value": 0.09328
                },
                {
                    "value": 0.07932
                },
                {
                    "value": 0.0745
                },
                {
                    "value": 0.07932
                },
                {
                    "value": 0.09328
                },
                {
                    "value": 0.11503
                },
                {
                    "value": 0.14238
                },
                {
                    "value": 0.17253
                },
                {
                    "value": 0.20378
                },
                {
                    "value": 0.22415
                },
                {
                    "value": 0.22308
                },
                {
                    "value": 0.22226
                },
                {
                    "value": 0.22175
                },
                {
                    "value": 0.22157
                },
                {
                    "value": 0.22175
                },
                {
                    "value": 0.22226
                },
                {
                    "value": 0.22308
                },
                {
                    "value": 0.22415
                },
                {
                    "value": 0.20378
                },
                {
                    "value": 0.17253
                },
                {
                    "value": 0.13588
                },
                {
                    "value": 0.10148
                },
                {
                    "value": 0.07191
                },
                {
                    "value": 0.04917
                },
                {
                    "value": 0.03486
                },
                {
                    "value": 0.02997
                },
                {
                    "value": 0.03486
                },
                {
                    "value": 0.04917
                },
                {
                    "value": 0.07191
                },
                {
                    "value": 0.10148
                },
                {
                    "value": 0.13588
                },
                {
                    "value": 0.17261
                },
                {
                    "value": 0.21422
                },
                {
                    "value": 0.22307
                },
                {
                    "value": 0.22155
                },
                {
                    "value": 0.2209
                },
                {
                    "value": 0.22053
                },
                {
                    "value": 0.22041
                },
                {
                    "value": 0.22053
                },
                {
                    "value": 0.2209
                },
                {
                    "value": 0.22155
                },
                {
                    "value": 0.22307
                },
                {
                    "value": 0.21422
                },
                {
                    "value": 0.17261
                },
                {
                    "value": 0.12065
                },
                {
                    "value": 0.07187
                },
                {
                    "value": 0.02982
                },
                {
                    "value": 0.00443
                },
                {
                    "value": 0.00949
                },
                {
                    "value": 0.01121
                },
                {
                    "value": 0.00949
                },
                {
                    "value": 0.00443
                },
                {
                    "value": 0.02982
                },
                {
                    "value": 0.07187
                },
                {
                    "value": 0.12065
                },
                {
                    "value": 0.17281
                },
                {
                    "value": 0.22398
                },
                {
                    "value": 0.22142
                },
                {
                    "value": 0.2203
                },
                {
                    "value": 0.21945
                },
                {
                    "value": 0.21891
                },
                {
                    "value": 0.21873
                },
                {
                    "value": 0.21891
                },
                {
                    "value": 0.21945
                },
                {
                    "value": 0.2203
                },
                {
                    "value": 0.22142
                },
                {
                    "value": 0.22398
                },
                {
                    "value": 0.17281
                },
                {
                    "value": 0.0978
                },
                {
                    "value": 0.02708
                },
                {
                    "value": 0.01367
                },
                {
                    "value": 0.02507
                },
                {
                    "value": 0.03229
                },
                {
                    "value": 0.03477
                },
                {
                    "value": 0.03229
                },
                {
                    "value": 0.02507
                },
                {
                    "value": 0.01367
                },
                {
                    "value": 0.02708
                },
                {
                    "value": 0.0978
                },
                {
                    "value": 0.17331
                },
                {
                    "value": 0.22091
                },
                {
                    "value": 0.21842
                },
                {
                    "value": 0.21793
                },
                {
                    "value": 0.21775
                },
                {
                    "value": 0.21792
                },
                {
                    "value": 0.21842
                },
                {
                    "value": 0.22077
                },
                {
                    "value": 0.17331
                },
                {
                    "value": 0.00899
                },
                {
                    "value": 0.04412
                },
                {
                    "value": 0.06009
                },
                {
                    "value": 0.06422
                },
                {
                    "value": 0.06043
                },
                {
                    "value": 0.04412
                },
                {
                    "value": 0.01064
                },
                {
                    "value": 0.17494
                },
                {
                    "value": 0.21688
                },
                {
                    "value": 0.21622
                },
                {
                    "value": 0.21622
                },
                {
                    "value": 0.21622
                },
                {
                    "value": 0.21688
                },
                {
                    "value": 0.17494
                },
                {
                    "value": 0.07681
                },
                {
                    "value": 0.08638
                },
                {
                    "value": 0.08641
                },
                {
                    "value": 0.08638
                },
                {
                    "value": 0.07681
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.19305
                },
                {
                    "value": 0.1998
                },
                {
                    "value": 0.19305
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.15124
                },
                {
                    "value": 0.14249
                },
                {
                    "value": 0.15124
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.19457
                },
                {
                    "value": 0.21041
                },
                {
                    "value": 0.22057
                },
                {
                    "value": 0.22436
                },
                {
                    "value": 0.22089
                },
                {
                    "value": 0.21041
                },
                {
                    "value": 0.19534
                },
                {
                    "value": 0.17225
                },
                {
                    "value": 0.14927
                },
                {
                    "value": 0.12874
                },
                {
                    "value": 0.11554
                },
                {
                    "value": 0.11062
                },
                {
                    "value": 0.11513
                },
                {
                    "value": 0.12874
                },
                {
                    "value": 0.14827
                },
                {
                    "value": 0.17226
                },
                {
                    "value": 0.20008
                },
                {
                    "value": 0.22114
                },
                {
                    "value": 0.22819
                },
                {
                    "value": 0.22769
                },
                {
                    "value": 0.22752
                },
                {
                    "value": 0.22769
                },
                {
                    "value": 0.22819
                },
                {
                    "value": 0.22114
                },
                {
                    "value": 0.20008
                },
                {
                    "value": 0.17226
                },
                {
                    "value": 0.14216
                },
                {
                    "value": 0.11483
                },
                {
                    "value": 0.09311
                },
                {
                    "value": 0.07916
                },
                {
                    "value": 0.07435
                },
                {
                    "value": 0.07916
                },
                {
                    "value": 0.09311
                },
                {
                    "value": 0.11483
                },
                {
                    "value": 0.14216
                },
                {
                    "value": 0.17228
                },
                {
                    "value": 0.20515
                },
                {
                    "value": 0.22848
                },
                {
                    "value": 0.22743
                },
                {
                    "value": 0.22662
                },
                {
                    "value": 0.22611
                },
                {
                    "value": 0.22594
                },
                {
                    "value": 0.22611
                },
                {
                    "value": 0.22662
                },
                {
                    "value": 0.22743
                },
                {
                    "value": 0.22848
                },
                {
                    "value": 0.20515
                },
                {
                    "value": 0.17228
                },
                {
                    "value": 0.13566
                },
                {
                    "value": 0.1013
                },
                {
                    "value": 0.07175
                },
                {
                    "value": 0.04904
                },
                {
                    "value": 0.03473
                },
                {
                    "value": 0.02985
                },
                {
                    "value": 0.03473
                },
                {
                    "value": 0.04904
                },
                {
                    "value": 0.07175
                },
                {
                    "value": 0.1013
                },
                {
                    "value": 0.13566
                },
                {
                    "value": 0.17236
                },
                {
                    "value": 0.21709
                },
                {
                    "value": 0.22741
                },
                {
                    "value": 0.22592
                },
                {
                    "value": 0.22528
                },
                {
                    "value": 0.22492
                },
                {
                    "value": 0.22479
                },
                {
                    "value": 0.22492
                },
                {
                    "value": 0.22528
                },
                {
                    "value": 0.22592
                },
                {
                    "value": 0.22741
                },
                {
                    "value": 0.21709
                },
                {
                    "value": 0.17236
                },
                {
                    "value": 0.12044
                },
                {
                    "value": 0.0717
                },
                {
                    "value": 0.02968
                },
                {
                    "value": 0.00429
                },
                {
                    "value": 0.00925
                },
                {
                    "value": 0.01095
                },
                {
                    "value": 0.00925
                },
                {
                    "value": 0.00429
                },
                {
                    "value": 0.02968
                },
                {
                    "value": 0.0717
                },
                {
                    "value": 0.12044
                },
                {
                    "value": 0.17255
                },
                {
                    "value": 0.2283
                },
                {
                    "value": 0.22579
                },
                {
                    "value": 0.22469
                },
                {
                    "value": 0.22385
                },
                {
                    "value": 0.22332
                },
                {
                    "value": 0.22314
                },
                {
                    "value": 0.22332
                },
                {
                    "value": 0.22385
                },
                {
                    "value": 0.22469
                },
                {
                    "value": 0.22579
                },
                {
                    "value": 0.2283
                },
                {
                    "value": 0.17255
                },
                {
                    "value": 0.09758
                },
                {
                    "value": 0.0269
                },
                {
                    "value": 0.01334
                },
                {
                    "value": 0.02452
                },
                {
                    "value": 0.03161
                },
                {
                    "value": 0.03404
                },
                {
                    "value": 0.03161
                },
                {
                    "value": 0.02452
                },
                {
                    "value": 0.01334
                },
                {
                    "value": 0.0269
                },
                {
                    "value": 0.09758
                },
                {
                    "value": 0.17304
                },
                {
                    "value": 0.22529
                },
                {
                    "value": 0.22283
                },
                {
                    "value": 0.22235
                },
                {
                    "value": 0.22217
                },
                {
                    "value": 0.22234
                },
                {
                    "value": 0.22283
                },
                {
                    "value": 0.22515
                },
                {
                    "value": 0.17304
                },
                {
                    "value": 0.00868
                },
                {
                    "value": 0.04321
                },
                {
                    "value": 0.05912
                },
                {
                    "value": 0.06327
                },
                {
                    "value": 0.05947
                },
                {
                    "value": 0.04321
                },
                {
                    "value": 0.0103
                },
                {
                    "value": 0.17464
                },
                {
                    "value": 0.22131
                },
                {
                    "value": 0.22067
                },
                {
                    "value": 0.22067
                },
                {
                    "value": 0.22067
                },
                {
                    "value": 0.22131
                },
                {
                    "value": 0.17464
                },
                {
                    "value": 0.07607
                },
                {
                    "value": 0.08607
                },
                {
                    "value": 0.0861
                },
                {
                    "value": 0.08607
                },
                {
                    "value": 0.07607
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.19318
                },
                {
                    "value": 0.19916
                },
                {
                    "value": 0.19318
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.15145
                },
                {
                    "value": 0.14269
                },
                {
                    "value": 0.15145
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.19453
                },
                {
                    "value": 0.20855
                },
                {
                    "value": 0.21754
                },
                {
                    "value": 0.22089
                },
                {
                    "value": 0.21782
                },
                {
                    "value": 0.20855
                },
                {
                    "value": 0.19521
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.14947
                },
                {
                    "value": 0.12893
                },
                {
                    "value": 0.11572
                },
                {
                    "value": 0.11079
                },
                {
                    "value": 0.11531
                },
                {
                    "value": 0.12893
                },
                {
                    "value": 0.14848
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.1994
                },
                {
                    "value": 0.21804
                },
                {
                    "value": 0.22422
                },
                {
                    "value": 0.22372
                },
                {
                    "value": 0.22355
                },
                {
                    "value": 0.22372
                },
                {
                    "value": 0.22422
                },
                {
                    "value": 0.21804
                },
                {
                    "value": 0.1994
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.14236
                },
                {
                    "value": 0.11501
                },
                {
                    "value": 0.09327
                },
                {
                    "value": 0.07931
                },
                {
                    "value": 0.07449
                },
                {
                    "value": 0.07931
                },
                {
                    "value": 0.09327
                },
                {
                    "value": 0.11501
                },
                {
                    "value": 0.14236
                },
                {
                    "value": 0.17251
                },
                {
                    "value": 0.20389
                },
                {
                    "value": 0.22452
                },
                {
                    "value": 0.22345
                },
                {
                    "value": 0.22263
                },
                {
                    "value": 0.22211
                },
                {
                    "value": 0.22194
                },
                {
                    "value": 0.22211
                },
                {
                    "value": 0.22263
                },
                {
                    "value": 0.22345
                },
                {
                    "value": 0.22452
                },
                {
                    "value": 0.20389
                },
                {
                    "value": 0.17251
                },
                {
                    "value": 0.13586
                },
                {
                    "value": 0.10147
                },
                {
                    "value": 0.0719
                },
                {
                    "value": 0.04916
                },
                {
                    "value": 0.03484
                },
                {
                    "value": 0.02996
                },
                {
                    "value": 0.03484
                },
                {
                    "value": 0.04916
                },
                {
                    "value": 0.0719
                },
                {
                    "value": 0.10147
                },
                {
                    "value": 0.13586
                },
                {
                    "value": 0.17259
                },
                {
                    "value": 0.21446
                },
                {
                    "value": 0.22343
                },
                {
                    "value": 0.22191
                },
                {
                    "value": 0.22127
                },
                {
                    "value": 0.2209
                },
                {
                    "value": 0.22077
                },
                {
                    "value": 0.2209
                },
                {
                    "value": 0.22127
                },
                {
                    "value": 0.22191
                },
                {
                    "value": 0.22343
                },
                {
                    "value": 0.21446
                },
                {
                    "value": 0.17259
                },
                {
                    "value": 0.12064
                },
                {
                    "value": 0.07185
                },
                {
                    "value": 0.02981
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.01119
                },
                {
                    "value": 0.00947
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.02981
                },
                {
                    "value": 0.07185
                },
                {
                    "value": 0.12064
                },
                {
                    "value": 0.17279
                },
                {
                    "value": 0.22434
                },
                {
                    "value": 0.22178
                },
                {
                    "value": 0.22067
                },
                {
                    "value": 0.21982
                },
                {
                    "value": 0.21928
                },
                {
                    "value": 0.2191
                },
                {
                    "value": 0.21928
                },
                {
                    "value": 0.21982
                },
                {
                    "value": 0.22067
                },
                {
                    "value": 0.22178
                },
                {
                    "value": 0.22434
                },
                {
                    "value": 0.17279
                },
                {
                    "value": 0.09778
                },
                {
                    "value": 0.02706
                },
                {
                    "value": 0.01364
                },
                {
                    "value": 0.02502
                },
                {
                    "value": 0.03224
                },
                {
                    "value": 0.03471
                },
                {
                    "value": 0.03224
                },
                {
                    "value": 0.02502
                },
                {
                    "value": 0.01364
                },
                {
                    "value": 0.02706
                },
                {
                    "value": 0.09778
                },
                {
                    "value": 0.17329
                },
                {
                    "value": 0.22128
                },
                {
                    "value": 0.21879
                },
                {
                    "value": 0.2183
                },
                {
                    "value": 0.21812
                },
                {
                    "value": 0.21829
                },
                {
                    "value": 0.21879
                },
                {
                    "value": 0.22114
                },
                {
                    "value": 0.17329
                },
                {
                    "value": 0.00896
                },
                {
                    "value": 0.04404
                },
                {
                    "value": 0.06001
                },
                {
                    "value": 0.06414
                },
                {
                    "value": 0.06035
                },
                {
                    "value": 0.04404
                },
                {
                    "value": 0.01061
                },
                {
                    "value": 0.17492
                },
                {
                    "value": 0.21725
                },
                {
                    "value": 0.2166
                },
                {
                    "value": 0.2166
                },
                {
                    "value": 0.2166
                },
                {
                    "value": 0.21725
                },
                {
                    "value": 0.17492
                },
                {
                    "value": 0.07675
                },
                {
                    "value": 0.08635
                },
                {
                    "value": 0.08638
                },
                {
                    "value": 0.08635
                },
                {
                    "value": 0.07675
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.19722
                },
                {
                    "value": 0.1936
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.1433
                },
                {
                    "value": 0.15208
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.19442
                },
                {
                    "value": 0.20292
                },
                {
                    "value": 0.20837
                },
                {
                    "value": 0.21041
                },
                {
                    "value": 0.20855
                },
                {
                    "value": 0.20292
                },
                {
                    "value": 0.19483
                },
                {
                    "value": 0.17317
                },
                {
                    "value": 0.1501
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.11626
                },
                {
                    "value": 0.11132
                },
                {
                    "value": 0.11584
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.1491
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.19737
                },
                {
                    "value": 0.20868
                },
                {
                    "value": 0.21224
                },
                {
                    "value": 0.21171
                },
                {
                    "value": 0.21153
                },
                {
                    "value": 0.21171
                },
                {
                    "value": 0.21224
                },
                {
                    "value": 0.20868
                },
                {
                    "value": 0.19737
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.07492
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.1732
                },
                {
                    "value": 0.20009
                },
                {
                    "value": 0.21255
                },
                {
                    "value": 0.21142
                },
                {
                    "value": 0.21056
                },
                {
                    "value": 0.21002
                },
                {
                    "value": 0.20984
                },
                {
                    "value": 0.21002
                },
                {
                    "value": 0.21056
                },
                {
                    "value": 0.21142
                },
                {
                    "value": 0.21255
                },
                {
                    "value": 0.20009
                },
                {
                    "value": 0.1732
                },
                {
                    "value": 0.13646
                },
                {
                    "value": 0.10198
                },
                {
                    "value": 0.07234
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.03519
                },
                {
                    "value": 0.03029
                },
                {
                    "value": 0.03519
                },
                {
                    "value": 0.04954
                },
                {
                    "value": 0.07234
                },
                {
                    "value": 0.10198
                },
                {
                    "value": 0.13646
                },
                {
                    "value": 0.17328
                },
                {
                    "value": 0.20651
                },
                {
                    "value": 0.21141
                },
                {
                    "value": 0.20981
                },
                {
                    "value": 0.20914
                },
                {
                    "value": 0.20876
                },
                {
                    "value": 0.20863
                },
                {
                    "value": 0.20876
                },
                {
                    "value": 0.20914
                },
                {
                    "value": 0.20981
                },
                {
                    "value": 0.21141
                },
                {
                    "value": 0.20651
                },
                {
                    "value": 0.17328
                },
                {
                    "value": 0.12121
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.03018
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.01012
                },
                {
                    "value": 0.01193
                },
                {
                    "value": 0.01012
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.03018
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.12121
                },
                {
                    "value": 0.17349
                },
                {
                    "value": 0.21236
                },
                {
                    "value": 0.20968
                },
                {
                    "value": 0.20852
                },
                {
                    "value": 0.20764
                },
                {
                    "value": 0.20708
                },
                {
                    "value": 0.20689
                },
                {
                    "value": 0.20708
                },
                {
                    "value": 0.20764
                },
                {
                    "value": 0.20852
                },
                {
                    "value": 0.20968
                },
                {
                    "value": 0.21236
                },
                {
                    "value": 0.17349
                },
                {
                    "value": 0.09838
                },
                {
                    "value": 0.02755
                },
                {
                    "value": 0.01457
                },
                {
                    "value": 0.02653
                },
                {
                    "value": 0.03412
                },
                {
                    "value": 0.03671
                },
                {
                    "value": 0.03412
                },
                {
                    "value": 0.02653
                },
                {
                    "value": 0.01457
                },
                {
                    "value": 0.02755
                },
                {
                    "value": 0.09838
                },
                {
                    "value": 0.17402
                },
                {
                    "value": 0.20915
                },
                {
                    "value": 0.20657
                },
                {
                    "value": 0.20606
                },
                {
                    "value": 0.20588
                },
                {
                    "value": 0.20605
                },
                {
                    "value": 0.20657
                },
                {
                    "value": 0.20901
                },
                {
                    "value": 0.17402
                },
                {
                    "value": 0.00981
                },
                {
                    "value": 0.04655
                },
                {
                    "value": 0.06267
                },
                {
                    "value": 0.06678
                },
                {
                    "value": 0.06302
                },
                {
                    "value": 0.04655
                },
                {
                    "value": 0.01154
                },
                {
                    "value": 0.17574
                },
                {
                    "value": 0.20498
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.2043
                },
                {
                    "value": 0.20498
                },
                {
                    "value": 0.17574
                },
                {
                    "value": 0.07879
                },
                {
                    "value": 0.08721
                },
                {
                    "value": 0.08723
                },
                {
                    "value": 0.08721
                },
                {
                    "value": 0.07879
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.19419
                },
                {
                    "value": 0.19444
                },
                {
                    "value": 0.19419
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.15299
                },
                {
                    "value": 0.14417
                },
                {
                    "value": 0.15299
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.19424
                },
                {
                    "value": 0.19483
                },
                {
                    "value": 0.1952
                },
                {
                    "value": 0.19534
                },
                {
                    "value": 0.19521
                },
                {
                    "value": 0.19483
                },
                {
                    "value": 0.19427
                },
                {
                    "value": 0.17416
                },
                {
                    "value": 0.151
                },
                {
                    "value": 0.13033
                },
                {
                    "value": 0.11703
                },
                {
                    "value": 0.11208
                },
                {
                    "value": 0.11662
                },
                {
                    "value": 0.13033
                },
                {
                    "value": 0.15
                },
                {
                    "value": 0.17417
                },
                {
                    "value": 0.19445
                },
                {
                    "value": 0.19522
                },
                {
                    "value": 0.19501
                },
                {
                    "value": 0.19445
                },
                {
                    "value": 0.19425
                },
                {
                    "value": 0.19445
                },
                {
                    "value": 0.19501
                },
                {
                    "value": 0.19522
                },
                {
                    "value": 0.19445
                },
                {
                    "value": 0.17417
                },
                {
                    "value": 0.14384
                },
                {
                    "value": 0.11633
                },
                {
                    "value": 0.09445
                },
                {
                    "value": 0.08039
                },
                {
                    "value": 0.07555
                },
                {
                    "value": 0.08039
                },
                {
                    "value": 0.09445
                },
                {
                    "value": 0.11633
                },
                {
                    "value": 0.14384
                },
                {
                    "value": 0.1742
                },
                {
                    "value": 0.19463
                },
                {
                    "value": 0.19534
                },
                {
                    "value": 0.19414
                },
                {
                    "value": 0.19322
                },
                {
                    "value": 0.19264
                },
                {
                    "value": 0.19244
                },
                {
                    "value": 0.19264
                },
                {
                    "value": 0.19322
                },
                {
                    "value": 0.19414
                },
                {
                    "value": 0.19534
                },
                {
                    "value": 0.19463
                },
                {
                    "value": 0.1742
                },
                {
                    "value": 0.13731
                },
                {
                    "value": 0.10272
                },
                {
                    "value": 0.07297
                },
                {
                    "value": 0.05009
                },
                {
                    "value": 0.03568
                },
                {
                    "value": 0.03076
                },
                {
                    "value": 0.03568
                },
                {
                    "value": 0.05009
                },
                {
                    "value": 0.07297
                },
                {
                    "value": 0.10272
                },
                {
                    "value": 0.13731
                },
                {
                    "value": 0.17429
                },
                {
                    "value": 0.19507
                },
                {
                    "value": 0.19412
                },
                {
                    "value": 0.19242
                },
                {
                    "value": 0.19171
                },
                {
                    "value": 0.19131
                },
                {
                    "value": 0.19117
                },
                {
                    "value": 0.19131
                },
                {
                    "value": 0.19171
                },
                {
                    "value": 0.19242
                },
                {
                    "value": 0.19412
                },
                {
                    "value": 0.19507
                },
                {
                    "value": 0.17429
                },
                {
                    "value": 0.12204
                },
                {
                    "value": 0.073
                },
                {
                    "value": 0.03072
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.01105
                },
                {
                    "value": 0.013
                },
                {
                    "value": 0.01105
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.03072
                },
                {
                    "value": 0.073
                },
                {
                    "value": 0.12204
                },
                {
                    "value": 0.17451
                },
                {
                    "value": 0.19514
                },
                {
                    "value": 0.19227
                },
                {
                    "value": 0.19106
                },
                {
                    "value": 0.19012
                },
                {
                    "value": 0.18954
                },
                {
                    "value": 0.18934
                },
                {
                    "value": 0.18954
                },
                {
                    "value": 0.19012
                },
                {
                    "value": 0.19106
                },
                {
                    "value": 0.19227
                },
                {
                    "value": 0.19514
                },
                {
                    "value": 0.17451
                },
                {
                    "value": 0.09924
                },
                {
                    "value": 0.02826
                },
                {
                    "value": 0.0159
                },
                {
                    "value": 0.0287
                },
                {
                    "value": 0.03682
                },
                {
                    "value": 0.0396
                },
                {
                    "value": 0.03682
                },
                {
                    "value": 0.0287
                },
                {
                    "value": 0.0159
                },
                {
                    "value": 0.02826
                },
                {
                    "value": 0.09924
                },
                {
                    "value": 0.17508
                },
                {
                    "value": 0.19172
                },
                {
                    "value": 0.189
                },
                {
                    "value": 0.18847
                },
                {
                    "value": 0.18827
                },
                {
                    "value": 0.18845
                },
                {
                    "value": 0.189
                },
                {
                    "value": 0.19157
                },
                {
                    "value": 0.17508
                },
                {
                    "value": 0.01103
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.06651
                },
                {
                    "value": 0.07058
                },
                {
                    "value": 0.06685
                },
                {
                    "value": 0.05017
                },
                {
                    "value": 0.01287
                },
                {
                    "value": 0.17693
                },
                {
                    "value": 0.18733
                },
                {
                    "value": 0.18662
                },
                {
                    "value": 0.18662
                },
                {
                    "value": 0.18662
                },
                {
                    "value": 0.18733
                },
                {
                    "value": 0.17693
                },
                {
                    "value": 0.08174
                },
                {
                    "value": 0.08844
                },
                {
                    "value": 0.08846
                },
                {
                    "value": 0.08844
                },
                {
                    "value": 0.08174
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.17388
                },
                {
                    "value": 0.17432
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.12953
                },
                {
                    "value": 0.13744
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.17422
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.17251
                },
                {
                    "value": 0.17226
                },
                {
                    "value": 0.17248
                },
                {
                    "value": 0.17318
                },
                {
                    "value": 0.17417
                },
                {
                    "value": 0.15644
                },
                {
                    "value": 0.13566
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.10518
                },
                {
                    "value": 0.10073
                },
                {
                    "value": 0.10481
                },
                {
                    "value": 0.11711
                },
                {
                    "value": 0.13476
                },
                {
                    "value": 0.19229
                },
                {
                    "value": 0.17386
                },
                {
                    "value": 0.17247
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.171
                },
                {
                    "value": 0.17082
                },
                {
                    "value": 0.171
                },
                {
                    "value": 0.17152
                },
                {
                    "value": 0.17247
                },
                {
                    "value": 0.17386
                },
                {
                    "value": 0.15645
                },
                {
                    "value": 0.12924
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.12924
                },
                {
                    "value": 0.15648
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.17183
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.16986
                },
                {
                    "value": 0.16932
                },
                {
                    "value": 0.16914
                },
                {
                    "value": 0.16932
                },
                {
                    "value": 0.16986
                },
                {
                    "value": 0.17071
                },
                {
                    "value": 0.17183
                },
                {
                    "value": 0.17352
                },
                {
                    "value": 0.15648
                },
                {
                    "value": 0.12338
                },
                {
                    "value": 0.09234
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.03219
                },
                {
                    "value": 0.02777
                },
                {
                    "value": 0.03219
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.06564
                },
                {
                    "value": 0.09234
                },
                {
                    "value": 0.12338
                },
                {
                    "value": 0.15656
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.1707
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16796
                },
                {
                    "value": 0.16808
                },
                {
                    "value": 0.16846
                },
                {
                    "value": 0.16911
                },
                {
                    "value": 0.1707
                },
                {
                    "value": 0.17273
                },
                {
                    "value": 0.15656
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.0657
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.01036
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.01036
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.02776
                },
                {
                    "value": 0.0657
                },
                {
                    "value": 0.10969
                },
                {
                    "value": 0.15677
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.16898
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16645
                },
                {
                    "value": 0.16626
                },
                {
                    "value": 0.16645
                },
                {
                    "value": 0.16699
                },
                {
                    "value": 0.16785
                },
                {
                    "value": 0.16898
                },
                {
                    "value": 0.17164
                },
                {
                    "value": 0.15677
                },
                {
                    "value": 0.08928
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.0149
                },
                {
                    "value": 0.02681
                },
                {
                    "value": 0.03436
                },
                {
                    "value": 0.03695
                },
                {
                    "value": 0.03436
                },
                {
                    "value": 0.02681
                },
                {
                    "value": 0.0149
                },
                {
                    "value": 0.02563
                },
                {
                    "value": 0.08928
                },
                {
                    "value": 0.1573
                },
                {
                    "value": 0.16847
                },
                {
                    "value": 0.16595
                },
                {
                    "value": 0.16546
                },
                {
                    "value": 0.16528
                },
                {
                    "value": 0.16545
                },
                {
                    "value": 0.16595
                },
                {
                    "value": 0.16833
                },
                {
                    "value": 0.1573
                },
                {
                    "value": 0.01046
                },
                {
                    "value": 0.04679
                },
                {
                    "value": 0.06164
                },
                {
                    "value": 0.06528
                },
                {
                    "value": 0.06195
                },
                {
                    "value": 0.04679
                },
                {
                    "value": 0.01217
                },
                {
                    "value": 0.15903
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16375
                },
                {
                    "value": 0.16441
                },
                {
                    "value": 0.15903
                },
                {
                    "value": 0.07512
                },
                {
                    "value": 0.08079
                },
                {
                    "value": 0.08081
                },
                {
                    "value": 0.08079
                },
                {
                    "value": 0.07512
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.14358
                },
                {
                    "value": 0.14398
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.10703
                },
                {
                    "value": 0.11356
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.14389
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.14238
                },
                {
                    "value": 0.14216
                },
                {
                    "value": 0.14236
                },
                {
                    "value": 0.14297
                },
                {
                    "value": 0.14384
                },
                {
                    "value": 0.12923
                },
                {
                    "value": 0.11209
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.08695
                },
                {
                    "value": 0.08328
                },
                {
                    "value": 0.08664
                },
                {
                    "value": 0.09679
                },
                {
                    "value": 0.11135
                },
                {
                    "value": 0.12924
                },
                {
                    "value": 0.14357
                },
                {
                    "value": 0.14235
                },
                {
                    "value": 0.14152
                },
                {
                    "value": 0.14106
                },
                {
                    "value": 0.14091
                },
                {
                    "value": 0.14106
                },
                {
                    "value": 0.14152
                },
                {
                    "value": 0.14235
                },
                {
                    "value": 0.14357
                },
                {
                    "value": 0.12924
                },
                {
                    "value": 0.10679
                },
                {
                    "value": 0.08642
                },
                {
                    "value": 0.07023
                },
                {
                    "value": 0.05983
                },
                {
                    "value": 0.05624
                },
                {
                    "value": 0.05983
                },
                {
                    "value": 0.07023
                },
                {
                    "value": 0.08642
                },
                {
                    "value": 0.10679
                },
                {
                    "value": 0.12926
                },
                {
                    "value": 0.14327
                },
                {
                    "value": 0.14178
                },
                {
                    "value": 0.14082
                },
                {
                    "value": 0.14007
                },
                {
                    "value": 0.13961
                },
                {
                    "value": 0.13945
                },
                {
                    "value": 0.13961
                },
                {
                    "value": 0.14007
                },
                {
                    "value": 0.14082
                },
                {
                    "value": 0.14178
                },
                {
                    "value": 0.14327
                },
                {
                    "value": 0.12926
                },
                {
                    "value": 0.10196
                },
                {
                    "value": 0.07637
                },
                {
                    "value": 0.05435
                },
                {
                    "value": 0.03742
                },
                {
                    "value": 0.02675
                },
                {
                    "value": 0.02312
                },
                {
                    "value": 0.02675
                },
                {
                    "value": 0.03742
                },
                {
                    "value": 0.05435
                },
                {
                    "value": 0.07637
                },
                {
                    "value": 0.10196
                },
                {
                    "value": 0.12933
                },
                {
                    "value": 0.14258
                },
                {
                    "value": 0.1408
                },
                {
                    "value": 0.13943
                },
                {
                    "value": 0.13886
                },
                {
                    "value": 0.13854
                },
                {
                    "value": 0.13843
                },
                {
                    "value": 0.13854
                },
                {
                    "value": 0.13886
                },
                {
                    "value": 0.13943
                },
                {
                    "value": 0.1408
                },
                {
                    "value": 0.14258
                },
                {
                    "value": 0.12933
                },
                {
                    "value": 0.09069
                },
                {
                    "value": 0.05442
                },
                {
                    "value": 0.02314
                },
                {
                    "value": 0.00449
                },
                {
                    "value": 0.0091
                },
                {
                    "value": 0.01068
                },
                {
                    "value": 0.0091
                },
                {
                    "value": 0.00449
                },
                {
                    "value": 0.02314
                },
                {
                    "value": 0.05442
                },
                {
                    "value": 0.09069
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.14162
                },
                {
                    "value": 0.13931
                },
                {
                    "value": 0.13834
                },
                {
                    "value": 0.1376
                },
                {
                    "value": 0.13713
                },
                {
                    "value": 0.13697
                },
                {
                    "value": 0.13713
                },
                {
                    "value": 0.1376
                },
                {
                    "value": 0.13834
                },
                {
                    "value": 0.13931
                },
                {
                    "value": 0.14162
                },
                {
                    "value": 0.12951
                },
                {
                    "value": 0.07392
                },
                {
                    "value": 0.02149
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.02344
                },
                {
                    "value": 0.03
                },
                {
                    "value": 0.03224
                },
                {
                    "value": 0.03
                },
                {
                    "value": 0.02344
                },
                {
                    "value": 0.01308
                },
                {
                    "value": 0.02149
                },
                {
                    "value": 0.07392
                },
                {
                    "value": 0.12998
                },
                {
                    "value": 0.13887
                },
                {
                    "value": 0.1367
                },
                {
                    "value": 0.13628
                },
                {
                    "value": 0.13613
                },
                {
                    "value": 0.13627
                },
                {
                    "value": 0.1367
                },
                {
                    "value": 0.13875
                },
                {
                    "value": 0.12998
                },
                {
                    "value": 0.00932
                },
                {
                    "value": 0.04081
                },
                {
                    "value": 0.05329
                },
                {
                    "value": 0.05626
                },
                {
                    "value": 0.05354
                },
                {
                    "value": 0.04081
                },
                {
                    "value": 0.01081
                },
                {
                    "value": 0.13148
                },
                {
                    "value": 0.13538
                },
                {
                    "value": 0.13482
                },
                {
                    "value": 0.13482
                },
                {
                    "value": 0.13482
                },
                {
                    "value": 0.13538
                },
                {
                    "value": 0.13148
                },
                {
                    "value": 0.06421
                },
                {
                    "value": 0.06843
                },
                {
                    "value": 0.06844
                },
                {
                    "value": 0.06843
                },
                {
                    "value": 0.06421
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.1161
                },
                {
                    "value": 0.11644
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.08662
                },
                {
                    "value": 0.09188
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.11636
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.11503
                },
                {
                    "value": 0.11483
                },
                {
                    "value": 0.11501
                },
                {
                    "value": 0.11555
                },
                {
                    "value": 0.11633
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.0907
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.07042
                },
                {
                    "value": 0.06746
                },
                {
                    "value": 0.07017
                },
                {
                    "value": 0.07835
                },
                {
                    "value": 0.0901
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.11608
                },
                {
                    "value": 0.115
                },
                {
                    "value": 0.11428
                },
                {
                    "value": 0.11389
                },
                {
                    "value": 0.11375
                },
                {
                    "value": 0.11389
                },
                {
                    "value": 0.11428
                },
                {
                    "value": 0.115
                },
                {
                    "value": 0.11608
                },
                {
                    "value": 0.10454
                },
                {
                    "value": 0.08642
                },
                {
                    "value": 0.07
                },
                {
                    "value": 0.05694
                },
                {
                    "value": 0.04854
                },
                {
                    "value": 0.04564
                },
                {
                    "value": 0.04854
                },
                {
                    "value": 0.05694
                },
                {
                    "value": 0.07
                },
                {
                    "value": 0.08642
                },
                {
                    "value": 0.10456
                },
                {
                    "value": 0.11582
                },
                {
                    "value": 0.1145
                },
                {
                    "value": 0.11367
                },
                {
                    "value": 0.11304
                },
                {
                    "value": 0.11264
                },
                {
                    "value": 0.1125
                },
                {
                    "value": 0.11264
                },
                {
                    "value": 0.11304
                },
                {
                    "value": 0.11367
                },
                {
                    "value": 0.1145
                },
                {
                    "value": 0.11582
                },
                {
                    "value": 0.10456
                },
                {
                    "value": 0.08254
                },
                {
                    "value": 0.06189
                },
                {
                    "value": 0.04413
                },
                {
                    "value": 0.03046
                },
                {
                    "value": 0.02186
                },
                {
                    "value": 0.01893
                },
                {
                    "value": 0.02186
                },
                {
                    "value": 0.03046
                },
                {
                    "value": 0.04413
                },
                {
                    "value": 0.06189
                },
                {
                    "value": 0.08254
                },
                {
                    "value": 0.10462
                },
                {
                    "value": 0.11521
                },
                {
                    "value": 0.11366
                },
                {
                    "value": 0.11248
                },
                {
                    "value": 0.11201
                },
                {
                    "value": 0.11174
                },
                {
                    "value": 0.11164
                },
                {
                    "value": 0.11174
                },
                {
                    "value": 0.11201
                },
                {
                    "value": 0.11248
                },
                {
                    "value": 0.11366
                },
                {
                    "value": 0.11521
                },
                {
                    "value": 0.10462
                },
                {
                    "value": 0.07346
                },
                {
                    "value": 0.04422
                },
                {
                    "value": 0.019
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00934
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.019
                },
                {
                    "value": 0.04422
                },
                {
                    "value": 0.07346
                },
                {
                    "value": 0.10478
                },
                {
                    "value": 0.11437
                },
                {
                    "value": 0.11238
                },
                {
                    "value": 0.11157
                },
                {
                    "value": 0.11094
                },
                {
                    "value": 0.11055
                },
                {
                    "value": 0.11041
                },
                {
                    "value": 0.11055
                },
                {
                    "value": 0.11094
                },
                {
                    "value": 0.11157
                },
                {
                    "value": 0.11238
                },
                {
                    "value": 0.11437
                },
                {
                    "value": 0.10478
                },
                {
                    "value": 0.06002
                },
                {
                    "value": 0.01779
                },
                {
                    "value": 0.01147
                },
                {
                    "value": 0.02036
                },
                {
                    "value": 0.02598
                },
                {
                    "value": 0.02791
                },
                {
                    "value": 0.02598
                },
                {
                    "value": 0.02036
                },
                {
                    "value": 0.01147
                },
                {
                    "value": 0.01779
                },
                {
                    "value": 0.06002
                },
                {
                    "value": 0.10518
                },
                {
                    "value": 0.11201
                },
                {
                    "value": 0.11019
                },
                {
                    "value": 0.10984
                },
                {
                    "value": 0.10971
                },
                {
                    "value": 0.10983
                },
                {
                    "value": 0.11019
                },
                {
                    "value": 0.11191
                },
                {
                    "value": 0.10518
                },
                {
                    "value": 0.00841
                },
                {
                    "value": 0.03529
                },
                {
                    "value": 0.04533
                },
                {
                    "value": 0.04756
                },
                {
                    "value": 0.04552
                },
                {
                    "value": 0.03529
                },
                {
                    "value": 0.00968
                },
                {
                    "value": 0.10648
                },
                {
                    "value": 0.10908
                },
                {
                    "value": 0.10861
                },
                {
                    "value": 0.10861
                },
                {
                    "value": 0.10861
                },
                {
                    "value": 0.10908
                },
                {
                    "value": 0.10648
                },
                {
                    "value": 0.05317
                },
                {
                    "value": 0.05438
                },
                {
                    "value": 0.05438
                },
                {
                    "value": 0.05438
                },
                {
                    "value": 0.05317
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.09424
                },
                {
                    "value": 0.09455
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.07039
                },
                {
                    "value": 0.07465
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.09448
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.09328
                },
                {
                    "value": 0.09311
                },
                {
                    "value": 0.09327
                },
                {
                    "value": 0.09375
                },
                {
                    "value": 0.09445
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07369
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.05727
                },
                {
                    "value": 0.05488
                },
                {
                    "value": 0.05707
                },
                {
                    "value": 0.0637
                },
                {
                    "value": 0.07321
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.09423
                },
                {
                    "value": 0.09326
                },
                {
                    "value": 0.09262
                },
                {
                    "value": 0.09228
                },
                {
                    "value": 0.09217
                },
                {
                    "value": 0.09228
                },
                {
                    "value": 0.09262
                },
                {
                    "value": 0.09326
                },
                {
                    "value": 0.09423
                },
                {
                    "value": 0.08491
                },
                {
                    "value": 0.07023
                },
                {
                    "value": 0.05694
                },
                {
                    "value": 0.04636
                },
                {
                    "value": 0.03957
                },
                {
                    "value": 0.03722
                },
                {
                    "value": 0.03957
                },
                {
                    "value": 0.04636
                },
                {
                    "value": 0.05694
                },
                {
                    "value": 0.07023
                },
                {
                    "value": 0.08493
                },
                {
                    "value": 0.094
                },
                {
                    "value": 0.09282
                },
                {
                    "value": 0.0921
                },
                {
                    "value": 0.09155
                },
                {
                    "value": 0.0912
                },
                {
                    "value": 0.09109
                },
                {
                    "value": 0.0912
                },
                {
                    "value": 0.09155
                },
                {
                    "value": 0.0921
                },
                {
                    "value": 0.09282
                },
                {
                    "value": 0.094
                },
                {
                    "value": 0.08493
                },
                {
                    "value": 0.06709
                },
                {
                    "value": 0.05039
                },
                {
                    "value": 0.03601
                },
                {
                    "value": 0.02495
                },
                {
                    "value": 0.01799
                },
                {
                    "value": 0.01562
                },
                {
                    "value": 0.01799
                },
                {
                    "value": 0.02495
                },
                {
                    "value": 0.03601
                },
                {
                    "value": 0.05039
                },
                {
                    "value": 0.06709
                },
                {
                    "value": 0.08498
                },
                {
                    "value": 0.09344
                },
                {
                    "value": 0.09209
                },
                {
                    "value": 0.09107
                },
                {
                    "value": 0.09066
                },
                {
                    "value": 0.09044
                },
                {
                    "value": 0.09036
                },
                {
                    "value": 0.09044
                },
                {
                    "value": 0.09066
                },
                {
                    "value": 0.09107
                },
                {
                    "value": 0.09209
                },
                {
                    "value": 0.09344
                },
                {
                    "value": 0.08498
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.03612
                },
                {
                    "value": 0.01573
                },
                {
                    "value": 0.00368
                },
                {
                    "value": 0.00713
                },
                {
                    "value": 0.00831
                },
                {
                    "value": 0.00713
                },
                {
                    "value": 0.00368
                },
                {
                    "value": 0.01573
                },
                {
                    "value": 0.03612
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.08512
                },
                {
                    "value": 0.0927
                },
                {
                    "value": 0.09098
                },
                {
                    "value": 0.09029
                },
                {
                    "value": 0.08976
                },
                {
                    "value": 0.08943
                },
                {
                    "value": 0.08932
                },
                {
                    "value": 0.08943
                },
                {
                    "value": 0.08976
                },
                {
                    "value": 0.09029
                },
                {
                    "value": 0.09098
                },
                {
                    "value": 0.0927
                },
                {
                    "value": 0.08512
                },
                {
                    "value": 0.04898
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.01022
                },
                {
                    "value": 0.01793
                },
                {
                    "value": 0.02281
                },
                {
                    "value": 0.02448
                },
                {
                    "value": 0.02281
                },
                {
                    "value": 0.01793
                },
                {
                    "value": 0.01022
                },
                {
                    "value": 0.01489
                },
                {
                    "value": 0.04898
                },
                {
                    "value": 0.08547
                },
                {
                    "value": 0.09067
                },
                {
                    "value": 0.08912
                },
                {
                    "value": 0.08883
                },
                {
                    "value": 0.08872
                },
                {
                    "value": 0.08882
                },
                {
                    "value": 0.08912
                },
                {
                    "value": 0.09059
                },
                {
                    "value": 0.08547
                },
                {
                    "value": 0.00778
                },
                {
                    "value": 0.03091
                },
                {
                    "value": 0.03886
                },
                {
                    "value": 0.04043
                },
                {
                    "value": 0.03899
                },
                {
                    "value": 0.03091
                },
                {
                    "value": 0.00887
                },
                {
                    "value": 0.08661
                },
                {
                    "value": 0.08819
                },
                {
                    "value": 0.0878
                },
                {
                    "value": 0.0878
                },
                {
                    "value": 0.0878
                },
                {
                    "value": 0.08819
                },
                {
                    "value": 0.08661
                },
                {
                    "value": 0.04382
                },
                {
                    "value": 0.04338
                },
                {
                    "value": 0.04338
                },
                {
                    "value": 0.04338
                },
                {
                    "value": 0.04382
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.0802
                },
                {
                    "value": 0.08049
                },
                {
                    "value": 0.07229
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.05996
                },
                {
                    "value": 0.06358
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.08043
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.07932
                },
                {
                    "value": 0.07916
                },
                {
                    "value": 0.07931
                },
                {
                    "value": 0.07975
                },
                {
                    "value": 0.08039
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.06277
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.04882
                },
                {
                    "value": 0.04679
                },
                {
                    "value": 0.04865
                },
                {
                    "value": 0.05428
                },
                {
                    "value": 0.06236
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.08019
                },
                {
                    "value": 0.07929
                },
                {
                    "value": 0.07872
                },
                {
                    "value": 0.07841
                },
                {
                    "value": 0.07831
                },
                {
                    "value": 0.07841
                },
                {
                    "value": 0.07872
                },
                {
                    "value": 0.07929
                },
                {
                    "value": 0.08019
                },
                {
                    "value": 0.0723
                },
                {
                    "value": 0.05983
                },
                {
                    "value": 0.04854
                },
                {
                    "value": 0.03957
                },
                {
                    "value": 0.0338
                },
                {
                    "value": 0.03181
                },
                {
                    "value": 0.0338
                },
                {
                    "value": 0.03957
                },
                {
                    "value": 0.04854
                },
                {
                    "value": 0.05983
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.07998
                },
                {
                    "value": 0.07889
                },
                {
                    "value": 0.07825
                },
                {
                    "value": 0.07776
                },
                {
                    "value": 0.07745
                },
                {
                    "value": 0.07734
                },
                {
                    "value": 0.07745
                },
                {
                    "value": 0.07776
                },
                {
                    "value": 0.07825
                },
                {
                    "value": 0.07889
                },
                {
                    "value": 0.07998
                },
                {
                    "value": 0.07232
                },
                {
                    "value": 0.05716
                },
                {
                    "value": 0.04299
                },
                {
                    "value": 0.03079
                },
                {
                    "value": 0.02142
                },
                {
                    "value": 0.01552
                },
                {
                    "value": 0.0135
                },
                {
                    "value": 0.01552
                },
                {
                    "value": 0.02142
                },
                {
                    "value": 0.03079
                },
                {
                    "value": 0.04299
                },
                {
                    "value": 0.05716
                },
                {
                    "value": 0.07236
                },
                {
                    "value": 0.07947
                },
                {
                    "value": 0.07824
                },
                {
                    "value": 0.07733
                },
                {
                    "value": 0.07697
                },
                {
                    "value": 0.07676
                },
                {
                    "value": 0.0767
                },
                {
                    "value": 0.07676
                },
                {
                    "value": 0.07697
                },
                {
                    "value": 0.07733
                },
                {
                    "value": 0.07824
                },
                {
                    "value": 0.07947
                },
                {
                    "value": 0.07236
                },
                {
                    "value": 0.05096
                },
                {
                    "value": 0.03091
                },
                {
                    "value": 0.01364
                },
                {
                    "value": 0.00347
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00766
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00347
                },
                {
                    "value": 0.01364
                },
                {
                    "value": 0.03091
                },
                {
                    "value": 0.05096
                },
                {
                    "value": 0.07249
                },
                {
                    "value": 0.07878
                },
                {
                    "value": 0.07725
                },
                {
                    "value": 0.07664
                },
                {
                    "value": 0.07617
                },
                {
                    "value": 0.07588
                },
                {
                    "value": 0.07578
                },
                {
                    "value": 0.07588
                },
                {
                    "value": 0.07617
                },
                {
                    "value": 0.07664
                },
                {
                    "value": 0.07725
                },
                {
                    "value": 0.07878
                },
                {
                    "value": 0.07249
                },
                {
                    "value": 0.04187
                },
                {
                    "value": 0.01305
                },
                {
                    "value": 0.00944
                },
                {
                    "value": 0.01639
                },
                {
                    "value": 0.02078
                },
                {
                    "value": 0.02228
                },
                {
                    "value": 0.02078
                },
                {
                    "value": 0.01639
                },
                {
                    "value": 0.00944
                },
                {
                    "value": 0.01305
                },
                {
                    "value": 0.04187
                },
                {
                    "value": 0.07281
                },
                {
                    "value": 0.07697
                },
                {
                    "value": 0.07561
                },
                {
                    "value": 0.07535
                },
                {
                    "value": 0.07525
                },
                {
                    "value": 0.07534
                },
                {
                    "value": 0.07561
                },
                {
                    "value": 0.0769
                },
                {
                    "value": 0.07281
                },
                {
                    "value": 0.00741
                },
                {
                    "value": 0.0281
                },
                {
                    "value": 0.03464
                },
                {
                    "value": 0.03575
                },
                {
                    "value": 0.03473
                },
                {
                    "value": 0.0281
                },
                {
                    "value": 0.00839
                },
                {
                    "value": 0.07384
                },
                {
                    "value": 0.07479
                },
                {
                    "value": 0.07444
                },
                {
                    "value": 0.07444
                },
                {
                    "value": 0.07444
                },
                {
                    "value": 0.07479
                },
                {
                    "value": 0.07384
                },
                {
                    "value": 0.03756
                },
                {
                    "value": 0.03699
                },
                {
                    "value": 0.03699
                },
                {
                    "value": 0.03699
                },
                {
                    "value": 0.03756
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07564
                },
                {
                    "value": 0.07536
                },
                {
                    "value": 0.07564
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.05637
                },
                {
                    "value": 0.05977
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07558
                },
                {
                    "value": 0.07492
                },
                {
                    "value": 0.0745
                },
                {
                    "value": 0.07435
                },
                {
                    "value": 0.07449
                },
                {
                    "value": 0.07492
                },
                {
                    "value": 0.07555
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.059
                },
                {
                    "value": 0.05103
                },
                {
                    "value": 0.04591
                },
                {
                    "value": 0.044
                },
                {
                    "value": 0.04575
                },
                {
                    "value": 0.05103
                },
                {
                    "value": 0.05861
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.07535
                },
                {
                    "value": 0.07448
                },
                {
                    "value": 0.07392
                },
                {
                    "value": 0.07363
                },
                {
                    "value": 0.07353
                },
                {
                    "value": 0.07363
                },
                {
                    "value": 0.07392
                },
                {
                    "value": 0.07448
                },
                {
                    "value": 0.07535
                },
                {
                    "value": 0.06795
                },
                {
                    "value": 0.05624
                },
                {
                    "value": 0.04564
                },
                {
                    "value": 0.03722
                },
                {
                    "value": 0.03181
                },
                {
                    "value": 0.02995
                },
                {
                    "value": 0.03181
                },
                {
                    "value": 0.03722
                },
                {
                    "value": 0.04564
                },
                {
                    "value": 0.05624
                },
                {
                    "value": 0.06797
                },
                {
