                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "476728": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "489194": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "491325": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "502165": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "549603": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 1"
        },
        "549871": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 2"
        },
        "593900": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "631343": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "643053": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "644652": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Elevator"
        },
        "654897": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "655607": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 2"
        },
        "702493": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 1"
        },
        "707708": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "728811": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "774936": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Procedure"
        },
        "799528": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "821973": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "825162": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 1"
        },
        "834683": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "843462": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "867466": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Triage"
        },
        "901103": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "910237": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "A0F493": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nursery"
        },
        "A3D9FC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "A4ABFC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "A6BE10": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "A6EDE5": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Elevator"
        },
        "A7C1BC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 2"
        },
        "A28E26": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Sterilizing"
        },
        "A58A37": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 1"
        },
        "A83BC7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "A106DB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "A177F4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "A640FE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "A864FA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "A956D9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "A2297B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 2"
        },
        "A5503D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "A6316D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "A41303": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 1"
        },
        "A66087": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dining"
        },
        "AAA63E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "AB5F35": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "AB8FAE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "AB78B0": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Elevator"
        },
        "AC33F5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Patient"
        },
        "AC277D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "AC6137": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "ACEE71": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "AD61F0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 2"
        },
        "AEA417": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "AF90D1": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "AF2541": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "ASE165": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "B02EB1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "B03E8F": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Operating"
        },
        "B4D25B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "B8B7A9": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "B8C8EE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 1"
        },
        "B8DC64": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "B9D873": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 2"
        },
        "B10A18": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 1"
        },
        "B32F74": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "B183D8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Patient"
        },
        "B626D4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 1"
        },
        "B745FE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 2"
        },
        "B830A4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 1"
        },
        "B864B2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "B7617A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Elevator"
        },
        "B13196": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 1"
        },
        "B40994": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 ICU"
        },
        "BA0A0E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "BA2666": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "BBD9AC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "BC7B6D": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Elevator"
        },
        "BCB089": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "BCB637": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "BCC60D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "BD9FDC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "BD9906": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "BE5B96": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Chapel"
        },
        "BEADF3": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 1"
        },
        "BED8BD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Supply"
        },
        "C0DAA2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "C5BA79": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Supply"
        },
        "C5E448": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "C6DAD7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Operating"
        },
        "C9A719": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 2"
        },
        "C9F9B9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "C32CDA": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "C045BE": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Patient"
        },
        "C66B84": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Conference"
        },
        "C88F92": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "C430B8": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "C2514B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Nurse Station"
        },
        "C4333D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "C5808E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "C7270A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "C8667A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "C9462B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 3"
        },
        "C73498": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Corridor"
        },
        "C83586": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Exam"
        },
        "C86296": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Operating"
        },
        "C92960": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "CAEBE3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Receiving"
        },
        "CB1FE9": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Corridor"
        },
        "CB2CBE": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "CB6646": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "CC522E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 1"
        },
        "CC1363": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "CDE922": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "CE656B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "CE4280": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "CEEC42": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 2"
        },
        "CF97F4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Waiting"
        },
        "CFC653": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "D4D9AC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lockers"
        },
        "D7F5DF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "D30CFB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "D50AD5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "D64DE3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "D82CD4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "D83E20": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "D88F3B": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "D248F7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 3"
        },
        "D4534E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "D9677B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Supply"
        },
        "DB0BBA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "DB9783": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 1"
        },
        "DCF885": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Corridor"
        },
        "DD63BB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "DDD118": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "DE2F3B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 1"
        },
        "DECF1C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "DEF9E8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Receiving"
        },
        "DF4522": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "DFCB07": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 3"
        },
        "DFCFC3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "E0A625": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "E3B818": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Exam"
        },
        "E3E963": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 1"
        },
        "E4A4E6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "E5C5AF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "E5FEE9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 3"
        },
        "E0008D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "E8F8F5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 2"
        },
        "E13E21": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "E43A58": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "E44F94": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Nurse Station"
        },
        "E52DC1": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 1"
        },
        "E94E1C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Exam"
        },
        "E278F5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Supply"
        },
        "E431A8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 4"
        },
        "E929BC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Procedure"
        },
        "E2212A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "E11180": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "E39985": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "E55225": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "E57563": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "EA3E81": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 1"
        },
        "EB1C21": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Laundry"
        },
        "EB2D57": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "EBBDAE": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 1"
        },
        "ECF00B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 1"
        },
        "ED63C0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "EF7E49": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "EF054B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "EF715E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 2"
        },
        "EF2293": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "F2E0D9": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "F5A583": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "F5AFE4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 2"
        },
        "F6B5B4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "F6C992": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "F7F4EE": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "F32DF0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "F49FB8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "F61AF8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 1"
        },
        "F67EFE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Triage"
        },
        "F80CB0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Gift Shop"
        },
        "F82D17": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Gift Shop"
        },
        "F84A41": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "F333AF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "F736DA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Sterilizing"
        },
        "F773ED": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Exam"
        },
        "F5194A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Office"
        },
        "F05564": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "F05633": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "F5925F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "F6099F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "F51769": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "F92343": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 2"
        },
        "FA8CF3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 1"
        },
        "FA9076": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dining"
        },
        "FAC3C5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -17.6784,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -17.6784,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Operating"
        },
        "FACFAB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "FADD3C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 1"
        },
        "FBDD44": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "FC17E6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 2"
        },
        "FCB84A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "FCF93A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "FD29A8": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "FE2D7B": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 2"
        },
        "FEAE00": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Cafe Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Conference"
        },
        "Floor 1 Conference Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Conference"
        },
        "Floor 1 Conference Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Dining"
        },
        "Floor 1 Dining Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Elevator"
        },
        "Floor 1 Elevator Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Exam"
        },
        "Floor 1 Exam Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Gas Storage Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Lab 2"
        },
        "Floor 1 Lab 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Laundry"
        },
        "Floor 1 Laundry Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Lobby Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Lobby Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Mech 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Mech 2 Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Mech 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Mech 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 3"
        },
        "Floor 1 Office 3 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Perimeter 3 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 56.388,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Patient"
        },
        "Floor 1 Patient Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Receiving"
        },
        "Floor 1 Receiving Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Receiving"
        },
        "Floor 1 Receiving Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Reception"
        },
        "Floor 1 Reception Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Chapel"
        },
        "Floor 2 Chapel Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Chapel"
        },
        "Floor 2 Chapel Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Clean 1"
        },
        "Floor 2 Corridor Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Corridor"
        },
        "Floor 2 Corridor Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 4 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Gift Shop Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Imaging 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Lounge 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Lounge 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Nurse Station 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office 4"
        },
        "Floor 2 Office 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office 4"
        },
        "Floor 2 Office 4 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -17.6784,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -17.6784,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 Operating Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 Operating Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 Operating Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": -37.1856,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Reception Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "Floor 2 Reception Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Restroom 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Soil 1"
        },
        "Floor 2 Sterilizing Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Storage 1"
        },
        "Floor 2 Triage Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Triage"
        },
        "Floor 2 Triage Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Waiting"
        },
        "Floor 2 Waiting Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Waiting"
        },
        "Floor 2 Waiting Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Elevator Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Elevator Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Elevator Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 ICU Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 ICU Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nursery Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nursery"
        },
        "Floor 3 Nursery Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
