            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Office"
        },
        "Floor 3 Office Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Office"
        },
        "Floor 3 Operating Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Operating"
        },
        "Floor 3 Operating Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Procedure"
        },
        "Floor 3 Procedure Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "Floor 3 Supply Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Supply"
        },
        "Floor 3 Supply Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Supply"
        },
        "Floor 3 Triage 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Triage Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 3 Waiting Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Clean Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Elevator Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Office Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Office Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Soil Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 4-6 Supply Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 4-6 Supply Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "Floor 7 Clean Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Ext Wall 3": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Elevator Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Office Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Office Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 3 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient 4 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 1": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 2": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Patient Corridor 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "Floor 7 Soil Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Soil"
        },
        "Floor 7 Supply Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Supply"
        },
        "Floor 7 Supply Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Supply"
        },
        "Floor 7 Supply Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Core Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 1 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 2 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 1 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 1 Perimeter 3 Slab": {
            "construction_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Core Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 Adiabatic Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 2-4 Perimeter 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 2-4 Perimeter 4 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Core Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 1 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 1 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 2 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 2 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 3 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 3 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 Adiabatic Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 4 Ext Wall": {
            "construction_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 5 Roof": {
            "construction_name": "IEAD_R-30 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -38.1,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Chiller:Electric:ReformulatedEIR": {
        "CondenserLoop Chiller": {
            "chilled_water_inlet_node_name": "CondenserLoop HX-CondenserLoop ChillerNode",
            "chilled_water_outlet_node_name": "CondenserLoop Chiller-CondenserLoop BoilerNode",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CondenserLoop Chiller Water Inlet Node",
            "condenser_outlet_node_name": "CondenserLoop Chiller Water Outlet Node",
            "cooling_capacity_function_of_temperature_curve_name": "CondenserLoop Chiller ClgCapFuncTempCurve",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "CondenserLoop Chiller EirFuncPlrCurve",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "CondenserLoop Chiller EirFuncTempCurve",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1.0,
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 7.0,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 29.4,
            "sizing_factor": 1.0
        },
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node",
            "cooling_capacity_function_of_temperature_curve_name": "CoolSys1 Chiller ClgCapFuncTempCurve",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "CoolSys1 Chiller EirFuncPlrCurve",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "CoolSys1 Chiller EirFuncTempCurve",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1.0,
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 7.0,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 29.4,
            "sizing_factor": 1.0
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "AHU3_CoolC 1": {
            "air_inlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
            "air_outlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU3_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU3_CoolC 1Demand Outlet Node"
        },
        "AHU3_CoolC 2": {
            "air_inlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node",
            "air_outlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "AHU3_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU3_CoolC 2Demand Outlet Node"
        },
        "DOAS1_CoolC 1": {
            "air_inlet_node_name": "DOAS1_HeatC 4-DOAS1_CoolC 1Node",
            "air_outlet_node_name": "DOAS1_CoolC 1-DOAS1_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS1_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_CoolC 1Demand Outlet Node"
        },
        "DOAS1_CoolC 2": {
            "air_inlet_node_name": "DOAS1_CoolC 1-DOAS1_CoolC 2Node",
            "air_outlet_node_name": "DOAS1_CoolC 2-DOAS1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS1_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_CoolC 2Demand Outlet Node"
        },
        "DOAS2_CoolC 1": {
            "air_inlet_node_name": "DOAS2_HeatC 4-DOAS2_CoolC 1Node",
            "air_outlet_node_name": "DOAS2_CoolC 1-DOAS2_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS2_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_CoolC 1Demand Outlet Node"
        },
        "DOAS2_CoolC 2": {
            "air_inlet_node_name": "DOAS2_CoolC 1-DOAS2_CoolC 2Node",
            "air_outlet_node_name": "DOAS2_CoolC 2-DOAS2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS2_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_CoolC 2Demand Outlet Node"
        },
        "DOAS4_CoolC 1": {
            "air_inlet_node_name": "DOAS4_HeatC 4-DOAS4_CoolC 1Node",
            "air_outlet_node_name": "DOAS4_CoolC 1-DOAS4_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS4_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_CoolC 1Demand Outlet Node"
        },
        "DOAS4_CoolC 2": {
            "air_inlet_node_name": "DOAS4_CoolC 1-DOAS4_CoolC 2Node",
            "air_outlet_node_name": "DOAS4_CoolC 2-DOAS4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS4_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_CoolC 2Demand Outlet Node"
        },
        "DOAS5_CoolC 1": {
            "air_inlet_node_name": "DOAS5_HeatC 4-DOAS5_CoolC 1Node",
            "air_outlet_node_name": "DOAS5_CoolC 1-DOAS5_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS5_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_CoolC 1Demand Outlet Node"
        },
        "DOAS5_CoolC 2": {
            "air_inlet_node_name": "DOAS5_CoolC 1-DOAS5_CoolC 2Node",
            "air_outlet_node_name": "DOAS5_CoolC 2-DOAS5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS5_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_CoolC 2Demand Outlet Node"
        },
        "DOAS6_CoolC 1": {
            "air_inlet_node_name": "DOAS6_HeatC 4-DOAS6_CoolC 1Node",
            "air_outlet_node_name": "DOAS6_CoolC 1-DOAS6_CoolC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS6_CoolC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_CoolC 1Demand Outlet Node"
        },
        "DOAS6_CoolC 2": {
            "air_inlet_node_name": "DOAS6_CoolC 1-DOAS6_CoolC 2Node",
            "air_outlet_node_name": "DOAS6_CoolC 2-DOAS6_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS6_CoolC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_CoolC 2Demand Outlet Node"
        }
    },
    "Coil:Cooling:WaterToAirHeatPump:EquationFit": {
        "Floor 1 Cafe Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Clean Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Conference Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Dining Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Elevator Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Exam Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Food Storage Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Gas Storage Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Imaging Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Kitchen Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Lab 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Lab 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Laundry Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Lobby Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Lounge Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Mech 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Mech 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Patient Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Pharmacy Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Physical Therapy Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Receiving Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Reception Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Soil Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Storage Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 1 Waiting Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Chapel Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Clean 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Clean 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Corridor Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Elevator Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Exam 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Exam 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Exam 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Exam 4 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Gift Shop Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Imaging 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Imaging 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Imaging 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Lab 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Lab 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Lockers Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Lounge 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Lounge 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Nurse Station 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Nurse Station 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Office 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Office 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Office 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Office 4 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 PACU Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Patient 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Patient 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Procedure 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Procedure 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Reception Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Restroom 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Restroom 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Soil 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Soil 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Sterilizing Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Storage 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Storage 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Trauma Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Triage Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 2 Waiting Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Clean Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Elevator Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Exam Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 ICU Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Nurse Station 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Nurse Station 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Nursery Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Office Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Office Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Office Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Office Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Office Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient 4 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient Corridor 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Patient Corridor 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Procedure Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Soil Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Supply Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Triage Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 3 Waiting Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Clean Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Elevator Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Nurse Station Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Office Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 3 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 4 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Soil Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 4-6 Supply Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_coefficient_1": -5.462690012,
            "sensible_cooling_capacity_coefficient_2": 17.95968138,
            "sensible_cooling_capacity_coefficient_3": -11.87818402,
            "sensible_cooling_capacity_coefficient_4": -0.980163419,
            "sensible_cooling_capacity_coefficient_5": 0.767285761,
            "sensible_cooling_capacity_coefficient_6": 0.0,
            "total_cooling_capacity_coefficient_1": -9.149069561,
            "total_cooling_capacity_coefficient_2": 10.87814026,
            "total_cooling_capacity_coefficient_3": -1.718780157,
            "total_cooling_capacity_coefficient_4": 0.746414818,
            "total_cooling_capacity_coefficient_5": 0.0,
            "water_inlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Water Outlet Node"
        },
        "Floor 7 Clean Heat Pump Cool Coil": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Cool Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Air Inlet Node",
            "cooling_power_consumption_coefficient_1": -3.205409884,
            "cooling_power_consumption_coefficient_2": -0.976409399,
            "cooling_power_consumption_coefficient_3": 3.97892546,
            "cooling_power_consumption_coefficient_4": 0.938181818,
            "cooling_power_consumption_coefficient_5": 0.0,
            "gross_rated_cooling_cop": 4.5,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
