            "pressure_rise": 74
        },
        "Floor 2 Lounge 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Nurse Station 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Nurse Station 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 PACU Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 PACU Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Procedure 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Procedure 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Reception Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Reception Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Restroom 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Restroom 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Soil 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Soil 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Soil 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Soil 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Sterilizing Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Sterilizing Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Storage 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Storage 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Storage 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Storage 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Trauma Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Trauma Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Triage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Triage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Waiting Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Waiting Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Exam Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Exam Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 ICU Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 ICU Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nurse Station 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nurse Station 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nursery Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nursery Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Procedure Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Procedure Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Triage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Triage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Waiting Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Waiting Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Nurse Station Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Nurse Station Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Nurse Station Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Nurse Station Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 4 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        }
    },
    "Fan:VariableVolume": {
        "AHU3_Fan": {
            "air_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "air_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.702,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 3007
        },
        "DOAS1_Fan": {
            "air_inlet_node_name": "DOAS1_CoolC 2-DOAS1_FanNode",
            "air_outlet_node_name": "DOAS1_Fan-DOAS1 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1923
        },
        "DOAS2_Fan": {
            "air_inlet_node_name": "DOAS2_CoolC 2-DOAS2_FanNode",
            "air_outlet_node_name": "DOAS2_Fan-DOAS2 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1923
        },
        "DOAS4_Fan": {
            "air_inlet_node_name": "DOAS4_CoolC 2-DOAS4_FanNode",
            "air_outlet_node_name": "DOAS4_Fan-DOAS4 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1866
        },
        "DOAS5_Fan": {
            "air_inlet_node_name": "DOAS5_CoolC 2-DOAS5_FanNode",
            "air_outlet_node_name": "DOAS5_Fan-DOAS5 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1866
        },
        "DOAS6_Fan": {
            "air_inlet_node_name": "DOAS6_CoolC 2-DOAS6_FanNode",
            "air_outlet_node_name": "DOAS6 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.64,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1510
        }
    },
    "Fan:ZoneExhaust": {
        "Floor 1 Gas Storage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0353,
            "pressure_rise": 187.0
        },
        "Floor 1 Kitchen Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": 4.77,
            "pressure_rise": 573.0
        },
        "Floor 1 Kitchen Exhaust Fan 2": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.56,
            "maximum_flow_rate": 5.9,
            "pressure_rise": 473.0
        },
        "Floor 1 Kitchen Exhaust Fan 3": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.47,
            "maximum_flow_rate": 0.47,
            "pressure_rise": 187.0
        },
        "Floor 1 Laundry Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.2216,
            "pressure_rise": 187.0
        },
        "Floor 1 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0193,
            "pressure_rise": 187.0
        },
        "Floor 2 Lockers Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.177,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0755,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.1062,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0194,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0128,
            "pressure_rise": 187.0
        },
        "Floor 2 Sterilizing Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.077,
            "pressure_rise": 187.0
        },
        "Floor 2 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.1377,
            "pressure_rise": 187.0
        },
        "Floor 3 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        },
        "Floor 3 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.236,
            "pressure_rise": 187.0
        },
        "Floor 4-6 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        },
        "Floor 7 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 7 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 7 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Floor 1 Conference Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Conference Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -62.434,
            "vertex_1_y_coordinate": 44.196,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -62.434,
            "vertex_2_y_coordinate": 44.196,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 44.196,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 44.196,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Dining Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Dining Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Elevator Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Elevator Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Exam Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Exam Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Gas Storage Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Gas Storage Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 56.9976,
            "vertex_1_z_coordinate": 2.3535,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 56.9976,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -3.6076,
            "vertex_3_y_coordinate": 56.9976,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -3.6076,
            "vertex_4_y_coordinate": 56.9976,
            "vertex_4_z_coordinate": 2.3535,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lab 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Lab 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3273,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 56.338,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 56.338,
            "vertex_4_z_coordinate": 2.3273,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Laundry Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Laundry Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.0228,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.0228,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lobby Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Lobby Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 2.3327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3327,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 13.766,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 13.766,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.382,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 27.382,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3214,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": -13.666,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": -13.666,
            "vertex_4_z_coordinate": 2.3214,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 3_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.1836,
            "vertex_1_z_coordinate": 2.3223,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.1836,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3223,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 45.72,
            "vertex_1_z_coordinate": 2.3241,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 45.72,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -24.9436,
            "vertex_3_y_coordinate": 45.72,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -24.9436,
            "vertex_4_y_coordinate": 45.72,
            "vertex_4_z_coordinate": 2.3241,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3261,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 58.7764,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 58.7764,
            "vertex_4_z_coordinate": 2.3261,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -56.388,
            "vertex_1_y_coordinate": 44.146,
            "vertex_1_z_coordinate": 2.3606,
            "vertex_2_x_coordinate": -56.388,
            "vertex_2_y_coordinate": 44.146,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -56.388,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -56.388,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3606,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3221,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 82.8556,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 82.8556,
            "vertex_4_z_coordinate": 2.3221,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 45.67,
            "vertex_1_z_coordinate": 2.3465,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 45.67,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3465,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Patient Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Patient Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3395,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 35.102,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 35.102,
            "vertex_4_z_coordinate": 2.3395,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3239,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -26.1628,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -26.1628,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3239,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.2732,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.2732,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Reception Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Reception Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.7264,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": -20.7264,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -20.7264,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -20.7264,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.6764,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3731,
            "vertex_2_x_coordinate": -20.6764,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3731,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Corridor Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Corridor Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.4086,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.146,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.146,
            "vertex_4_z_coordinate": 5.4086,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Elevator Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Elevator Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Exam 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Exam 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 59.386,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 59.386,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Exam 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Exam 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3729,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 21.286,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 21.286,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3729,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Gift Shop Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Gift Shop Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Imaging 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -51.766,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3696,
            "vertex_2_x_coordinate": -51.766,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3696,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Imaging 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.046,
            "vertex_1_y_coordinate": 47.244,
            "vertex_1_z_coordinate": 5.3692,
            "vertex_2_x_coordinate": 6.046,
            "vertex_2_y_coordinate": 47.244,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -54.814,
            "vertex_3_y_coordinate": 47.244,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -54.814,
            "vertex_4_y_coordinate": 47.244,
            "vertex_4_z_coordinate": 5.3692,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Imaging 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.096,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3875,
            "vertex_2_x_coordinate": 6.096,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 6.096,
            "vertex_3_y_coordinate": 47.194,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 6.096,
            "vertex_4_y_coordinate": 47.194,
            "vertex_4_z_coordinate": 5.3875,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Lounge 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Lounge 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.57,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3834,
            "vertex_2_x_coordinate": -7.57,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3834,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Lounge 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Lounge 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3787,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 51.766,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 51.766,
            "vertex_4_z_coordinate": 5.3787,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Nurse Station 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Nurse Station 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3773,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 53.29,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 53.29,
            "vertex_4_z_coordinate": 5.3773,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Office 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Office 4 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -30.48,
            "vertex_1_y_coordinate": 51.766,
            "vertex_1_z_coordinate": 5.3787,
            "vertex_2_x_coordinate": -30.48,
            "vertex_2_y_coordinate": 51.766,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -30.48,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -30.48,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3787,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Office 4 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -30.43,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3712,
            "vertex_2_x_coordinate": -30.43,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3712,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -48.1584,
            "vertex_1_y_coordinate": -0.05,
            "vertex_1_z_coordinate": 2.3261,
            "vertex_2_x_coordinate": -48.1584,
            "vertex_2_y_coordinate": -0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -48.1584,
            "vertex_3_y_coordinate": -17.6284,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -48.1584,
            "vertex_4_y_coordinate": -17.6284,
            "vertex_4_z_coordinate": 2.3261,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -48.1084,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -48.1084,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 3_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": -37.1356,
            "vertex_1_z_coordinate": 2.3225,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": -37.1356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": -0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": -0.05,
            "vertex_4_z_coordinate": 2.3225,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 PACU Ext Wall_window_1": {
            "building_surface_name": "Floor 2 PACU Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 43.3316,
            "vertex_1_z_coordinate": 5.3778,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 43.3316,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 54.814,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 54.814,
            "vertex_4_z_coordinate": 5.3778,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Patient 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Patient 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.37,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -43.2316,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -43.2316,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.37,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Reception Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Reception Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -15.19,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 5.3753,
            "vertex_2_x_coordinate": -15.19,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 5.3753,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Restroom 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Restroom 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3798,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.8516,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.8516,
            "vertex_4_z_coordinate": 5.3798,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Restroom 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Restroom 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.094,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": -9.094,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Triage Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Triage Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.57,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3834,
            "vertex_2_x_coordinate": -7.57,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3834,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Waiting Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Waiting Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.094,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": 9.094,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Waiting Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Waiting Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 5.3703,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.574,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.574,
            "vertex_4_z_coordinate": 5.3703,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4219,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4219,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 ICU Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 ICU Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1584,
            "vertex_1_y_coordinate": 68.63,
            "vertex_1_z_coordinate": 8.4209,
            "vertex_2_x_coordinate": 48.1584,
            "vertex_2_y_coordinate": 68.63,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 48.1584,
            "vertex_3_y_coordinate": 89.866,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 48.1584,
            "vertex_4_y_coordinate": 89.866,
            "vertex_4_z_coordinate": 8.4209,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 ICU Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 ICU Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 89.916,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 89.916,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 39.0644,
            "vertex_3_y_coordinate": 89.916,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 39.0644,
            "vertex_4_y_coordinate": 89.916,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Nurse Station 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": 18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Nurse Station 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 56.0332,
            "vertex_1_z_coordinate": 8.4407,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 56.0332,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 51.2564,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 51.2564,
            "vertex_4_z_coordinate": 8.4407,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nursery Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Nursery Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.3736,
            "vertex_1_y_coordinate": 58.5716,
            "vertex_1_z_coordinate": 8.4274,
            "vertex_2_x_coordinate": 17.3736,
            "vertex_2_y_coordinate": 58.5716,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 17.3736,
            "vertex_3_y_coordinate": 68.53,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 17.3736,
            "vertex_4_y_coordinate": 68.53,
            "vertex_4_z_coordinate": 8.4274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Office Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 54.814,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 54.814,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 27.482,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 27.482,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Operating Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Operating Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.9624,
            "vertex_1_y_coordinate": 102.668,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 3.9624,
            "vertex_2_y_coordinate": 102.668,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 3.9624,
            "vertex_3_y_coordinate": 93.6236,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 3.9624,
            "vertex_4_y_coordinate": 93.6236,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4172,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4172,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4172,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4172,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.6764,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4211,
            "vertex_2_x_coordinate": 20.6764,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4211,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Procedure Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Procedure Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.0584,
            "vertex_1_y_coordinate": 51.2564,
            "vertex_1_z_coordinate": 8.4321,
            "vertex_2_x_coordinate": 10.0584,
            "vertex_2_y_coordinate": 51.2564,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 10.0584,
            "vertex_3_y_coordinate": 58.4716,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 10.0584,
            "vertex_4_y_coordinate": 58.4716,
            "vertex_4_z_coordinate": 8.4321,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Supply Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4407,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 8.4407,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Triage 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Triage 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.238,
            "vertex_1_y_coordinate": 66.1416,
            "vertex_1_z_coordinate": 8.4219,
            "vertex_2_x_coordinate": 18.238,
            "vertex_2_y_coordinate": 66.1416,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 66.1416,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 66.1416,
            "vertex_4_z_coordinate": 8.4219,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Waiting Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Waiting Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.62,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4274,
            "vertex_2_x_coordinate": 7.62,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 7.62,
            "vertex_3_y_coordinate": 51.1564,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 7.62,
            "vertex_4_y_coordinate": 51.1564,
            "vertex_4_z_coordinate": 8.4274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 14.5247,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 14.5247,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5179,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5179,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5247,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 14.5247,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5367,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.3212,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.3212,
            "vertex_4_z_coordinate": 14.5367,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Office Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5179,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5179,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5132,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5132,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5132,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5132,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Supply Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5367,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 14.5367,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 20.6207,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 20.6207,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6139,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6139,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6207,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 20.6207,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.3212,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.3212,
            "vertex_4_z_coordinate": 20.6327,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Office Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6139,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6139,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6092,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6092,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6092,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6092,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6097,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6097,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 20.6097,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 20.6097,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Supply Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 20.6327,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3224,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3224,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.4184,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.4184,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 4 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 4 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": -12.192,
            "vertex_1_z_coordinate": 8.4184,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": -12.192,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -38.05,
            "vertex_3_y_coordinate": -12.192,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -38.05,
            "vertex_4_y_coordinate": -12.192,
            "vertex_4_z_coordinate": 8.4184,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.5144,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.5144,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 4 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 4 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": -12.192,
            "vertex_1_z_coordinate": 14.5144,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": -12.192,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -38.05,
            "vertex_3_y_coordinate": -12.192,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -38.05,
            "vertex_4_y_coordinate": -12.192,
            "vertex_4_z_coordinate": 14.5144,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R404a",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 22928.0,
            "property_value_2": 27771.0,
            "property_value_3": 33412.0,
            "property_value_4": 39941.0,
            "property_value_5": 47457.0,
            "property_value_6": 56064.0,
            "property_value_7": 65870.0,
            "property_value_8": 76990.0,
            "property_value_9": 89542.0,
            "property_value_10": 103650.0,
            "property_value_11": 119450.0,
            "property_value_12": 137060.0,
            "property_value_13": 156640.0,
            "property_value_14": 178310.0,
            "property_value_15": 202230.0,
            "property_value_16": 228560.0,
            "property_value_17": 257430.0,
            "property_value_18": 289020.0,
            "property_value_19": 323480.0,
            "property_value_20": 360990.0,
            "property_value_21": 401710.0,
            "property_value_22": 445820.0,
            "property_value_23": 493490.0,
            "property_value_24": 544920.0,
            "property_value_25": 600270.0,
            "property_value_26": 659750.0,
            "property_value_27": 723560.0,
            "property_value_28": 791880.0,
            "property_value_29": 864920.0,
            "property_value_30": 942890.0,
            "property_value_31": 1026000.0,
            "property_value_32": 1114500.0,
            "property_value_33": 1208600.0,
            "property_value_34": 1308500.0,
            "property_value_35": 1414500.0,
            "property_value_36": 1526800.0,
            "property_value_37": 1645700.0,
            "property_value_38": 1771500.0,
            "property_value_39": 1904400.0,
            "property_value_40": 2044700.0,
            "property_value_41": 2192900.0,
            "property_value_42": 2349200.0,
            "property_value_43": 2514000.0,
            "property_value_44": 2687800.0,
            "property_value_45": 2871200.0,
            "property_value_46": 3064800.0,
            "property_value_47": 3269600.0,
            "property_value_48": 3487300.0,
            "property_value_49": 3723700.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "R404a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 107490.0,
            "property_value_2": 111150.0,
            "property_value_3": 114820.0,
            "property_value_4": 118490.0,
            "property_value_5": 122180.0,
            "property_value_6": 125880.0,
            "property_value_7": 129590.0,
            "property_value_8": 133320.0,
            "property_value_9": 137060.0,
            "property_value_10": 140820.0,
            "property_value_11": 144600.0,
            "property_value_12": 148400.0,
            "property_value_13": 152220.0,
            "property_value_14": 156060.0,
            "property_value_15": 159920.0,
            "property_value_16": 163800.0,
            "property_value_17": 167710.0,
            "property_value_18": 171640.0,
            "property_value_19": 175600.0,
            "property_value_20": 179590.0,
            "property_value_21": 183610.0,
            "property_value_22": 187660.0,
            "property_value_23": 191740.0,
            "property_value_24": 195850.0,
            "property_value_25": 200000.0,
            "property_value_26": 204190.0,
            "property_value_27": 208410.0,
            "property_value_28": 212680.0,
            "property_value_29": 217000.0,
            "property_value_30": 221360.0,
            "property_value_31": 225770.0,
            "property_value_32": 230240.0,
            "property_value_33": 234760.0,
            "property_value_34": 239360.0,
            "property_value_35": 244020.0,
            "property_value_36": 248750.0,
            "property_value_37": 253580.0,
            "property_value_38": 258490.0,
            "property_value_39": 263510.0,
            "property_value_40": 268660.0,
            "property_value_41": 273940.0,
            "property_value_42": 279390.0,
            "property_value_43": 285030.0,
            "property_value_44": 290920.0,
            "property_value_45": 297130.0,
            "property_value_46": 303800.0,
            "property_value_47": 311180.0,
            "property_value_48": 320030.0,
            "property_value_49": 338380.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 324000.0,
            "property_value_2": 325830.0,
            "property_value_3": 327670.0,
            "property_value_4": 329510.0,
            "property_value_5": 331340.0,
            "property_value_6": 333180.0,
            "property_value_7": 335010.0,
            "property_value_8": 336840.0,
            "property_value_9": 338660.0,
            "property_value_10": 340470.0,
            "property_value_11": 342280.0,
            "property_value_12": 344080.0,
            "property_value_13": 345870.0,
            "property_value_14": 347640.0,
            "property_value_15": 349400.0,
            "property_value_16": 351140.0,
            "property_value_17": 352870.0,
            "property_value_18": 354580.0,
            "property_value_19": 356260.0,
            "property_value_20": 357930.0,
            "property_value_21": 359570.0,
            "property_value_22": 361180.0,
            "property_value_23": 362760.0,
            "property_value_24": 364300.0,
            "property_value_25": 365820.0,
            "property_value_26": 367290.0,
            "property_value_27": 368730.0,
            "property_value_28": 370110.0,
            "property_value_29": 371450.0,
            "property_value_30": 372740.0,
            "property_value_31": 373970.0,
            "property_value_32": 375130.0,
            "property_value_33": 376220.0,
            "property_value_34": 377230.0,
            "property_value_35": 378150.0,
            "property_value_36": 378980.0,
            "property_value_37": 379700.0,
            "property_value_38": 380290.0,
            "property_value_39": 380740.0,
            "property_value_40": 381020.0,
            "property_value_41": 381100.0,
            "property_value_42": 380950.0,
            "property_value_43": 380510.0,
            "property_value_44": 379700.0,
            "property_value_45": 378400.0,
            "property_value_46": 376410.0,
            "property_value_47": 373330.0,
            "property_value_48": 368070.0,
            "property_value_49": 350170.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "R404a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 1383.5,
            "property_value_2": 1374.7,
            "property_value_3": 1365.8,
            "property_value_4": 1356.9,
            "property_value_5": 1348.0,
            "property_value_6": 1339.0,
            "property_value_7": 1330.0,
            "property_value_8": 1320.9,
            "property_value_9": 1311.8,
            "property_value_10": 1302.5,
            "property_value_11": 1293.2,
            "property_value_12": 1283.8,
            "property_value_13": 1274.3,
            "property_value_14": 1264.7,
            "property_value_15": 1255.0,
            "property_value_16": 1245.2,
            "property_value_17": 1235.3,
            "property_value_18": 1225.2,
            "property_value_19": 1215.0,
            "property_value_20": 1204.6,
            "property_value_21": 1194.0,
            "property_value_22": 1183.3,
            "property_value_23": 1172.4,
            "property_value_24": 1161.3,
            "property_value_25": 1150.0,
            "property_value_26": 1138.4,
            "property_value_27": 1126.6,
            "property_value_28": 1114.5,
            "property_value_29": 1102.1,
            "property_value_30": 1089.3,
            "property_value_31": 1076.2,
            "property_value_32": 1062.7,
            "property_value_33": 1048.8,
            "property_value_34": 1034.4,
            "property_value_35": 1019.4,
            "property_value_36": 1003.8,
            "property_value_37": 987.53,
            "property_value_38": 970.48,
            "property_value_39": 952.53,
            "property_value_40": 933.54,
            "property_value_41": 913.32,
            "property_value_42": 891.61,
            "property_value_43": 868.09,
            "property_value_44": 842.25,
            "property_value_45": 813.31,
            "property_value_46": 779.93,
            "property_value_47": 739.37,
            "property_value_48": 684.03,
            "property_value_49": 535.72,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 1.3625,
            "property_value_2": 1.63,
            "property_value_3": 1.9378,
            "property_value_4": 2.2901,
            "property_value_5": 2.6913,
            "property_value_6": 3.1459,
            "property_value_7": 3.6591,
            "property_value_8": 4.2359,
            "property_value_9": 4.8817,
            "property_value_10": 5.6023,
            "property_value_11": 6.4037,
            "property_value_12": 7.2922,
            "property_value_13": 8.2744,
            "property_value_14": 9.3575,
            "property_value_15": 10.549,
            "property_value_16": 11.857,
            "property_value_17": 13.289,
            "property_value_18": 14.854,
            "property_value_19": 16.563,
            "property_value_20": 18.425,
            "property_value_21": 20.452,
            "property_value_22": 22.655,
            "property_value_23": 25.047,
            "property_value_24": 27.642,
            "property_value_25": 30.457,
            "property_value_26": 33.507,
            "property_value_27": 36.812,
            "property_value_28": 40.392,
            "property_value_29": 44.271,
            "property_value_30": 48.476,
            "property_value_31": 53.035,
            "property_value_32": 57.984,
            "property_value_33": 63.361,
            "property_value_34": 69.212,
            "property_value_35": 75.59,
            "property_value_36": 82.558,
            "property_value_37": 90.193,
            "property_value_38": 98.588,
            "property_value_39": 107.86,
            "property_value_40": 118.15,
            "property_value_41": 129.65,
            "property_value_42": 142.61,
            "property_value_43": 157.38,
            "property_value_44": 174.47,
            "property_value_45": 194.68,
            "property_value_46": 219.37,
            "property_value_47": 251.27,
            "property_value_48": 297.83,
            "property_value_49": 436.24,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 6": {
            "fluid_name": "R404a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 1217.9,
            "property_value_2": 1220.0,
            "property_value_3": 1222.7,
            "property_value_4": 1226.0,
            "property_value_5": 1229.8,
            "property_value_6": 1234.0,
            "property_value_7": 1238.6,
            "property_value_8": 1243.6,
            "property_value_9": 1249.0,
            "property_value_10": 1254.7,
            "property_value_11": 1260.8,
            "property_value_12": 1267.1,
            "property_value_13": 1273.9,
            "property_value_14": 1280.9,
            "property_value_15": 1288.4,
            "property_value_16": 1296.2,
            "property_value_17": 1304.4,
            "property_value_18": 1313.0,
            "property_value_19": 1322.0,
            "property_value_20": 1331.6,
            "property_value_21": 1341.6,
            "property_value_22": 1352.3,
            "property_value_23": 1363.5,
            "property_value_24": 1375.5,
            "property_value_25": 1388.2,
            "property_value_26": 1401.8,
            "property_value_27": 1416.4,
            "property_value_28": 1432.0,
            "property_value_29": 1448.9,
            "property_value_30": 1467.2,
            "property_value_31": 1487.1,
            "property_value_32": 1509.0,
            "property_value_33": 1533.1,
            "property_value_34": 1559.8,
            "property_value_35": 1589.8,
            "property_value_36": 1623.5,
            "property_value_37": 1662.1,
            "property_value_38": 1706.6,
            "property_value_39": 1758.8,
            "property_value_40": 1821.1,
            "property_value_41": 1897.0,
            "property_value_42": 1992.0,
            "property_value_43": 2115.5,
            "property_value_44": 2284.2,
            "property_value_45": 2531.2,
            "property_value_46": 2935.6,
            "property_value_47": 3738.7,
            "property_value_48": 6201.1,
            "property_value_49": 167230.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 7": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 700.47,
            "property_value_2": 709.56,
            "property_value_3": 718.77,
            "property_value_4": 728.12,
            "property_value_5": 737.61,
            "property_value_6": 747.27,
            "property_value_7": 757.1,
            "property_value_8": 767.14,
            "property_value_9": 777.39,
            "property_value_10": 787.89,
            "property_value_11": 798.66,
            "property_value_12": 809.72,
            "property_value_13": 821.11,
            "property_value_14": 832.86,
            "property_value_15": 844.99,
            "property_value_16": 857.56,
            "property_value_17": 870.59,
            "property_value_18": 884.15,
            "property_value_19": 898.27,
            "property_value_20": 913.01,
            "property_value_21": 928.43,
            "property_value_22": 944.62,
            "property_value_23": 961.65,
            "property_value_24": 979.61,
            "property_value_25": 998.63,
            "property_value_26": 1018.8,
            "property_value_27": 1040.4,
            "property_value_28": 1063.4,
            "property_value_29": 1088.2,
            "property_value_30": 1115.1,
            "property_value_31": 1144.2,
            "property_value_32": 1176.2,
            "property_value_33": 1211.4,
            "property_value_34": 1250.6,
            "property_value_35": 1294.6,
            "property_value_36": 1344.5,
            "property_value_37": 1401.8,
            "property_value_38": 1468.5,
            "property_value_39": 1547.5,
            "property_value_40": 1642.8,
            "property_value_41": 1760.7,
            "property_value_42": 1910.7,
            "property_value_43": 2109.0,
            "property_value_44": 2384.1,
            "property_value_45": 2793.0,
            "property_value_46": 3466.6,
            "property_value_47": 4789.5,
            "property_value_48": 8599.9,
            "property_value_49": 168470.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        }
    },
    "FluidProperties:Superheated": {
        "FluidProperties:Superheated 1": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 22928.0,
            "property_value_1": 324000.0,
            "property_value_2": 328220.0,
            "property_value_3": 332500.0,
            "property_value_4": 336830.0,
            "property_value_5": 341210.0,
            "property_value_6": 343430.0,
            "property_value_7": 345660.0,
            "property_value_8": 347910.0,
            "property_value_9": 350170.0,
            "property_value_10": 352440.0,
            "property_value_11": 354730.0,
            "property_value_12": 357040.0,
            "property_value_13": 359370.0,
            "property_value_14": 361710.0,
            "property_value_15": 364060.0,
            "property_value_16": 366430.0,
            "property_value_17": 368820.0,
            "property_value_18": 371230.0,
            "property_value_19": 373650.0,
            "property_value_20": 376090.0,
            "property_value_21": 378540.0,
            "property_value_22": 381010.0,
            "property_value_23": 383500.0,
            "property_value_24": 386000.0,
            "property_value_25": 388520.0,
            "property_value_26": 391060.0,
            "property_value_27": 393610.0,
            "property_value_28": 396180.0,
            "property_value_29": 398760.0,
            "property_value_30": 401360.0,
            "property_value_31": 403980.0,
            "property_value_32": 406610.0,
            "property_value_33": 409260.0,
            "property_value_34": 411920.0,
            "property_value_35": 414600.0,
            "property_value_36": 417300.0,
            "property_value_37": 420010.0,
            "property_value_38": 422740.0,
            "property_value_39": 425480.0,
            "property_value_40": 428240.0,
            "property_value_41": 431020.0,
            "property_value_42": 433810.0,
            "property_value_43": 436610.0,
            "property_value_44": 439430.0,
            "property_value_45": 442270.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 2": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 22928.0,
            "property_value_1": 1.3625,
            "property_value_2": 1.3201,
            "property_value_3": 1.2805,
            "property_value_4": 1.2435,
            "property_value_5": 1.2088,
            "property_value_6": 1.1922,
            "property_value_7": 1.176,
            "property_value_8": 1.1604,
            "property_value_9": 1.1452,
            "property_value_10": 1.1303,
            "property_value_11": 1.1159,
            "property_value_12": 1.1019,
            "property_value_13": 1.0883,
            "property_value_14": 1.075,
            "property_value_15": 1.062,
            "property_value_16": 1.0493,
            "property_value_17": 1.037,
            "property_value_18": 1.0249,
            "property_value_19": 1.0132,
            "property_value_20": 1.0017,
            "property_value_21": 0.99049,
            "property_value_22": 0.97953,
            "property_value_23": 0.96881,
            "property_value_24": 0.95834,
            "property_value_25": 0.94809,
            "property_value_26": 0.93806,
            "property_value_27": 0.92825,
            "property_value_28": 0.91865,
            "property_value_29": 0.90924,
            "property_value_30": 0.90003,
            "property_value_31": 0.89101,
            "property_value_32": 0.88217,
            "property_value_33": 0.87351,
            "property_value_34": 0.86502,
            "property_value_35": 0.85669,
            "property_value_36": 0.84853,
            "property_value_37": 0.84052,
            "property_value_38": 0.83266,
            "property_value_39": 0.82495,
            "property_value_40": 0.81738,
            "property_value_41": 0.80996,
            "property_value_42": 0.80266,
            "property_value_43": 0.7955,
            "property_value_44": 0.78847,
            "property_value_45": 0.78156,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 3": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 33412.0,
            "property_value_1": 0.0,
            "property_value_2": 327670.0,
            "property_value_3": 332000.0,
            "property_value_4": 336380.0,
            "property_value_5": 340810.0,
            "property_value_6": 343050.0,
            "property_value_7": 345300.0,
            "property_value_8": 347560.0,
            "property_value_9": 349840.0,
            "property_value_10": 352130.0,
            "property_value_11": 354430.0,
            "property_value_12": 356750.0,
            "property_value_13": 359090.0,
            "property_value_14": 361440.0,
            "property_value_15": 363810.0,
            "property_value_16": 366190.0,
            "property_value_17": 368590.0,
            "property_value_18": 371000.0,
            "property_value_19": 373430.0,
            "property_value_20": 375880.0,
            "property_value_21": 378340.0,
            "property_value_22": 380810.0,
            "property_value_23": 383310.0,
            "property_value_24": 385820.0,
            "property_value_25": 388340.0,
            "property_value_26": 390880.0,
            "property_value_27": 393440.0,
            "property_value_28": 396010.0,
            "property_value_29": 398600.0,
            "property_value_30": 401210.0,
            "property_value_31": 403830.0,
            "property_value_32": 406460.0,
            "property_value_33": 409120.0,
            "property_value_34": 411780.0,
            "property_value_35": 414470.0,
            "property_value_36": 417170.0,
            "property_value_37": 419880.0,
            "property_value_38": 422620.0,
            "property_value_39": 425360.0,
            "property_value_40": 428120.0,
            "property_value_41": 430900.0,
            "property_value_42": 433690.0,
            "property_value_43": 436500.0,
            "property_value_44": 439330.0,
            "property_value_45": 442160.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 4": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 33412.0,
            "property_value_1": 0.0,
            "property_value_2": 1.9379,
            "property_value_3": 1.8782,
            "property_value_4": 1.8226,
            "property_value_5": 1.7705,
            "property_value_6": 1.7457,
            "property_value_7": 1.7217,
            "property_value_8": 1.6984,
            "property_value_9": 1.6757,
            "property_value_10": 1.6537,
            "property_value_11": 1.6323,
            "property_value_12": 1.6115,
            "property_value_13": 1.5913,
            "property_value_14": 1.5716,
            "property_value_15": 1.5524,
            "property_value_16": 1.5337,
            "property_value_17": 1.5155,
            "property_value_18": 1.4977,
            "property_value_19": 1.4803,
            "property_value_20": 1.4634,
            "property_value_21": 1.4469,
            "property_value_22": 1.4307,
            "property_value_23": 1.4149,
            "property_value_24": 1.3995,
            "property_value_25": 1.3844,
            "property_value_26": 1.3697,
            "property_value_27": 1.3553,
            "property_value_28": 1.3411,
            "property_value_29": 1.3273,
            "property_value_30": 1.3138,
            "property_value_31": 1.3006,
            "property_value_32": 1.2876,
            "property_value_33": 1.2749,
            "property_value_34": 1.2624,
            "property_value_35": 1.2502,
            "property_value_36": 1.2382,
            "property_value_37": 1.2265,
            "property_value_38": 1.215,
            "property_value_39": 1.2037,
            "property_value_40": 1.1926,
            "property_value_41": 1.1817,
            "property_value_42": 1.171,
            "property_value_43": 1.1605,
            "property_value_44": 1.1502,
            "property_value_45": 1.1401,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 5": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 47457.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 331340.0,
            "property_value_4": 335790.0,
            "property_value_5": 340270.0,
            "property_value_6": 342540.0,
            "property_value_7": 344810.0,
            "property_value_8": 347090.0,
            "property_value_9": 349390.0,
            "property_value_10": 351700.0,
            "property_value_11": 354030.0,
            "property_value_12": 356360.0,
            "property_value_13": 358720.0,
            "property_value_14": 361080.0,
            "property_value_15": 363460.0,
            "property_value_16": 365860.0,
            "property_value_17": 368270.0,
            "property_value_18": 370690.0,
            "property_value_19": 373140.0,
            "property_value_20": 375590.0,
            "property_value_21": 378060.0,
            "property_value_22": 380550.0,
            "property_value_23": 383050.0,
            "property_value_24": 385570.0,
            "property_value_25": 388100.0,
            "property_value_26": 390650.0,
            "property_value_27": 393210.0,
            "property_value_28": 395790.0,
            "property_value_29": 398390.0,
            "property_value_30": 401000.0,
            "property_value_31": 403630.0,
            "property_value_32": 406270.0,
            "property_value_33": 408930.0,
            "property_value_34": 411600.0,
            "property_value_35": 414290.0,
            "property_value_36": 416990.0,
            "property_value_37": 419710.0,
            "property_value_38": 422450.0,
            "property_value_39": 425200.0,
            "property_value_40": 427960.0,
            "property_value_41": 430750.0,
            "property_value_42": 433540.0,
            "property_value_43": 436350.0,
            "property_value_44": 439180.0,
            "property_value_45": 442020.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 6": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 47457.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 2.6912,
            "property_value_4": 2.609,
            "property_value_5": 2.5324,
            "property_value_6": 2.496,
            "property_value_7": 2.4607,
            "property_value_8": 2.4266,
            "property_value_9": 2.3935,
            "property_value_10": 2.3614,
            "property_value_11": 2.3303,
            "property_value_12": 2.3,
            "property_value_13": 2.2706,
            "property_value_14": 2.242,
            "property_value_15": 2.2142,
            "property_value_16": 2.1871,
            "property_value_17": 2.1608,
            "property_value_18": 2.135,
            "property_value_19": 2.11,
            "property_value_20": 2.0855,
            "property_value_21": 2.0617,
            "property_value_22": 2.0384,
            "property_value_23": 2.0157,
            "property_value_24": 1.9935,
            "property_value_25": 1.9718,
            "property_value_26": 1.9506,
            "property_value_27": 1.9299,
            "property_value_28": 1.9096,
            "property_value_29": 1.8897,
            "property_value_30": 1.8703,
            "property_value_31": 1.8513,
            "property_value_32": 1.8327,
            "property_value_33": 1.8145,
            "property_value_34": 1.7966,
            "property_value_35": 1.7791,
            "property_value_36": 1.762,
            "property_value_37": 1.7452,
            "property_value_38": 1.7287,
            "property_value_39": 1.7125,
            "property_value_40": 1.6966,
            "property_value_41": 1.6811,
            "property_value_42": 1.6658,
            "property_value_43": 1.6508,
            "property_value_44": 1.6361,
            "property_value_45": 1.6216,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 7": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 65870.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 335010.0,
            "property_value_5": 339570.0,
            "property_value_6": 341860.0,
            "property_value_7": 344170.0,
            "property_value_8": 346480.0,
            "property_value_9": 348810.0,
            "property_value_10": 351140.0,
            "property_value_11": 353490.0,
            "property_value_12": 355850.0,
            "property_value_13": 358230.0,
            "property_value_14": 360610.0,
            "property_value_15": 363010.0,
            "property_value_16": 365420.0,
            "property_value_17": 367850.0,
            "property_value_18": 370290.0,
            "property_value_19": 372750.0,
            "property_value_20": 375220.0,
            "property_value_21": 377700.0,
            "property_value_22": 380200.0,
            "property_value_23": 382710.0,
            "property_value_24": 385240.0,
            "property_value_25": 387780.0,
            "property_value_26": 390340.0,
            "property_value_27": 392920.0,
            "property_value_28": 395500.0,
            "property_value_29": 398110.0,
            "property_value_30": 400730.0,
            "property_value_31": 403360.0,
            "property_value_32": 406010.0,
            "property_value_33": 408680.0,
            "property_value_34": 411360.0,
            "property_value_35": 414050.0,
            "property_value_36": 416760.0,
            "property_value_37": 419490.0,
            "property_value_38": 422230.0,
            "property_value_39": 424980.0,
            "property_value_40": 427750.0,
            "property_value_41": 430540.0,
            "property_value_42": 433340.0,
            "property_value_43": 436160.0,
            "property_value_44": 438990.0,
            "property_value_45": 441830.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 8": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 65870.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 3.6591,
            "property_value_5": 3.5476,
            "property_value_6": 3.4949,
            "property_value_7": 3.4439,
            "property_value_8": 3.3947,
            "property_value_9": 3.3471,
            "property_value_10": 3.301,
            "property_value_11": 3.2563,
            "property_value_12": 3.213,
            "property_value_13": 3.1709,
            "property_value_14": 3.1301,
            "property_value_15": 3.0904,
            "property_value_16": 3.0519,
            "property_value_17": 3.0144,
            "property_value_18": 2.9779,
            "property_value_19": 2.9423,
            "property_value_20": 2.9076,
            "property_value_21": 2.8739,
            "property_value_22": 2.8409,
            "property_value_23": 2.8088,
            "property_value_24": 2.7774,
            "property_value_25": 2.7468,
            "property_value_26": 2.7169,
            "property_value_27": 2.6877,
            "property_value_28": 2.6591,
            "property_value_29": 2.6311,
            "property_value_30": 2.6038,
            "property_value_31": 2.5771,
            "property_value_32": 2.5509,
            "property_value_33": 2.5253,
            "property_value_34": 2.5002,
            "property_value_35": 2.4756,
            "property_value_36": 2.4516,
            "property_value_37": 2.428,
            "property_value_38": 2.4048,
            "property_value_39": 2.3822,
            "property_value_40": 2.3599,
            "property_value_41": 2.3381,
            "property_value_42": 2.3167,
            "property_value_43": 2.2957,
            "property_value_44": 2.2751,
            "property_value_45": 2.2549,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 9": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 89542.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 338660.0,
            "property_value_6": 340990.0,
            "property_value_7": 343340.0,
            "property_value_8": 345690.0,
            "property_value_9": 348050.0,
            "property_value_10": 350420.0,
            "property_value_11": 352800.0,
            "property_value_12": 355190.0,
            "property_value_13": 357590.0,
            "property_value_14": 360000.0,
            "property_value_15": 362430.0,
            "property_value_16": 364860.0,
            "property_value_17": 367310.0,
            "property_value_18": 369770.0,
            "property_value_19": 372240.0,
            "property_value_20": 374730.0,
            "property_value_21": 377230.0,
            "property_value_22": 379750.0,
            "property_value_23": 382280.0,
            "property_value_24": 384820.0,
            "property_value_25": 387370.0,
            "property_value_26": 389950.0,
            "property_value_27": 392530.0,
            "property_value_28": 395130.0,
            "property_value_29": 397750.0,
            "property_value_30": 400380.0,
            "property_value_31": 403020.0,
            "property_value_32": 405680.0,
            "property_value_33": 408350.0,
            "property_value_34": 411040.0,
            "property_value_35": 413740.0,
            "property_value_36": 416460.0,
            "property_value_37": 419200.0,
            "property_value_38": 421940.0,
            "property_value_39": 424710.0,
            "property_value_40": 427480.0,
            "property_value_41": 430280.0,
            "property_value_42": 433080.0,
            "property_value_43": 435900.0,
            "property_value_44": 438740.0,
            "property_value_45": 441590.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 10": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 89542.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 4.8817,
            "property_value_6": 4.8059,
            "property_value_7": 4.7329,
            "property_value_8": 4.6625,
            "property_value_9": 4.5947,
            "property_value_10": 4.5291,
            "property_value_11": 4.4657,
            "property_value_12": 4.4044,
            "property_value_13": 4.345,
            "property_value_14": 4.2875,
            "property_value_15": 4.2317,
            "property_value_16": 4.1775,
            "property_value_17": 4.1249,
            "property_value_18": 4.0737,
            "property_value_19": 4.024,
            "property_value_20": 3.9756,
            "property_value_21": 3.9284,
            "property_value_22": 3.8825,
            "property_value_23": 3.8378,
            "property_value_24": 3.7942,
            "property_value_25": 3.7516,
            "property_value_26": 3.7101,
            "property_value_27": 3.6695,
            "property_value_28": 3.6299,
            "property_value_29": 3.5912,
            "property_value_30": 3.5534,
            "property_value_31": 3.5164,
            "property_value_32": 3.4802,
            "property_value_33": 3.4449,
            "property_value_34": 3.4102,
            "property_value_35": 3.3763,
            "property_value_36": 3.3431,
            "property_value_37": 3.3106,
            "property_value_38": 3.2787,
            "property_value_39": 3.2475,
            "property_value_40": 3.2169,
            "property_value_41": 3.1869,
            "property_value_42": 3.1574,
            "property_value_43": 3.1286,
            "property_value_44": 3.1002,
            "property_value_45": 3.0724,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 11": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 103650.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 340470.0,
            "property_value_7": 342840.0,
            "property_value_8": 345220.0,
            "property_value_9": 347600.0,
            "property_value_10": 349990.0,
            "property_value_11": 352380.0,
            "property_value_12": 354790.0,
            "property_value_13": 357210.0,
            "property_value_14": 359640.0,
            "property_value_15": 362070.0,
            "property_value_16": 364520.0,
            "property_value_17": 366980.0,
            "property_value_18": 369460.0,
            "property_value_19": 371940.0,
            "property_value_20": 374440.0,
            "property_value_21": 376950.0,
            "property_value_22": 379480.0,
            "property_value_23": 382010.0,
            "property_value_24": 384560.0,
            "property_value_25": 387130.0,
            "property_value_26": 389710.0,
            "property_value_27": 392300.0,
            "property_value_28": 394910.0,
            "property_value_29": 397530.0,
            "property_value_30": 400160.0,
            "property_value_31": 402810.0,
            "property_value_32": 405480.0,
            "property_value_33": 408160.0,
            "property_value_34": 410850.0,
            "property_value_35": 413560.0,
            "property_value_36": 416280.0,
            "property_value_37": 419020.0,
            "property_value_38": 421770.0,
            "property_value_39": 424540.0,
            "property_value_40": 427320.0,
            "property_value_41": 430120.0,
            "property_value_42": 432930.0,
            "property_value_43": 435750.0,
            "property_value_44": 438590.0,
            "property_value_45": 441450.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 12": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 103650.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 5.6022,
            "property_value_7": 5.515,
            "property_value_8": 5.4311,
            "property_value_9": 5.3502,
            "property_value_10": 5.2723,
            "property_value_11": 5.197,
            "property_value_12": 5.1243,
            "property_value_13": 5.054,
            "property_value_14": 4.9859,
            "property_value_15": 4.9199,
            "property_value_16": 4.856,
            "property_value_17": 4.7939,
            "property_value_18": 4.7336,
            "property_value_19": 4.675,
            "property_value_20": 4.618,
            "property_value_21": 4.5626,
            "property_value_22": 4.5087,
            "property_value_23": 4.4561,
            "property_value_24": 4.4049,
            "property_value_25": 4.355,
            "property_value_26": 4.3063,
            "property_value_27": 4.2588,
            "property_value_28": 4.2124,
            "property_value_29": 4.1671,
            "property_value_30": 4.1229,
            "property_value_31": 4.0796,
            "property_value_32": 4.0373,
            "property_value_33": 3.996,
            "property_value_34": 3.9555,
            "property_value_35": 3.9159,
            "property_value_36": 3.8772,
            "property_value_37": 3.8392,
            "property_value_38": 3.802,
            "property_value_39": 3.7656,
            "property_value_40": 3.7299,
            "property_value_41": 3.6949,
            "property_value_42": 3.6606,
            "property_value_43": 3.6269,
            "property_value_44": 3.5939,
            "property_value_45": 3.5615,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 13": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 119450.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 342280.0,
            "property_value_8": 344680.0,
            "property_value_9": 347090.0,
            "property_value_10": 349500.0,
            "property_value_11": 351920.0,
            "property_value_12": 354340.0,
            "property_value_13": 356780.0,
            "property_value_14": 359220.0,
            "property_value_15": 361680.0,
            "property_value_16": 364140.0,
            "property_value_17": 366620.0,
            "property_value_18": 369110.0,
            "property_value_19": 371600.0,
            "property_value_20": 374110.0,
            "property_value_21": 376640.0,
            "property_value_22": 379170.0,
            "property_value_23": 381720.0,
            "property_value_24": 384280.0,
            "property_value_25": 386850.0,
            "property_value_26": 389440.0,
            "property_value_27": 392040.0,
            "property_value_28": 394660.0,
            "property_value_29": 397290.0,
            "property_value_30": 399930.0,
            "property_value_31": 402580.0,
            "property_value_32": 405260.0,
            "property_value_33": 407940.0,
            "property_value_34": 410640.0,
            "property_value_35": 413350.0,
            "property_value_36": 416080.0,
            "property_value_37": 418820.0,
            "property_value_38": 421580.0,
            "property_value_39": 424350.0,
            "property_value_40": 427140.0,
            "property_value_41": 429940.0,
            "property_value_42": 432750.0,
            "property_value_43": 435580.0,
            "property_value_44": 438430.0,
            "property_value_45": 441290.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 14": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 119450.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 6.4038,
            "property_value_8": 6.3038,
            "property_value_9": 6.2076,
            "property_value_10": 6.115,
            "property_value_11": 6.0257,
            "property_value_12": 5.9396,
            "property_value_13": 5.8564,
            "property_value_14": 5.776,
            "property_value_15": 5.6981,
            "property_value_16": 5.6227,
            "property_value_17": 5.5497,
            "property_value_18": 5.4788,
            "property_value_19": 5.4099,
            "property_value_20": 5.3431,
            "property_value_21": 5.2781,
            "property_value_22": 5.2148,
            "property_value_23": 5.1533,
            "property_value_24": 5.0934,
            "property_value_25": 5.035,
            "property_value_26": 4.9781,
            "property_value_27": 4.9226,
            "property_value_28": 4.8684,
            "property_value_29": 4.8155,
            "property_value_30": 4.7639,
            "property_value_31": 4.7135,
            "property_value_32": 4.6642,
            "property_value_33": 4.616,
            "property_value_34": 4.5689,
            "property_value_35": 4.5228,
            "property_value_36": 4.4777,
            "property_value_37": 4.4335,
            "property_value_38": 4.3903,
            "property_value_39": 4.3479,
            "property_value_40": 4.3064,
            "property_value_41": 4.2658,
            "property_value_42": 4.2259,
            "property_value_43": 4.1868,
            "property_value_44": 4.1485,
            "property_value_45": 4.1109,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 15": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 137060.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 344080.0,
            "property_value_9": 346510.0,
            "property_value_10": 348950.0,
            "property_value_11": 351390.0,
            "property_value_12": 353840.0,
            "property_value_13": 356300.0,
            "property_value_14": 358760.0,
            "property_value_15": 361230.0,
            "property_value_16": 363720.0,
            "property_value_17": 366210.0,
            "property_value_18": 368710.0,
            "property_value_19": 371220.0,
            "property_value_20": 373750.0,
            "property_value_21": 376280.0,
            "property_value_22": 378830.0,
            "property_value_23": 381390.0,
            "property_value_24": 383960.0,
            "property_value_25": 386540.0,
            "property_value_26": 389140.0,
            "property_value_27": 391750.0,
            "property_value_28": 394380.0,
            "property_value_29": 397010.0,
            "property_value_30": 399660.0,
            "property_value_31": 402330.0,
            "property_value_32": 405010.0,
            "property_value_33": 407700.0,
            "property_value_34": 410400.0,
            "property_value_35": 413120.0,
            "property_value_36": 415860.0,
            "property_value_37": 418610.0,
            "property_value_38": 421370.0,
            "property_value_39": 424150.0,
            "property_value_40": 426940.0,
            "property_value_41": 429740.0,
            "property_value_42": 432560.0,
            "property_value_43": 435390.0,
            "property_value_44": 438240.0,
            "property_value_45": 441100.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 16": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 137060.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 7.292,
            "property_value_9": 7.1776,
            "property_value_10": 7.0676,
            "property_value_11": 6.9618,
            "property_value_12": 6.8599,
            "property_value_13": 6.7616,
            "property_value_14": 6.6667,
            "property_value_15": 6.575,
            "property_value_16": 6.4863,
            "property_value_17": 6.4004,
            "property_value_18": 6.3171,
            "property_value_19": 6.2364,
            "property_value_20": 6.1581,
            "property_value_21": 6.082,
            "property_value_22": 6.0081,
            "property_value_23": 5.9362,
            "property_value_24": 5.8662,
            "property_value_25": 5.7981,
            "property_value_26": 5.7317,
            "property_value_27": 5.6671,
            "property_value_28": 5.604,
            "property_value_29": 5.5425,
            "property_value_30": 5.4824,
            "property_value_31": 5.4238,
            "property_value_32": 5.3665,
            "property_value_33": 5.3106,
            "property_value_34": 5.2559,
            "property_value_35": 5.2024,
            "property_value_36": 5.1501,
            "property_value_37": 5.0988,
            "property_value_38": 5.0487,
            "property_value_39": 4.9997,
            "property_value_40": 4.9516,
            "property_value_41": 4.9045,
            "property_value_42": 4.8584,
            "property_value_43": 4.8131,
            "property_value_44": 4.7688,
            "property_value_45": 4.7253,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 17": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 156640.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 345870.0,
            "property_value_10": 348330.0,
            "property_value_11": 350800.0,
            "property_value_12": 353280.0,
            "property_value_13": 355760.0,
            "property_value_14": 358240.0,
            "property_value_15": 360740.0,
            "property_value_16": 363240.0,
            "property_value_17": 365750.0,
            "property_value_18": 368270.0,
            "property_value_19": 370800.0,
            "property_value_20": 373340.0,
            "property_value_21": 375890.0,
            "property_value_22": 378450.0,
            "property_value_23": 381020.0,
            "property_value_24": 383600.0,
            "property_value_25": 386200.0,
            "property_value_26": 388810.0,
            "property_value_27": 391430.0,
            "property_value_28": 394060.0,
            "property_value_29": 396710.0,
            "property_value_30": 399370.0,
            "property_value_31": 402040.0,
            "property_value_32": 404730.0,
            "property_value_33": 407430.0,
            "property_value_34": 410140.0,
            "property_value_35": 412870.0,
            "property_value_36": 415610.0,
            "property_value_37": 418360.0,
            "property_value_38": 421130.0,
            "property_value_39": 423910.0,
            "property_value_40": 426710.0,
            "property_value_41": 429520.0,
            "property_value_42": 432340.0,
            "property_value_43": 435180.0,
            "property_value_44": 438040.0,
            "property_value_45": 440900.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 18": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 156640.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 8.2746,
            "property_value_10": 8.144,
            "property_value_11": 8.0185,
            "property_value_12": 7.8979,
            "property_value_13": 7.7818,
            "property_value_14": 7.6699,
            "property_value_15": 7.562,
            "property_value_16": 7.4577,
            "property_value_17": 7.3569,
            "property_value_18": 7.2593,
            "property_value_19": 7.1647,
            "property_value_20": 7.0731,
            "property_value_21": 6.9842,
            "property_value_22": 6.8979,
            "property_value_23": 6.814,
            "property_value_24": 6.7325,
            "property_value_25": 6.6532,
            "property_value_26": 6.576,
            "property_value_27": 6.5008,
            "property_value_28": 6.4275,
            "property_value_29": 6.3561,
            "property_value_30": 6.2864,
            "property_value_31": 6.2184,
            "property_value_32": 6.1521,
            "property_value_33": 6.0872,
            "property_value_34": 6.0239,
            "property_value_35": 5.962,
            "property_value_36": 5.9015,
            "property_value_37": 5.8423,
            "property_value_38": 5.7843,
            "property_value_39": 5.7276,
            "property_value_40": 5.6721,
            "property_value_41": 5.6177,
            "property_value_42": 5.5645,
            "property_value_43": 5.5123,
            "property_value_44": 5.4611,
            "property_value_45": 5.411,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 19": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 178310.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 347640.0,
            "property_value_11": 350140.0,
            "property_value_12": 352640.0,
            "property_value_13": 355150.0,
            "property_value_14": 357660.0,
            "property_value_15": 360180.0,
            "property_value_16": 362700.0,
            "property_value_17": 365230.0,
            "property_value_18": 367770.0,
            "property_value_19": 370320.0,
            "property_value_20": 372880.0,
            "property_value_21": 375440.0,
            "property_value_22": 378020.0,
            "property_value_23": 380610.0,
            "property_value_24": 383210.0,
            "property_value_25": 385810.0,
            "property_value_26": 388430.0,
            "property_value_27": 391070.0,
            "property_value_28": 393710.0,
            "property_value_29": 396370.0,
            "property_value_30": 399040.0,
            "property_value_31": 401720.0,
            "property_value_32": 404420.0,
            "property_value_33": 407120.0,
            "property_value_34": 409850.0,
            "property_value_35": 412580.0,
            "property_value_36": 415330.0,
            "property_value_37": 418090.0,
            "property_value_38": 420870.0,
            "property_value_39": 423650.0,
            "property_value_40": 426460.0,
            "property_value_41": 429270.0,
            "property_value_42": 432100.0,
            "property_value_43": 434950.0,
            "property_value_44": 437810.0,
            "property_value_45": 440680.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 20": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 178310.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 9.3575,
            "property_value_11": 9.2086,
            "property_value_12": 9.0659,
            "property_value_13": 8.9287,
            "property_value_14": 8.7968,
            "property_value_15": 8.6697,
            "property_value_16": 8.5472,
            "property_value_17": 8.4289,
            "property_value_18": 8.3146,
            "property_value_19": 8.204,
            "property_value_20": 8.0969,
            "property_value_21": 7.9932,
            "property_value_22": 7.8926,
            "property_value_23": 7.7949,
            "property_value_24": 7.7001,
            "property_value_25": 7.6079,
            "property_value_26": 7.5182,
            "property_value_27": 7.431,
            "property_value_28": 7.3461,
            "property_value_29": 7.2633,
            "property_value_30": 7.1826,
            "property_value_31": 7.104,
            "property_value_32": 7.0272,
            "property_value_33": 6.9523,
            "property_value_34": 6.8792,
            "property_value_35": 6.8077,
            "property_value_36": 6.7378,
            "property_value_37": 6.6696,
            "property_value_38": 6.6028,
            "property_value_39": 6.5375,
            "property_value_40": 6.4735,
            "property_value_41": 6.4109,
            "property_value_42": 6.3496,
            "property_value_43": 6.2896,
            "property_value_44": 6.2307,
            "property_value_45": 6.1731,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 21": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 202230.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 349400.0,
            "property_value_12": 351940.0,
            "property_value_13": 354470.0,
            "property_value_14": 357010.0,
            "property_value_15": 359560.0,
            "property_value_16": 362110.0,
            "property_value_17": 364660.0,
            "property_value_18": 367220.0,
            "property_value_19": 369790.0,
            "property_value_20": 372370.0,
            "property_value_21": 374950.0,
            "property_value_22": 377550.0,
            "property_value_23": 380150.0,
            "property_value_24": 382760.0,
            "property_value_25": 385390.0,
            "property_value_26": 388020.0,
            "property_value_27": 390670.0,
            "property_value_28": 393320.0,
            "property_value_29": 395990.0,
            "property_value_30": 398670.0,
            "property_value_31": 401370.0,
            "property_value_32": 404070.0,
            "property_value_33": 406790.0,
            "property_value_34": 409520.0,
            "property_value_35": 412260.0,
            "property_value_36": 415020.0,
            "property_value_37": 417790.0,
            "property_value_38": 420570.0,
            "property_value_39": 423370.0,
            "property_value_40": 426180.0,
            "property_value_41": 429000.0,
            "property_value_42": 431840.0,
            "property_value_43": 434690.0,
            "property_value_44": 437550.0,
            "property_value_45": 440430.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 22": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 202230.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 10.549,
            "property_value_12": 10.379,
            "property_value_13": 10.217,
            "property_value_14": 10.062,
            "property_value_15": 9.912,
            "property_value_16": 9.768,
            "property_value_17": 9.6292,
            "property_value_18": 9.4954,
            "property_value_19": 9.3661,
            "property_value_20": 9.241,
            "property_value_21": 9.1201,
            "property_value_22": 9.0029,
            "property_value_23": 8.8893,
            "property_value_24": 8.7791,
            "property_value_25": 8.6721,
            "property_value_26": 8.5681,
            "property_value_27": 8.4671,
            "property_value_28": 8.3687,
            "property_value_29": 8.273,
            "property_value_30": 8.1798,
            "property_value_31": 8.089,
            "property_value_32": 8.0004,
            "property_value_33": 7.914,
            "property_value_34": 7.8297,
            "property_value_35": 7.7474,
            "property_value_36": 7.667,
            "property_value_37": 7.5884,
            "property_value_38": 7.5116,
            "property_value_39": 7.4365,
            "property_value_40": 7.363,
            "property_value_41": 7.2911,
            "property_value_42": 7.2208,
            "property_value_43": 7.1519,
            "property_value_44": 7.0844,
            "property_value_45": 7.0182,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 23": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 228560.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 351140.0,
            "property_value_13": 353720.0,
            "property_value_14": 356290.0,
            "property_value_15": 358860.0,
            "property_value_16": 361440.0,
            "property_value_17": 364020.0,
            "property_value_18": 366610.0,
            "property_value_19": 369200.0,
            "property_value_20": 371800.0,
            "property_value_21": 374410.0,
            "property_value_22": 377020.0,
            "property_value_23": 379640.0,
            "property_value_24": 382270.0,
            "property_value_25": 384910.0,
            "property_value_26": 387560.0,
            "property_value_27": 390220.0,
            "property_value_28": 392890.0,
            "property_value_29": 395570.0,
            "property_value_30": 398270.0,
            "property_value_31": 400970.0,
            "property_value_32": 403690.0,
            "property_value_33": 406420.0,
            "property_value_34": 409160.0,
            "property_value_35": 411910.0,
            "property_value_36": 414680.0,
            "property_value_37": 417460.0,
            "property_value_38": 420250.0,
            "property_value_39": 423050.0,
            "property_value_40": 425870.0,
            "property_value_41": 428700.0,
            "property_value_42": 431540.0,
            "property_value_43": 434400.0,
            "property_value_44": 437270.0,
            "property_value_45": 440160.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 24": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 228560.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 11.857,
            "property_value_13": 11.665,
            "property_value_14": 11.481,
            "property_value_15": 11.304,
            "property_value_16": 11.135,
            "property_value_17": 10.972,
            "property_value_18": 10.815,
            "property_value_19": 10.664,
            "property_value_20": 10.518,
            "property_value_21": 10.377,
            "property_value_22": 10.241,
            "property_value_23": 10.109,
            "property_value_24": 9.9806,
            "property_value_25": 9.8565,
            "property_value_26": 9.7361,
            "property_value_27": 9.6191,
            "property_value_28": 9.5054,
            "property_value_29": 9.3949,
            "property_value_30": 9.2873,
            "property_value_31": 9.1825,
            "property_value_32": 9.0805,
            "property_value_33": 8.981,
            "property_value_34": 8.884,
            "property_value_35": 8.7894,
            "property_value_36": 8.697,
            "property_value_37": 8.6067,
            "property_value_38": 8.5186,
            "property_value_39": 8.4324,
            "property_value_40": 8.3482,
            "property_value_41": 8.2658,
            "property_value_42": 8.1852,
            "property_value_43": 8.1063,
            "property_value_44": 8.029,
            "property_value_45": 7.9534,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 25": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 257430.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 352870.0,
            "property_value_14": 355480.0,
            "property_value_15": 358090.0,
            "property_value_16": 360700.0,
            "property_value_17": 363310.0,
            "property_value_18": 365930.0,
            "property_value_19": 368550.0,
            "property_value_20": 371170.0,
            "property_value_21": 373800.0,
            "property_value_22": 376430.0,
            "property_value_23": 379080.0,
            "property_value_24": 381730.0,
            "property_value_25": 384390.0,
            "property_value_26": 387050.0,
            "property_value_27": 389730.0,
            "property_value_28": 392420.0,
            "property_value_29": 395110.0,
            "property_value_30": 397820.0,
            "property_value_31": 400540.0,
            "property_value_32": 403270.0,
            "property_value_33": 406010.0,
            "property_value_34": 408760.0,
            "property_value_35": 411520.0,
            "property_value_36": 414300.0,
            "property_value_37": 417090.0,
            "property_value_38": 419890.0,
            "property_value_39": 422700.0,
            "property_value_40": 425530.0,
            "property_value_41": 428370.0,
            "property_value_42": 431220.0,
            "property_value_43": 434080.0,
            "property_value_44": 436960.0,
            "property_value_45": 439850.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 26": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 257430.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 13.289,
            "property_value_14": 13.071,
            "property_value_15": 12.862,
            "property_value_16": 12.663,
            "property_value_17": 12.471,
            "property_value_18": 12.288,
            "property_value_19": 12.111,
            "property_value_20": 11.94,
            "property_value_21": 11.776,
            "property_value_22": 11.617,
            "property_value_23": 11.464,
            "property_value_24": 11.315,
            "property_value_25": 11.171,
            "property_value_26": 11.032,
            "property_value_27": 10.897,
            "property_value_28": 10.765,
            "property_value_29": 10.638,
            "property_value_30": 10.514,
            "property_value_31": 10.393,
            "property_value_32": 10.276,
            "property_value_33": 10.161,
            "property_value_34": 10.05,
            "property_value_35": 9.9412,
            "property_value_36": 9.8352,
            "property_value_37": 9.7318,
            "property_value_38": 9.6308,
            "property_value_39": 9.5322,
            "property_value_40": 9.4358,
            "property_value_41": 9.3415,
            "property_value_42": 9.2494,
            "property_value_43": 9.1592,
            "property_value_44": 9.071,
            "property_value_45": 8.9847,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 27": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 289020.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 354580.0,
            "property_value_15": 357230.0,
            "property_value_16": 359880.0,
            "property_value_17": 362520.0,
            "property_value_18": 365170.0,
            "property_value_19": 367820.0,
            "property_value_20": 370470.0,
            "property_value_21": 373130.0,
            "property_value_22": 375790.0,
            "property_value_23": 378450.0,
            "property_value_24": 381120.0,
            "property_value_25": 383800.0,
            "property_value_26": 386490.0,
            "property_value_27": 389190.0,
            "property_value_28": 391890.0,
            "property_value_29": 394600.0,
            "property_value_30": 397330.0,
            "property_value_31": 400060.0,
            "property_value_32": 402800.0,
            "property_value_33": 405560.0,
            "property_value_34": 408320.0,
            "property_value_35": 411100.0,
            "property_value_36": 413880.0,
            "property_value_37": 416680.0,
            "property_value_38": 419500.0,
            "property_value_39": 422320.0,
            "property_value_40": 425150.0,
            "property_value_41": 428000.0,
            "property_value_42": 430860.0,
            "property_value_43": 433740.0,
            "property_value_44": 436620.0,
            "property_value_45": 439520.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 28": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 289020.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 14.854,
            "property_value_15": 14.608,
            "property_value_16": 14.372,
            "property_value_17": 14.147,
            "property_value_18": 13.931,
            "property_value_19": 13.723,
            "property_value_20": 13.524,
            "property_value_21": 13.332,
            "property_value_22": 13.147,
            "property_value_23": 12.969,
            "property_value_24": 12.796,
            "property_value_25": 12.63,
            "property_value_26": 12.468,
            "property_value_27": 12.312,
            "property_value_28": 12.161,
            "property_value_29": 12.013,
            "property_value_30": 11.871,
            "property_value_31": 11.732,
            "property_value_32": 11.597,
            "property_value_33": 11.466,
            "property_value_34": 11.338,
            "property_value_35": 11.213,
            "property_value_36": 11.092,
            "property_value_37": 10.973,
            "property_value_38": 10.858,
            "property_value_39": 10.745,
            "property_value_40": 10.635,
            "property_value_41": 10.527,
            "property_value_42": 10.422,
            "property_value_43": 10.319,
            "property_value_44": 10.219,
            "property_value_45": 10.12,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 29": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 323480.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 356260.0,
            "property_value_16": 358960.0,
            "property_value_17": 361640.0,
            "property_value_18": 364330.0,
            "property_value_19": 367010.0,
            "property_value_20": 369700.0,
            "property_value_21": 372380.0,
            "property_value_22": 375070.0,
            "property_value_23": 377760.0,
            "property_value_24": 380460.0,
            "property_value_25": 383160.0,
            "property_value_26": 385870.0,
            "property_value_27": 388590.0,
            "property_value_28": 391310.0,
            "property_value_29": 394040.0,
            "property_value_30": 396780.0,
            "property_value_31": 399530.0,
            "property_value_32": 402290.0,
            "property_value_33": 405060.0,
            "property_value_34": 407840.0,
            "property_value_35": 410630.0,
            "property_value_36": 413430.0,
            "property_value_37": 416240.0,
            "property_value_38": 419060.0,
            "property_value_39": 421900.0,
            "property_value_40": 424740.0,
            "property_value_41": 427600.0,
            "property_value_42": 430470.0,
            "property_value_43": 433360.0,
            "property_value_44": 436250.0,
            "property_value_45": 439160.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 30": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 323480.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 16.563,
            "property_value_16": 16.284,
            "property_value_17": 16.017,
            "property_value_18": 15.763,
            "property_value_19": 15.52,
            "property_value_20": 15.286,
            "property_value_21": 15.062,
            "property_value_22": 14.847,
            "property_value_23": 14.639,
            "property_value_24": 14.439,
            "property_value_25": 14.245,
            "property_value_26": 14.059,
            "property_value_27": 13.878,
            "property_value_28": 13.703,
            "property_value_29": 13.534,
            "property_value_30": 13.369,
            "property_value_31": 13.21,
            "property_value_32": 13.055,
            "property_value_33": 12.904,
            "property_value_34": 12.757,
            "property_value_35": 12.615,
            "property_value_36": 12.476,
            "property_value_37": 12.34,
            "property_value_38": 12.208,
            "property_value_39": 12.079,
            "property_value_40": 11.954,
            "property_value_41": 11.831,
            "property_value_42": 11.711,
            "property_value_43": 11.594,
            "property_value_44": 11.48,
            "property_value_45": 11.368,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 31": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 360990.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 357930.0,
            "property_value_17": 360660.0,
            "property_value_18": 363390.0,
            "property_value_19": 366110.0,
            "property_value_20": 368840.0,
            "property_value_21": 371560.0,
            "property_value_22": 374280.0,
            "property_value_23": 377000.0,
            "property_value_24": 379720.0,
            "property_value_25": 382450.0,
            "property_value_26": 385190.0,
            "property_value_27": 387930.0,
            "property_value_28": 390670.0,
            "property_value_29": 393420.0,
            "property_value_30": 396180.0,
            "property_value_31": 398950.0,
            "property_value_32": 401730.0,
            "property_value_33": 404510.0,
            "property_value_34": 407310.0,
            "property_value_35": 410110.0,
            "property_value_36": 412930.0,
            "property_value_37": 415750.0,
            "property_value_38": 418590.0,
            "property_value_39": 421440.0,
            "property_value_40": 424290.0,
            "property_value_41": 427160.0,
            "property_value_42": 430040.0,
            "property_value_43": 432940.0,
            "property_value_44": 435840.0,
            "property_value_45": 438760.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 32": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 360990.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 18.425,
            "property_value_17": 18.109,
            "property_value_18": 17.809,
            "property_value_19": 17.522,
            "property_value_20": 17.248,
            "property_value_21": 16.986,
            "property_value_22": 16.734,
            "property_value_23": 16.492,
            "property_value_24": 16.259,
            "property_value_25": 16.035,
            "property_value_26": 15.819,
            "property_value_27": 15.61,
            "property_value_28": 15.408,
            "property_value_29": 15.212,
            "property_value_30": 15.023,
            "property_value_31": 14.839,
            "property_value_32": 14.661,
            "property_value_33": 14.488,
            "property_value_34": 14.32,
            "property_value_35": 14.157,
            "property_value_36": 13.998,
            "property_value_37": 13.843,
            "property_value_38": 13.693,
            "property_value_39": 13.546,
            "property_value_40": 13.403,
            "property_value_41": 13.263,
            "property_value_42": 13.127,
            "property_value_43": 12.993,
            "property_value_44": 12.863,
            "property_value_45": 12.736,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 33": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 401710.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 359570.0,
            "property_value_18": 362350.0,
            "property_value_19": 365120.0,
            "property_value_20": 367880.0,
            "property_value_21": 370640.0,
            "property_value_22": 373400.0,
            "property_value_23": 376150.0,
            "property_value_24": 378910.0,
            "property_value_25": 381670.0,
            "property_value_26": 384430.0,
            "property_value_27": 387200.0,
            "property_value_28": 389970.0,
            "property_value_29": 392740.0,
            "property_value_30": 395520.0,
            "property_value_31": 398310.0,
            "property_value_32": 401110.0,
            "property_value_33": 403910.0,
            "property_value_34": 406730.0,
            "property_value_35": 409550.0,
            "property_value_36": 412380.0,
            "property_value_37": 415220.0,
            "property_value_38": 418070.0,
            "property_value_39": 420930.0,
            "property_value_40": 423800.0,
            "property_value_41": 426680.0,
            "property_value_42": 429580.0,
            "property_value_43": 432480.0,
            "property_value_44": 435400.0,
            "property_value_45": 438320.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 34": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 401710.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 20.452,
            "property_value_18": 20.095,
            "property_value_19": 19.756,
            "property_value_20": 19.433,
            "property_value_21": 19.124,
            "property_value_22": 18.83,
            "property_value_23": 18.547,
            "property_value_24": 18.276,
            "property_value_25": 18.015,
            "property_value_26": 17.764,
            "property_value_27": 17.522,
            "property_value_28": 17.289,
            "property_value_29": 17.064,
            "property_value_30": 16.846,
            "property_value_31": 16.635,
            "property_value_32": 16.43,
            "property_value_33": 16.232,
            "property_value_34": 16.039,
            "property_value_35": 15.852,
            "property_value_36": 15.671,
            "property_value_37": 15.494,
            "property_value_38": 15.322,
            "property_value_39": 15.155,
            "property_value_40": 14.992,
            "property_value_41": 14.833,
            "property_value_42": 14.678,
            "property_value_43": 14.526,
            "property_value_44": 14.378,
            "property_value_45": 14.234,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 35": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 445820.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 361180.0,
            "property_value_19": 364000.0,
            "property_value_20": 366820.0,
            "property_value_21": 369620.0,
            "property_value_22": 372430.0,
            "property_value_23": 375220.0,
            "property_value_24": 378020.0,
            "property_value_25": 380810.0,
            "property_value_26": 383600.0,
            "property_value_27": 386400.0,
            "property_value_28": 389190.0,
            "property_value_29": 392000.0,
            "property_value_30": 394800.0,
            "property_value_31": 397610.0,
            "property_value_32": 400430.0,
            "property_value_33": 403260.0,
            "property_value_34": 406090.0,
            "property_value_35": 408930.0,
            "property_value_36": 411780.0,
            "property_value_37": 414640.0,
            "property_value_38": 417500.0,
            "property_value_39": 420380.0,
            "property_value_40": 423260.0,
            "property_value_41": 426160.0,
            "property_value_42": 429070.0,
            "property_value_43": 431980.0,
            "property_value_44": 434910.0,
            "property_value_45": 437850.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 36": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 445820.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 22.655,
            "property_value_19": 22.251,
            "property_value_20": 21.869,
            "property_value_21": 21.505,
            "property_value_22": 21.159,
            "property_value_23": 20.828,
            "property_value_24": 20.511,
            "property_value_25": 20.207,
            "property_value_26": 19.916,
            "property_value_27": 19.635,
            "property_value_28": 19.365,
            "property_value_29": 19.105,
            "property_value_30": 18.854,
            "property_value_31": 18.611,
            "property_value_32": 18.376,
            "property_value_33": 18.148,
            "property_value_34": 17.928,
            "property_value_35": 17.714,
            "property_value_36": 17.506,
            "property_value_37": 17.305,
            "property_value_38": 17.108,
            "property_value_39": 16.918,
            "property_value_40": 16.732,
            "property_value_41": 16.551,
            "property_value_42": 16.375,
            "property_value_43": 16.203,
            "property_value_44": 16.036,
            "property_value_45": 15.872,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 37": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 493490.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 362760.0,
            "property_value_20": 365630.0,
            "property_value_21": 368490.0,
            "property_value_22": 371350.0,
            "property_value_23": 374190.0,
            "property_value_24": 377020.0,
            "property_value_25": 379860.0,
            "property_value_26": 382690.0,
            "property_value_27": 385510.0,
            "property_value_28": 388340.0,
            "property_value_29": 391180.0,
            "property_value_30": 394010.0,
            "property_value_31": 396850.0,
            "property_value_32": 399690.0,
            "property_value_33": 402540.0,
            "property_value_34": 405390.0,
            "property_value_35": 408250.0,
            "property_value_36": 411120.0,
            "property_value_37": 414000.0,
            "property_value_38": 416880.0,
            "property_value_39": 419770.0,
            "property_value_40": 422680.0,
            "property_value_41": 425590.0,
            "property_value_42": 428510.0,
            "property_value_43": 431440.0,
            "property_value_44": 434380.0,
            "property_value_45": 437330.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 38": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 493490.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 25.046,
            "property_value_20": 24.591,
            "property_value_21": 24.16,
            "property_value_22": 23.75,
            "property_value_23": 23.361,
            "property_value_24": 22.99,
            "property_value_25": 22.635,
            "property_value_26": 22.295,
            "property_value_27": 21.97,
            "property_value_28": 21.657,
            "property_value_29": 21.355,
            "property_value_30": 21.065,
            "property_value_31": 20.785,
            "property_value_32": 20.515,
            "property_value_33": 20.254,
            "property_value_34": 20.001,
            "property_value_35": 19.756,
            "property_value_36": 19.519,
            "property_value_37": 19.289,
            "property_value_38": 19.065,
            "property_value_39": 18.848,
            "property_value_40": 18.636,
            "property_value_41": 18.431,
            "property_value_42": 18.231,
            "property_value_43": 18.036,
            "property_value_44": 17.846,
            "property_value_45": 17.66,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 39": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 544920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 364300.0,
            "property_value_21": 367230.0,
            "property_value_22": 370140.0,
            "property_value_23": 373040.0,
            "property_value_24": 375930.0,
            "property_value_25": 378800.0,
            "property_value_26": 381680.0,
            "property_value_27": 384540.0,
            "property_value_28": 387410.0,
            "property_value_29": 390270.0,
            "property_value_30": 393140.0,
            "property_value_31": 396010.0,
            "property_value_32": 398880.0,
            "property_value_33": 401750.0,
            "property_value_34": 404630.0,
            "property_value_35": 407520.0,
            "property_value_36": 410410.0,
            "property_value_37": 413300.0,
            "property_value_38": 416210.0,
            "property_value_39": 419120.0,
            "property_value_40": 422040.0,
            "property_value_41": 424970.0,
            "property_value_42": 427900.0,
            "property_value_43": 430850.0,
            "property_value_44": 433810.0,
            "property_value_45": 436770.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 40": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 544920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 27.642,
            "property_value_21": 27.127,
            "property_value_22": 26.641,
            "property_value_23": 26.181,
            "property_value_24": 25.744,
            "property_value_25": 25.328,
            "property_value_26": 24.93,
            "property_value_27": 24.551,
            "property_value_28": 24.187,
            "property_value_29": 23.838,
            "property_value_30": 23.502,
            "property_value_31": 23.179,
            "property_value_32": 22.868,
            "property_value_33": 22.567,
            "property_value_34": 22.277,
            "property_value_35": 21.997,
            "property_value_36": 21.725,
            "property_value_37": 21.462,
            "property_value_38": 21.207,
            "property_value_39": 20.959,
            "property_value_40": 20.719,
            "property_value_41": 20.485,
            "property_value_42": 20.258,
            "property_value_43": 20.037,
            "property_value_44": 19.821,
            "property_value_45": 19.611,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 41": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 600270.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 365820.0,
            "property_value_22": 368800.0,
            "property_value_23": 371760.0,
            "property_value_24": 374710.0,
            "property_value_25": 377640.0,
            "property_value_26": 380560.0,
            "property_value_27": 383470.0,
            "property_value_28": 386380.0,
            "property_value_29": 389280.0,
            "property_value_30": 392190.0,
            "property_value_31": 395090.0,
            "property_value_32": 397990.0,
            "property_value_33": 400890.0,
            "property_value_34": 403800.0,
            "property_value_35": 406710.0,
            "property_value_36": 409620.0,
            "property_value_37": 412540.0,
            "property_value_38": 415470.0,
            "property_value_39": 418400.0,
            "property_value_40": 421340.0,
            "property_value_41": 424290.0,
            "property_value_42": 427240.0,
            "property_value_43": 430210.0,
            "property_value_44": 433180.0,
            "property_value_45": 436160.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 42": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 600270.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 30.456,
            "property_value_22": 29.874,
            "property_value_23": 29.326,
            "property_value_24": 28.808,
            "property_value_25": 28.317,
            "property_value_26": 27.851,
            "property_value_27": 27.406,
            "property_value_28": 26.982,
            "property_value_29": 26.576,
            "property_value_30": 26.187,
            "property_value_31": 25.813,
            "property_value_32": 25.454,
            "property_value_33": 25.108,
            "property_value_34": 24.774,
            "property_value_35": 24.453,
            "property_value_36": 24.141,
            "property_value_37": 23.841,
            "property_value_38": 23.549,
            "property_value_39": 23.267,
            "property_value_40": 22.993,
            "property_value_41": 22.727,
            "property_value_42": 22.469,
            "property_value_43": 22.218,
            "property_value_44": 21.974,
            "property_value_45": 21.737,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 43": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 659750.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 367290.0,
            "property_value_23": 370330.0,
            "property_value_24": 373350.0,
            "property_value_25": 376350.0,
            "property_value_26": 379320.0,
            "property_value_27": 382290.0,
            "property_value_28": 385250.0,
            "property_value_29": 388190.0,
            "property_value_30": 391140.0,
            "property_value_31": 394080.0,
            "property_value_32": 397010.0,
            "property_value_33": 399950.0,
            "property_value_34": 402890.0,
            "property_value_35": 405830.0,
            "property_value_36": 408770.0,
            "property_value_37": 411720.0,
            "property_value_38": 414670.0,
            "property_value_39": 417620.0,
            "property_value_40": 420580.0,
            "property_value_41": 423550.0,
            "property_value_42": 426530.0,
            "property_value_43": 429510.0,
            "property_value_44": 432500.0,
            "property_value_45": 435500.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 44": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 659750.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 33.506,
            "property_value_23": 32.848,
            "property_value_24": 32.229,
            "property_value_25": 31.646,
            "property_value_26": 31.095,
            "property_value_27": 30.573,
            "property_value_28": 30.075,
            "property_value_29": 29.601,
            "property_value_30": 29.149,
            "property_value_31": 28.715,
            "property_value_32": 28.299,
            "property_value_33": 27.9,
            "property_value_34": 27.516,
            "property_value_35": 27.146,
            "property_value_36": 26.789,
            "property_value_37": 26.445,
            "property_value_38": 26.112,
            "property_value_39": 25.79,
            "property_value_40": 25.478,
            "property_value_41": 25.175,
            "property_value_42": 24.882,
            "property_value_43": 24.597,
            "property_value_44": 24.321,
            "property_value_45": 24.052,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 45": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 723560.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 368730.0,
            "property_value_24": 371830.0,
            "property_value_25": 374900.0,
            "property_value_26": 377950.0,
            "property_value_27": 380980.0,
            "property_value_28": 383990.0,
            "property_value_29": 386990.0,
            "property_value_30": 389980.0,
            "property_value_31": 392970.0,
            "property_value_32": 395940.0,
            "property_value_33": 398920.0,
            "property_value_34": 401890.0,
            "property_value_35": 404870.0,
            "property_value_36": 407840.0,
            "property_value_37": 410810.0,
            "property_value_38": 413790.0,
            "property_value_39": 416770.0,
            "property_value_40": 419760.0,
            "property_value_41": 422750.0,
            "property_value_42": 425750.0,
            "property_value_43": 428750.0,
            "property_value_44": 431760.0,
            "property_value_45": 434780.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 46": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 723560.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 36.812,
            "property_value_24": 36.066,
            "property_value_25": 35.368,
            "property_value_26": 34.712,
            "property_value_27": 34.093,
            "property_value_28": 33.507,
            "property_value_29": 32.951,
            "property_value_30": 32.421,
            "property_value_31": 31.917,
            "property_value_32": 31.434,
            "property_value_33": 30.972,
            "property_value_34": 30.528,
            "property_value_35": 30.102,
            "property_value_36": 29.692,
            "property_value_37": 29.297,
            "property_value_38": 28.916,
            "property_value_39": 28.548,
            "property_value_40": 28.192,
            "property_value_41": 27.847,
            "property_value_42": 27.514,
            "property_value_43": 27.19,
            "property_value_44": 26.876,
            "property_value_45": 26.571,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 47": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 791880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 370110.0,
            "property_value_25": 373280.0,
            "property_value_26": 376420.0,
            "property_value_27": 379520.0,
            "property_value_28": 382600.0,
            "property_value_29": 385660.0,
            "property_value_30": 388710.0,
            "property_value_31": 391740.0,
            "property_value_32": 394770.0,
            "property_value_33": 397790.0,
            "property_value_34": 400800.0,
            "property_value_35": 403810.0,
            "property_value_36": 406820.0,
            "property_value_37": 409830.0,
            "property_value_38": 412840.0,
            "property_value_39": 415850.0,
            "property_value_40": 418870.0,
            "property_value_41": 421880.0,
            "property_value_42": 424910.0,
            "property_value_43": 427930.0,
            "property_value_44": 430960.0,
            "property_value_45": 434000.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 48": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 791880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 40.392,
            "property_value_25": 39.546,
            "property_value_26": 38.757,
            "property_value_27": 38.018,
            "property_value_28": 37.323,
            "property_value_29": 36.667,
            "property_value_30": 36.045,
            "property_value_31": 35.454,
            "property_value_32": 34.891,
            "property_value_33": 34.354,
            "property_value_34": 33.84,
            "property_value_35": 33.347,
            "property_value_36": 32.875,
            "property_value_37": 32.421,
            "property_value_38": 31.984,
            "property_value_39": 31.562,
            "property_value_40": 31.155,
            "property_value_41": 30.763,
            "property_value_42": 30.383,
            "property_value_43": 30.015,
            "property_value_44": 29.659,
            "property_value_45": 29.313,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 49": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 864920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 371450.0,
            "property_value_26": 374690.0,
            "property_value_27": 377890.0,
            "property_value_28": 381050.0,
            "property_value_29": 384190.0,
            "property_value_30": 387300.0,
            "property_value_31": 390400.0,
            "property_value_32": 393480.0,
            "property_value_33": 396550.0,
            "property_value_34": 399610.0,
            "property_value_35": 402660.0,
            "property_value_36": 405710.0,
            "property_value_37": 408760.0,
            "property_value_38": 411800.0,
            "property_value_39": 414850.0,
            "property_value_40": 417890.0,
            "property_value_41": 420940.0,
            "property_value_42": 423990.0,
            "property_value_43": 427040.0,
            "property_value_44": 430100.0,
            "property_value_45": 433160.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 50": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 864920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 44.271,
            "property_value_26": 43.311,
            "property_value_27": 42.418,
            "property_value_28": 41.585,
            "property_value_29": 40.804,
            "property_value_30": 40.068,
            "property_value_31": 39.372,
            "property_value_32": 38.712,
            "property_value_33": 38.085,
            "property_value_34": 37.487,
            "property_value_35": 36.916,
            "property_value_36": 36.37,
            "property_value_37": 35.846,
            "property_value_38": 35.343,
            "property_value_39": 34.86,
            "property_value_40": 34.394,
            "property_value_41": 33.945,
            "property_value_42": 33.512,
            "property_value_43": 33.093,
            "property_value_44": 32.688,
            "property_value_45": 32.296,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 51": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 942890.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 372740.0,
            "property_value_27": 376050.0,
            "property_value_28": 379320.0,
            "property_value_29": 382550.0,
            "property_value_30": 385740.0,
            "property_value_31": 388910.0,
            "property_value_32": 392050.0,
            "property_value_33": 395180.0,
            "property_value_34": 398300.0,
            "property_value_35": 401400.0,
            "property_value_36": 404500.0,
            "property_value_37": 407590.0,
            "property_value_38": 410670.0,
            "property_value_39": 413750.0,
            "property_value_40": 416830.0,
            "property_value_41": 419910.0,
            "property_value_42": 422990.0,
            "property_value_43": 426080.0,
            "property_value_44": 429160.0,
            "property_value_45": 432250.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 52": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 942890.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 48.475,
            "property_value_27": 47.382,
            "property_value_28": 46.372,
            "property_value_29": 45.432,
            "property_value_30": 44.553,
            "property_value_31": 43.727,
            "property_value_32": 42.948,
            "property_value_33": 42.211,
            "property_value_34": 41.512,
            "property_value_35": 40.847,
            "property_value_36": 40.213,
            "property_value_37": 39.607,
            "property_value_38": 39.027,
            "property_value_39": 38.47,
            "property_value_40": 37.936,
            "property_value_41": 37.421,
            "property_value_42": 36.926,
            "property_value_43": 36.449,
            "property_value_44": 35.988,
            "property_value_45": 35.542,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 53": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1026000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 373970.0,
            "property_value_28": 377360.0,
            "property_value_29": 380700.0,
            "property_value_30": 384000.0,
            "property_value_31": 387250.0,
            "property_value_32": 390480.0,
            "property_value_33": 393680.0,
            "property_value_34": 396860.0,
            "property_value_35": 400020.0,
            "property_value_36": 403170.0,
            "property_value_37": 406310.0,
            "property_value_38": 409440.0,
            "property_value_39": 412560.0,
            "property_value_40": 415680.0,
            "property_value_41": 418800.0,
            "property_value_42": 421910.0,
            "property_value_43": 425030.0,
            "property_value_44": 428140.0,
            "property_value_45": 431260.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 54": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1026000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 53.034,
            "property_value_28": 51.788,
            "property_value_29": 50.641,
            "property_value_30": 49.579,
            "property_value_31": 48.589,
            "property_value_32": 47.662,
            "property_value_33": 46.79,
            "property_value_34": 45.967,
            "property_value_35": 45.188,
            "property_value_36": 44.448,
            "property_value_37": 43.743,
            "property_value_38": 43.071,
            "property_value_39": 42.429,
            "property_value_40": 41.813,
            "property_value_41": 41.222,
            "property_value_42": 40.655,
            "property_value_43": 40.109,
            "property_value_44": 39.583,
            "property_value_45": 39.075,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 55": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1114500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 375130.0,
            "property_value_29": 378620.0,
            "property_value_30": 382040.0,
            "property_value_31": 385400.0,
            "property_value_32": 388720.0,
            "property_value_33": 392010.0,
            "property_value_34": 395260.0,
            "property_value_35": 398490.0,
            "property_value_36": 401710.0,
            "property_value_37": 404900.0,
            "property_value_38": 408090.0,
            "property_value_39": 411260.0,
            "property_value_40": 414420.0,
            "property_value_41": 417580.0,
            "property_value_42": 420740.0,
            "property_value_43": 423890.0,
            "property_value_44": 427040.0,
            "property_value_45": 430190.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 56": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1114500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 57.984,
            "property_value_29": 56.559,
            "property_value_30": 55.255,
            "property_value_31": 54.053,
            "property_value_32": 52.937,
            "property_value_33": 51.895,
            "property_value_34": 50.919,
            "property_value_35": 49.999,
            "property_value_36": 49.13,
            "property_value_37": 48.306,
            "property_value_38": 47.523,
            "property_value_39": 46.778,
            "property_value_40": 46.066,
            "property_value_41": 45.386,
            "property_value_42": 44.733,
            "property_value_43": 44.107,
            "property_value_44": 43.506,
            "property_value_45": 42.926,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 57": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1208600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 376220.0,
            "property_value_30": 379800.0,
            "property_value_31": 383310.0,
            "property_value_32": 386750.0,
            "property_value_33": 390140.0,
            "property_value_34": 393490.0,
            "property_value_35": 396810.0,
            "property_value_36": 400100.0,
            "property_value_37": 403360.0,
            "property_value_38": 406610.0,
            "property_value_39": 409840.0,
            "property_value_40": 413050.0,
            "property_value_41": 416260.0,
            "property_value_42": 419460.0,
            "property_value_43": 422660.0,
            "property_value_44": 425850.0,
            "property_value_45": 429030.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 58": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1208600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 63.361,
            "property_value_30": 61.728,
            "property_value_31": 60.242,
            "property_value_32": 58.879,
            "property_value_33": 57.619,
            "property_value_34": 56.448,
            "property_value_35": 55.352,
            "property_value_36": 54.323,
            "property_value_37": 53.354,
            "property_value_38": 52.437,
            "property_value_39": 51.568,
            "property_value_40": 50.741,
            "property_value_41": 49.953,
            "property_value_42": 49.2,
            "property_value_43": 48.48,
            "property_value_44": 47.789,
            "property_value_45": 47.127,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 59": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1308500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 377230.0,
            "property_value_31": 380930.0,
            "property_value_32": 384530.0,
            "property_value_33": 388050.0,
            "property_value_34": 391520.0,
            "property_value_35": 394940.0,
            "property_value_36": 398310.0,
            "property_value_37": 401660.0,
            "property_value_38": 404980.0,
            "property_value_39": 408280.0,
            "property_value_40": 411550.0,
            "property_value_41": 414820.0,
            "property_value_42": 418070.0,
            "property_value_43": 421310.0,
            "property_value_44": 424550.0,
            "property_value_45": 427780.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 60": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1308500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 69.211,
            "property_value_31": 67.331,
            "property_value_32": 65.634,
            "property_value_33": 64.085,
            "property_value_34": 62.66,
            "property_value_35": 61.341,
            "property_value_36": 60.111,
            "property_value_37": 58.96,
            "property_value_38": 57.878,
            "property_value_39": 56.857,
            "property_value_40": 55.891,
            "property_value_41": 54.974,
            "property_value_42": 54.101,
            "property_value_43": 53.269,
            "property_value_44": 52.474,
            "property_value_45": 51.713,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 61": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1414500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 378150.0,
            "property_value_32": 381970.0,
            "property_value_33": 385680.0,
            "property_value_34": 389290.0,
            "property_value_35": 392840.0,
            "property_value_36": 396330.0,
            "property_value_37": 399770.0,
            "property_value_38": 403180.0,
            "property_value_39": 406560.0,
            "property_value_40": 409910.0,
            "property_value_41": 413240.0,
            "property_value_42": 416550.0,
            "property_value_43": 419850.0,
            "property_value_44": 423130.0,
            "property_value_45": 426410.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 62": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1414500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 75.59,
            "property_value_32": 73.417,
            "property_value_33": 71.471,
            "property_value_34": 69.707,
            "property_value_35": 68.093,
            "property_value_36": 66.604,
            "property_value_37": 65.223,
            "property_value_38": 63.933,
            "property_value_39": 62.725,
            "property_value_40": 61.587,
            "property_value_41": 60.513,
            "property_value_42": 59.496,
            "property_value_43": 58.53,
            "property_value_44": 57.61,
            "property_value_45": 56.732,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 63": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1526800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 378980.0,
            "property_value_33": 382930.0,
            "property_value_34": 386750.0,
            "property_value_35": 390470.0,
            "property_value_36": 394100.0,
            "property_value_37": 397670.0,
            "property_value_38": 401190.0,
            "property_value_39": 404660.0,
            "property_value_40": 408100.0,
            "property_value_41": 411500.0,
            "property_value_42": 414890.0,
            "property_value_43": 418250.0,
            "property_value_44": 421600.0,
            "property_value_45": 424930.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 64": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1526800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 82.558,
            "property_value_33": 80.034,
            "property_value_34": 77.795,
            "property_value_35": 75.781,
            "property_value_36": 73.948,
            "property_value_37": 72.266,
            "property_value_38": 70.711,
            "property_value_39": 69.265,
            "property_value_40": 67.914,
            "property_value_41": 66.646,
            "property_value_42": 65.452,
            "property_value_43": 64.323,
            "property_value_44": 63.253,
            "property_value_45": 62.236,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 65": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1645700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 379700.0,
            "property_value_34": 383800.0,
            "property_value_35": 387750.0,
            "property_value_36": 391570.0,
            "property_value_37": 395300.0,
            "property_value_38": 398960.0,
            "property_value_39": 402550.0,
            "property_value_40": 406090.0,
            "property_value_41": 409590.0,
            "property_value_42": 413060.0,
            "property_value_43": 416500.0,
            "property_value_44": 419910.0,
            "property_value_45": 423310.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 66": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1645700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 90.194,
            "property_value_34": 87.245,
            "property_value_35": 84.658,
            "property_value_36": 82.35,
            "property_value_37": 80.263,
            "property_value_38": 78.359,
            "property_value_39": 76.607,
            "property_value_40": 74.984,
            "property_value_41": 73.473,
            "property_value_42": 72.059,
            "property_value_43": 70.73,
            "property_value_44": 69.476,
            "property_value_45": 68.291,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 67": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1771500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 380290.0,
            "property_value_35": 384570.0,
            "property_value_36": 388660.0,
            "property_value_37": 392600.0,
            "property_value_38": 396440.0,
            "property_value_39": 400180.0,
            "property_value_40": 403850.0,
            "property_value_41": 407470.0,
            "property_value_42": 411040.0,
            "property_value_43": 414570.0,
            "property_value_44": 418070.0,
            "property_value_45": 421540.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 68": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1771500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 98.591,
            "property_value_35": 95.124,
            "property_value_36": 92.12,
            "property_value_37": 89.465,
            "property_value_38": 87.083,
            "property_value_39": 84.923,
            "property_value_40": 82.945,
            "property_value_41": 81.121,
            "property_value_42": 79.428,
            "property_value_43": 77.849,
            "property_value_44": 76.37,
            "property_value_45": 74.978,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 69": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1904400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 380740.0,
            "property_value_36": 385230.0,
            "property_value_37": 389480.0,
            "property_value_38": 393550.0,
            "property_value_39": 397500.0,
            "property_value_40": 401340.0,
            "property_value_41": 405110.0,
            "property_value_42": 408800.0,
            "property_value_43": 412440.0,
            "property_value_44": 416040.0,
            "property_value_45": 419600.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 70": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 1904400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 107.86,
            "property_value_36": 103.75,
            "property_value_37": 100.24,
            "property_value_38": 97.175,
            "property_value_39": 94.448,
            "property_value_40": 91.992,
            "property_value_41": 89.755,
            "property_value_42": 87.702,
            "property_value_43": 85.804,
            "property_value_44": 84.04,
            "property_value_45": 82.392,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 71": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2044700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 381020.0,
            "property_value_37": 385750.0,
            "property_value_38": 390190.0,
            "property_value_39": 394420.0,
            "property_value_40": 398490.0,
            "property_value_41": 402440.0,
            "property_value_42": 406290.0,
            "property_value_43": 410080.0,
            "property_value_44": 413790.0,
            "property_value_45": 417460.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 72": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2044700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 118.14,
            "property_value_37": 113.22,
            "property_value_38": 109.1,
            "property_value_39": 105.54,
            "property_value_40": 102.41,
            "property_value_41": 99.61,
            "property_value_42": 97.076,
            "property_value_43": 94.762,
            "property_value_44": 92.632,
            "property_value_45": 90.659,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 73": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2192900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 381100.0,
            "property_value_38": 386130.0,
            "property_value_39": 390780.0,
            "property_value_40": 395180.0,
            "property_value_41": 399390.0,
            "property_value_42": 403460.0,
            "property_value_43": 407420.0,
            "property_value_44": 411290.0,
            "property_value_45": 415090.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 74": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2192900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 129.65,
            "property_value_38": 123.68,
            "property_value_39": 118.8,
            "property_value_40": 114.66,
            "property_value_41": 111.04,
            "property_value_42": 107.84,
            "property_value_43": 104.96,
            "property_value_44": 102.35,
            "property_value_45": 99.957,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 75": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2349200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 380950.0,
            "property_value_39": 386340.0,
            "property_value_40": 391250.0,
            "property_value_41": 395840.0,
            "property_value_42": 400200.0,
            "property_value_43": 404400.0,
            "property_value_44": 408470.0,
            "property_value_45": 412440.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 76": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2349200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 142.61,
            "property_value_39": 135.28,
            "property_value_40": 129.45,
            "property_value_41": 124.59,
            "property_value_42": 120.4,
            "property_value_43": 116.73,
            "property_value_44": 113.46,
            "property_value_45": 110.5,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 77": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2514000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 380510.0,
            "property_value_40": 386360.0,
            "property_value_41": 391570.0,
            "property_value_42": 396380.0,
            "property_value_43": 400920.0,
            "property_value_44": 405260.0,
            "property_value_45": 409450.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 78": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2514000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 157.38,
            "property_value_40": 148.21,
            "property_value_41": 141.17,
            "property_value_42": 135.43,
            "property_value_43": 130.57,
            "property_value_44": 126.35,
            "property_value_45": 122.61,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 79": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2687800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 379700.0,
            "property_value_41": 386160.0,
            "property_value_42": 391730.0,
            "property_value_43": 396790.0,
            "property_value_44": 401520.0,
            "property_value_45": 406020.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 80": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2687800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 174.46,
            "property_value_41": 162.73,
            "property_value_42": 154.14,
            "property_value_43": 147.32,
            "property_value_44": 141.64,
            "property_value_45": 136.76,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 81": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2871200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 378400.0,
            "property_value_42": 385680.0,
            "property_value_43": 391700.0,
            "property_value_44": 397060.0,
            "property_value_45": 402020.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 82": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 2871200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 194.68,
            "property_value_42": 179.18,
            "property_value_43": 168.56,
            "property_value_44": 160.39,
            "property_value_45": 153.72,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 83": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3064800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 376410.0,
            "property_value_43": 384890.0,
            "property_value_44": 391460.0,
            "property_value_45": 397180.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 84": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3064800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 219.36,
            "property_value_43": 198.02,
            "property_value_44": 184.67,
            "property_value_45": 174.8,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 85": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3269600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 373330.0,
            "property_value_44": 383710.0,
            "property_value_45": 390990.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 86": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3269600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 251.27,
            "property_value_44": 219.87,
            "property_value_45": 202.81,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 87": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3487300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 368070.0,
            "property_value_45": 382030.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 88": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3487300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 297.84,
            "property_value_45": 245.74,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 89": {
            "fluid_name": "R404a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3723700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 350140.0,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 90": {
            "fluid_name": "R404a",
            "fluid_property_type": "Density",
            "pressure": 3723700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 436.45,
            "temperature_values_name": "R404aSuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "R404aSaturatedTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -69.0,
            "temperature_3": -66.0,
            "temperature_4": -63.0,
            "temperature_5": -60.0,
            "temperature_6": -57.0,
            "temperature_7": -54.0,
            "temperature_8": -51.0,
            "temperature_9": -48.0,
            "temperature_10": -45.0,
            "temperature_11": -42.0,
            "temperature_12": -39.0,
            "temperature_13": -36.0,
            "temperature_14": -33.0,
            "temperature_15": -30.0,
            "temperature_16": -27.0,
            "temperature_17": -24.0,
            "temperature_18": -21.0,
            "temperature_19": -18.0,
            "temperature_20": -15.0,
            "temperature_21": -12.0,
            "temperature_22": -9.0,
            "temperature_23": -6.0,
            "temperature_24": -3.0,
            "temperature_25": 0.0,
            "temperature_26": 3.0,
            "temperature_27": 6.0,
            "temperature_28": 9.0,
            "temperature_29": 12.0,
            "temperature_30": 15.0,
            "temperature_31": 18.0,
            "temperature_32": 21.0,
            "temperature_33": 24.0,
            "temperature_34": 27.0,
            "temperature_35": 30.0,
            "temperature_36": 33.0,
            "temperature_37": 36.0,
            "temperature_38": 39.0,
            "temperature_39": 42.0,
            "temperature_40": 45.0,
            "temperature_41": 48.0,
            "temperature_42": 51.0,
            "temperature_43": 54.0,
            "temperature_44": 57.0,
            "temperature_45": 60.0,
            "temperature_46": 63.0,
            "temperature_47": 66.0,
            "temperature_48": 69.0,
            "temperature_49": 72.0
        },
        "R404aSuperHeatTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -66.0,
            "temperature_3": -60.0,
            "temperature_4": -54.0,
            "temperature_5": -48.0,
            "temperature_6": -45.0,
            "temperature_7": -42.0,
            "temperature_8": -39.0,
            "temperature_9": -36.0,
            "temperature_10": -33.0,
            "temperature_11": -30.0,
            "temperature_12": -27.0,
            "temperature_13": -24.0,
            "temperature_14": -21.0,
            "temperature_15": -18.0,
            "temperature_16": -15.0,
            "temperature_17": -12.0,
            "temperature_18": -9.0,
            "temperature_19": -6.0,
            "temperature_20": -3.0,
            "temperature_21": 0.0,
            "temperature_22": 3.0,
            "temperature_23": 6.0,
            "temperature_24": 9.0,
            "temperature_25": 12.0,
            "temperature_26": 15.0,
            "temperature_27": 18.0,
            "temperature_28": 21.0,
            "temperature_29": 24.0,
            "temperature_30": 27.0,
            "temperature_31": 30.0,
            "temperature_32": 33.0,
            "temperature_33": 36.0,
            "temperature_34": 39.0,
            "temperature_35": 42.0,
            "temperature_36": 45.0,
            "temperature_37": 48.0,
            "temperature_38": 51.0,
            "temperature_39": 54.0,
            "temperature_40": 57.0,
            "temperature_41": 60.0,
            "temperature_42": 63.0,
            "temperature_43": 66.0,
            "temperature_44": 69.0,
            "temperature_45": 72.0
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "units_of_measure": "kg",
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "energy_per_unit_factor": 37631000,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "energy_per_unit_factor": 38656000000.0,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "energy_per_unit_factor": 25362000000.0,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "Floor 1 Food Storage_GasProcess_Equip": {
            "design_level": 348963.0687,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Kitchen_GasProcess_Equip": {
            "design_level": 348963.0687,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Laundry_GasProcess_Equip": {
            "design_level": 22360.1861,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LAUNDRY_EQUIP_GAS_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 2 Sterilizing_GasProcess_Equip": {
            "design_level": 9520.3319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "HeatExchanger:FluidToFluid": {
        "CondenserLoop HX": {
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "CoolingDifferentialOnOff",
            "heat_exchange_model_type": "CounterFlow",
            "heat_exchanger_u_factor_times_area_value": "Autosize",
            "heat_transfer_metering_end_use_type": "FreeCooling",
            "loop_demand_side_design_flow_rate": "Autosize",
            "loop_demand_side_inlet_node_name": "CondenserLoop HX HX Inlet Node",
            "loop_demand_side_outlet_node_name": "CondenserLoop HX HX Outlet Node",
            "loop_supply_side_design_flow_rate": "Autosize",
            "loop_supply_side_inlet_node_name": "CondenserLoop Pump-CondenserLoop HXNode",
            "loop_supply_side_outlet_node_name": "CondenserLoop HX-CondenserLoop ChillerNode",
            "minimum_temperature_difference_to_activate_heat_exchanger": 2.0
        }
    },
    "Humidifier:Steam:Electric": {
        "AHU3 Humidifier": {
            "air_inlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "air_outlet_node_name": "AHU3 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001209,
            "rated_fan_power": 0,
            "rated_power": 357583,
            "standby_power": 0
        },
        "DOAS1 Humidifier": {
            "air_inlet_node_name": "DOAS1_Fan-DOAS1 HumidifierNode",
            "air_outlet_node_name": "DOAS1 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001813,
            "rated_fan_power": 0,
            "rated_power": 536374,
            "standby_power": 0
        },
        "DOAS2 Humidifier": {
            "air_inlet_node_name": "DOAS2_Fan-DOAS2 HumidifierNode",
            "air_outlet_node_name": "DOAS2 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0003022,
            "rated_fan_power": 0,
            "rated_power": 893957,
            "standby_power": 0
        },
        "DOAS4 Humidifier": {
            "air_inlet_node_name": "DOAS4_Fan-DOAS4 HumidifierNode",
            "air_outlet_node_name": "DOAS4 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001813,
            "rated_fan_power": 0,
            "rated_power": 536374,
            "standby_power": 0
        },
        "DOAS5 Humidifier": {
            "air_inlet_node_name": "DOAS5_Fan-DOAS5 HumidifierNode",
            "air_outlet_node_name": "DOAS5 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 0.0001511,
            "rated_fan_power": 0,
            "rated_power": 446978,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Floor 1 Cafe Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 746.5688,
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.1869,
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1142.7074,
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 914.1659,
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 490.5281,
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 373.2844,
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 115.943,
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 282.4252,
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 373.2844,
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 371.6122,
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 910.4498,
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 415.4624,
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 237.8318,
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1505.0292,
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2006.7057,
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1371.2489,
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1056.1218,
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3678.0314,
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Office 3 Perimeter 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 536.5151,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 340.0251,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 536.5151,
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Patient Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1114.8365,
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 914.1659,
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 415.4624,
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 104.0514,
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.1869,
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1003.3528,
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 282.4252,
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 379.0444,
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.7443,
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 59.4579,
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 966.1916,
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 780.3855,
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 250.8382,
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 752.5146,
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 429.212,
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 631.7407,
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 423.6379,
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 631.7407,
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 222.9673,
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 162.5803,
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 239.6898,
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.2243,
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 434.7862,
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 356.7477,
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 557.4182,
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 650.3213,
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3581.598,
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 752.5146,
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 633.2271,
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 521.3719,
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 468.2313,
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 252.6963,
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 325.1606,
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.9159,
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 167.2255,
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 89.7443,
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 59.4579,
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 252.6963,
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.7091,
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.9159,
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 832.4112,
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 162.5803,
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 724.6437,
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 92.903,
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4509,
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 501.6764,
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 390.1928,
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 558.9047,
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 445.9346,
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 183.948,
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 501.6764,
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 334.4656,
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 929.0304,
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 733.934,
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 621.3336,
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 133.7804,
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Internal Mass": {
