{
    "AirLoopHVAC": {
        "PSZ-AC_1:1": {
            "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
            "branch_list_name": "PSZ-AC_1:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:2": {
            "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
            "branch_list_name": "PSZ-AC_2:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC_1:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC_1:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_2:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC_2:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC_1:1_OA": {
            "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
            "controller_list_name": "PSZ-AC_1:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_1:1_OA_Equipment"
        },
        "PSZ-AC_2:2_OA": {
            "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
            "controller_list_name": "PSZ-AC_2:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_2:2_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC_1:1_OA_Equipment": {
            "component_1_name": "PSZ-AC_1:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_2:2_OA_Equipment": {
            "component_1_name": "PSZ-AC_2:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC_1:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC_1:1": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC_2:2": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC_1:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Dining Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Kitchen Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC_1:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Dining Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_2:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Kitchen Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Dining Direct Air": {
            "air_inlet_node_name": "Dining Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Dining Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Kitchen Direct Air": {
            "air_inlet_node_name": "Kitchen Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Kitchen Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC_1:1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_2:2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC_1:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_2:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC_1:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_1:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
                    "component_name": "PSZ-AC_1:1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
                    "component_name": "PSZ-AC_1:1_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
                    "component_name": "PSZ-AC_1:1_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_2:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
                    "component_name": "PSZ-AC_2:2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
                    "component_name": "PSZ-AC_2:2_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
                    "component_name": "PSZ-AC_2:2_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen Water Equipment Water Inlet Node",
                    "component_name": "Kitchen Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC_1:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_1:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_2:2 Air Loop Main Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Ref Bldg Full Service Restaurant New2004_v1.3_5.0": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Dining_Ceiling": {
            "construction_name": "Attic Non-res Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "attic-floor-dining",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining"
        },
        "Dining_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining"
        },
        "Dining_Wall_East": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining"
        },
        "Dining_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining"
        },
        "Dining_Wall_North-PPAutoCreateOther": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen"
        },
        "Dining_Wall_South": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining"
        },
        "Dining_Wall_West": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining"
        },
        "Kitchen_Ceiling": {
            "construction_name": "Attic Non-res Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "attic-floor-kitchen",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen"
        },
        "Kitchen_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen"
        },
        "Kitchen_Wall_East": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen"
        },
        "Kitchen_Wall_North": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen"
        },
        "Kitchen_Wall_West": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 3.0488
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 3.0488
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen"
        },
        "attic-floor-dining": {
            "construction_name": "Attic Non-res Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "attic"
        },
        "attic-floor-kitchen": {
            "construction_name": "Attic Non-res Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4427,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "attic"
        },
        "east-roof": {
            "construction_name": "Attic Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 18.8397,
                    "vertex_z_coordinate": 3.7692
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 3.769,
                    "vertex_z_coordinate": 3.7692
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "attic"
        },
        "north-roof": {
            "construction_name": "Attic Non-res Roof",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 18.8397,
                    "vertex_z_coordinate": 3.7692
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "attic"
        },
        "south-roof": {
            "construction_name": "Attic Non-res Roof",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.6087,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 3.769,
                    "vertex_z_coordinate": 3.7692
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "attic"
        },
        "west-roof": {
            "construction_name": "Attic Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.6087,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 3.769,
                    "vertex_z_coordinate": 3.7692
                },
                {
                    "vertex_x_coordinate": 11.3044,
                    "vertex_y_coordinate": 18.8397,
                    "vertex_z_coordinate": 3.7692
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "attic"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC_2:2_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
            "gross_rated_cooling_cop": 3.66668442928701,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
        }
    },
    "Coil:Cooling:DX:TwoSpeed": {
        "PSZ-AC_1:1_CoolC DXCoil": {
            "air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Measured_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Measured_CoolCStandard10Ton_EIRFT",
            "high_speed_gross_rated_cooling_cop": 3.23372055845678,
            "high_speed_gross_rated_total_cooling_capacity": "Autosize",
            "high_speed_rated_air_flow_rate": "Autosize",
            "high_speed_rated_sensible_heat_ratio": "Autosize",
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "Measured_LowSpeedCoolEIRLSFT",
            "low_speed_gross_rated_cooling_cop": 3.28186528141147,
            "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
            "low_speed_gross_rated_total_cooling_capacity": "Autosize",
            "low_speed_rated_air_flow_rate": "Autosize",
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "Measured_LowSpeedCoolCapLSFT",
            "part_load_fraction_correlation_curve_name": "No_PLR_Degredation",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Measured_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Measured_CoolCStandard10Ton_CapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC_1:1_HeatC": {
            "air_inlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
            "air_outlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.78,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
        },
        "PSZ-AC_2:2_HeatC": {
            "air_inlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
            "air_outlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-AC_1:1_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_1:1_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
        },
        "PSZ-AC_2:2_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC_2:2_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Attic Non-res Floor": {
            "layer_2": "AtticFloor NonRes Insulation",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        },
        "Attic Non-res Roof": {
            "layer_2": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Steel Frame Non-res Ext Wall": {
            "layer_2": "Steel Frame NonRes Wall Insulation",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "Wood Siding"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "ext-slab": {
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC_1:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC_1:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC_1:1_OARelief Node",
            "return_air_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC_2:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC_2:2_OARelief Node",
            "return_air_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:Biquadratic": {
        "Cool-Cap-fT": {
            "coefficient1_constant": 0.9712123,
            "coefficient2_x": -0.015275502,
            "coefficient3_x_2": 0.0014434524,
            "coefficient4_y": -0.00039321,
            "coefficient5_y_2": -6.8364e-06,
            "coefficient6_x_y": -0.0002905956,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT": {
            "coefficient1_constant": 0.28687133,
            "coefficient2_x": 0.023902164,
            "coefficient3_x_2": -0.000810648,
            "coefficient4_y": 0.013458546,
            "coefficient5_y_2": 0.0003389364,
            "coefficient6_x_y": -0.0004870044,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Measured_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.52357,
            "coefficient2_x": 0.03478,
            "coefficient3_x_2": 0,
            "coefficient4_y": -0.001915,
            "coefficient5_y_2": -0.00010838,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 0.9847,
            "coefficient2_x": -0.04285,
            "coefficient3_x_2": 0.0013562,
            "coefficient4_y": 0.009934,
            "coefficient5_y_2": 0.0006398,
            "coefficient6_x_y": -0.001169,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_LowSpeedCoolCapLSFT": {
            "coefficient1_constant": 0.4136,
            "coefficient2_x": 0.03105,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0.006952,
            "coefficient5_y_2": -0.0002128,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        },
        "Measured_LowSpeedCoolEIRLSFT": {
            "coefficient1_constant": 1.1389,
            "coefficient2_x": -0.04518,
            "coefficient3_x_2": 0.0014298,
            "coefficient4_y": 0.006044,
            "coefficient5_y_2": 0.0006745,
            "coefficient6_x_y": -0.0012325,
            "maximum_value_of_x": 29.4,
            "maximum_value_of_y": 50.3,
            "minimum_value_of_x": 11.1,
            "minimum_value_of_y": 10.0
        }
    },
    "Curve:Cubic": {
        "ConstantCubic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.020376,
            "coefficient2_x": 0.00024378,
            "coefficient3_x_2": 1.14e-05,
            "coefficient4_x_3": 1.811e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": -6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "Cool-PLF-fPLR": {
            "coefficient1_constant": 0.90949556,
            "coefficient2_x": 0.09864773,
            "coefficient3_x_2": -0.00819488,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "Measured_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.7685,
            "coefficient2_x": 0.2315,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.197,
            "minimum_value_of_x": 0.776
        },
        "Measured_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.192,
            "coefficient2_x": -0.1917,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.197,
            "minimum_value_of_x": 0.776
        },
        "No_PLR_Degredation": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Dining": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Kitchen": {
            "outdoor_air_flow_per_person": 0.008,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "Dining_MiscElec_Equip": {
            "design_level": 22402,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscElec",
            "fraction_latent": 0.25,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen_ExhFan_Equip": {
            "design_level": 699,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "KitchenExhFan",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "Kitchen_Exhaust_SCH",
            "zone_or_zonelist_name": "Kitchen"
        },
        "Kitchen_MiscElec_Equip": {
            "design_level": 52500,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscElec",
            "fraction_latent": 0.25,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 4235,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "PSZ-AC_1:1_Fan": {
            "air_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
            "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.56875,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.875,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-AC_2:2_Fan": {
            "air_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
            "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.546,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.84,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        }
    },
    "Fan:ZoneExhaust": {
        "Dining Exhaust Fan": {
            "air_inlet_node_name": "Dining Exhaust Fan Node",
            "air_outlet_node_name": "Dining Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 1.828,
            "pressure_rise": 1e-06
        },
        "Kitchen Exhaust Fan": {
            "air_inlet_node_name": "Kitchen Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.0600000000000001,
            "pressure_rise": 1e-06
        }
    },
    "FenestrationSurface:Detailed": {
        "Dining_Wall_East_Window": {
            "building_surface_name": "Dining_Wall_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.6087,
            "vertex_1_y_coordinate": 0.6029,
            "vertex_1_z_coordinate": 1.9817,
            "vertex_2_x_coordinate": 22.6087,
            "vertex_2_y_coordinate": 0.6029,
            "vertex_2_z_coordinate": 1.0671,
            "vertex_3_x_coordinate": 22.6087,
            "vertex_3_y_coordinate": 15.8398,
            "vertex_3_z_coordinate": 1.0671,
            "vertex_4_x_coordinate": 22.6087,
            "vertex_4_y_coordinate": 15.8398,
            "vertex_4_z_coordinate": 1.9817,
            "view_factor_to_ground": "Autocalculate"
        },
        "Dining_Wall_South_Window": {
            "building_surface_name": "Dining_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.754,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 1.9817,
            "vertex_2_x_coordinate": 0.754,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0671,
            "vertex_3_x_coordinate": 21.855,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0671,
            "vertex_4_x_coordinate": 21.855,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 1.9817,
            "view_factor_to_ground": "Autocalculate"
        },
        "Dining_Wall_West_Window": {
            "building_surface_name": "Dining_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.8398,
            "vertex_1_z_coordinate": 1.9817,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.8398,
            "vertex_2_z_coordinate": 1.0671,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.6029,
            "vertex_3_z_coordinate": 1.0671,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.6029,
            "vertex_4_z_coordinate": 1.9817,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "units_of_measure": "kg",
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "energy_per_unit_factor": 37631000,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "Kitchen_MiscGas_Equip": {
            "design_level": 166994,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.1,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.2,
            "schedule_name": "GAS_EQUIP_SCH",
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Dining Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 743.4961,
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 278.8105,
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "Lights": {
        "Dining_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 22.6,
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.9,
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "AtticFloor NonRes Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.236804989096202,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0870564552646045,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "Dining Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Dining Exhaust Fan Node"
                }
            ]
        },
        "Dining Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Dining Direct Air Inlet Node Name"
                }
            ]
        },
        "Kitchen Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen Exhaust Fan Node"
                }
            ]
        },
        "Kitchen Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC_1:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_1:1_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_2:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_2:2_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC_1:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC_1:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_1:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC_2:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_2:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-AC_1:1_CoolCOA Ref node": {},
        "PSZ-AC_2:2_CoolCOA Ref node": {},
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_1:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_2:2_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Cooling Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Fan Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                }
            ]
        },
        "Heating Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil NaturalGas Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating Coil NaturalGas Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "HeatEmissionsSummary"
                },
                {
                    "report_name": "HeatEmissionsReportMonthly"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 4,
            "interval_size": 10,
            "interval_start": 60,
            "key_value": "*",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 5,
            "interval_size": 0.2,
            "interval_start": 0.0,
            "key_value": "*",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 4,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Availability Manager Night Cycle Control Status"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Heat Emission to Air Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Total Surface Heat Emission to Air"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exfiltration Heat Transfer Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Total Zone Exfiltration Heat Loss"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exhaust Air Heat Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Total Zone Exhaust Air Heat Loss"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Relief Air Heat Transfer Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Relief Air Total Heat Loss Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "HVAC System Total Heat Rejection Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Dining People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 1.39,
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 820.0,
            "case_defrost_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 2.44,
            "case_lighting_schedule_name": "BLDG_LIGHT_SCH",
            "case_operating_temperature": -23.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 74.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 688.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 74.0,
            "standard_case_lighting_power_per_unit_length": 33.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen"
        },
        "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 3.05,
            "case_lighting_schedule_name": "BLDG_LIGHT_SCH",
            "case_operating_temperature": 2.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 66.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 66.0,
            "standard_case_lighting_power_per_unit_length": 33.0,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "Kitchen"
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 1.5,
            "design_condenser_fan_power": 330.0,
            "end_use_subcategory": "Low Temp Refrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Case:1_WALKINFREEZER"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 3.0,
            "design_condenser_fan_power": 330.0,
            "end_use_subcategory": "Med Temp Refrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekday Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_KITCHEN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "GAS_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_KITCHEN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 49
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 49
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday Friday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 725.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 417.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 290.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Exhaust_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC_1:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
        },
        "PSZ-AC_1:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
        },
        "PSZ-AC_1:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
        },
        "PSZ-AC_2:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
        },
        "PSZ-AC_2:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
        },
        "PSZ-AC_2:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrDining": {
            "control_variable": "Temperature",
            "control_zone_name": "Dining",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Dining Direct Air Inlet Node Name",
            "zone_node_name": "Dining Air Node"
        },
        "SupAirTemp MngrKitchen": {
            "control_variable": "Temperature",
            "control_zone_name": "Kitchen",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Kitchen Direct Air Inlet Node Name",
            "zone_node_name": "Kitchen Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_1:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "PSZ-AC_2:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Dining",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Dining"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Kitchen",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Dining DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Kitchen DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_KITCHEN_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_KITCHEN_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.2,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Kitchen Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Kitchen Water Equipment"
                }
            ],
            "inlet_node_name": "Kitchen Water Equipment Water Inlet Node",
            "outlet_node_name": "Kitchen Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Kitchen Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Kitchen Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Kitchen Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00014,
            "sensible_fraction_schedule_name": "Kitchen Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Kitchen Water Equipment Temp Sched",
            "zone_name": "Kitchen"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "Dining": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Kitchen": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "attic": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.0488
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "Dining Thermostat": {
            "control_1_name": "Dining DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen Thermostat": {
            "control_1_name": "Kitchen DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Kitchen"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Dining Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Dining Direct Air Inlet Node Name",
            "air_terminal_name": "Dining Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Kitchen Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Kitchen Direct Air Inlet Node Name",
            "air_terminal_name": "Kitchen Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Dining Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Dining Inlet Nodes",
            "zone_air_node_name": "Dining Air Node",
            "zone_conditioning_equipment_list_name": "Dining Equipment",
            "zone_name": "Dining",
            "zone_return_air_node_or_nodelist_name": "Dining Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Kitchen Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Kitchen Inlet Nodes",
            "zone_air_node_name": "Kitchen Air Node",
            "zone_conditioning_equipment_list_name": "Kitchen Equipment",
            "zone_name": "Kitchen",
            "zone_return_air_node_or_nodelist_name": "Kitchen Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Dining Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Dining Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Dining Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Kitchen Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Kitchen Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Kitchen Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Dining_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Dining"
        },
        "Kitchen_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Kitchen"
        },
        "attic_Infiltration": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "ALWAYS_ON",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "attic"
        }
    },
    "ZoneMixing": {
        "Kitchen Exhaust Fanmixing_0": {
            "delta_temperature": 0.0,
            "design_flow_rate": 1.828,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "HVACOperationSchd",
            "source_zone_name": "Dining",
            "zone_name": "Kitchen"
        }
    }
}
