{
    "AirLoopHVAC": {
        "Direct DX air Loop ZN1": {
            "availability_manager_list_name": "System ZN1 Avail List",
            "branch_list_name": "Air Loop Branches ZN1",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN1",
            "demand_side_outlet_node_name": "ZN1 Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN1",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN1"
        },
        "Direct DX air Loop ZN2": {
            "availability_manager_list_name": "System ZN2 Avail List",
            "branch_list_name": "Air Loop Branches ZN2",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN2",
            "demand_side_outlet_node_name": "ZN2 Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN2",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN2"
        },
        "Direct DX air Loop ZN3": {
            "availability_manager_list_name": "System ZN3 Avail List",
            "branch_list_name": "Air Loop Branches ZN3",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN3",
            "demand_side_outlet_node_name": "ZN3 Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN3",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN3"
        },
        "Direct DX air Loop ZN4": {
            "availability_manager_list_name": "System ZN4 Avail List",
            "branch_list_name": "Air Loop Branches ZN4",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN4",
            "demand_side_outlet_node_name": "ZN4 Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN4",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN4"
        },
        "Direct DX air Loop ZN5": {
            "availability_manager_list_name": "System ZN5 Avail List",
            "branch_list_name": "Air Loop Branches ZN5",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN5",
            "demand_side_outlet_node_name": "ZN5 Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN5",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN5"
        },
        "Direct Heating Air Loop ZN11": {
            "availability_manager_list_name": "System ZN11 Avail List",
            "branch_list_name": "Air Loop Branches ZN11",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN11",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN11",
            "design_supply_air_flow_rate": 3.0,
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN11",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN11"
        },
        "Direct Heating Air Loop ZN12": {
            "availability_manager_list_name": "System ZN12 Avail List",
            "branch_list_name": "Air Loop Branches ZN12",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN12",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN12",
            "design_supply_air_flow_rate": 3.0,
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN12",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN12"
        },
        "Direct Heating Air Loop ZN13": {
            "availability_manager_list_name": "System ZN13 Avail List",
            "branch_list_name": "Air Loop Branches ZN13",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN13",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN13",
            "design_supply_air_flow_rate": 3.0,
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN13",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN13"
        },
        "Direct Heating Air Loop ZN14": {
            "availability_manager_list_name": "System ZN14 Avail List",
            "branch_list_name": "Air Loop Branches ZN14",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN14",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN14",
            "design_supply_air_flow_rate": 3.0,
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN14",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN14"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys ZN1 Controllers": {
            "controller_1_name": "OA Controller ZN1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN2 Controllers": {
            "controller_1_name": "OA Controller ZN2",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN3 Controllers": {
            "controller_1_name": "OA Controller ZN3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN4 Controllers": {
            "controller_1_name": "OA Controller ZN4",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN5 Controllers": {
            "controller_1_name": "OA Controller ZN5",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN11 Controllers": {
            "controller_1_name": "OA Controller ZN11",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN12 Controllers": {
            "controller_1_name": "OA Controller ZN12",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN13 Controllers": {
            "controller_1_name": "OA Controller ZN13",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN14 Controllers": {
            "controller_1_name": "OA Controller ZN14",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys ZN1": {
            "availability_manager_list_name": "System ZN1 Avail List",
            "controller_list_name": "OA Sys ZN1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN1 Equipment"
        },
        "OA Sys ZN2": {
            "availability_manager_list_name": "System ZN2 Avail List",
            "controller_list_name": "OA Sys ZN2 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN2 Equipment"
        },
        "OA Sys ZN3": {
            "availability_manager_list_name": "System ZN3 Avail List",
            "controller_list_name": "OA Sys ZN3 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN3 Equipment"
        },
        "OA Sys ZN4": {
            "availability_manager_list_name": "System ZN4 Avail List",
            "controller_list_name": "OA Sys ZN4 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN4 Equipment"
        },
        "OA Sys ZN5": {
            "availability_manager_list_name": "System ZN5 Avail List",
            "controller_list_name": "OA Sys ZN5 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN5 Equipment"
        },
        "OA Sys ZN11": {
            "availability_manager_list_name": "System ZN11 Avail List",
            "controller_list_name": "OA Sys ZN11 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN11 Equipment"
        },
        "OA Sys ZN12": {
            "availability_manager_list_name": "System ZN12 Avail List",
            "controller_list_name": "OA Sys ZN12 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN12 Equipment"
        },
        "OA Sys ZN13": {
            "availability_manager_list_name": "System ZN13 Avail List",
            "controller_list_name": "OA Sys ZN13 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN13 Equipment"
        },
        "OA Sys ZN14": {
            "availability_manager_list_name": "System ZN14 Avail List",
            "controller_list_name": "OA Sys ZN14 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN14 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys ZN1 Equipment": {
            "component_1_name": "OFFICE MultiSystem OA UTSC",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN1",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN2 Equipment": {
            "component_1_name": "OFFICE MultiSystem OA UTSC",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN2",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN3 Equipment": {
            "component_1_name": "OFFICE MultiSystem OA UTSC",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN3",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN4 Equipment": {
            "component_1_name": "OFFICE MultiSystem OA UTSC",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN4",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN5 Equipment": {
            "component_1_name": "OFFICE MultiSystem OA UTSC",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN5",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN11 Equipment": {
            "component_1_name": "Shop OA UTSC ZN11",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN11",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN12 Equipment": {
            "component_1_name": "Shop OA UTSC ZN12",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN12",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN13 Equipment": {
            "component_1_name": "Shop OA UTSC ZN13",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN13",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN14 Equipment": {
            "component_1_name": "Shop OA UTSC ZN14",
            "component_1_object_type": "SolarCollector:UnglazedTranspired",
            "component_2_name": "OA Mixing Box ZN14",
            "component_2_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath ZN11": {
            "components": [
                {
                    "component_name": "ZN11 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN11"
        },
        "TermReheatReturnPath ZN12": {
            "components": [
                {
                    "component_name": "ZN12 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN12"
        },
        "TermReheatReturnPath ZN13": {
            "components": [
                {
                    "component_name": "ZN13 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN13"
        },
        "TermReheatReturnPath ZN14": {
            "components": [
                {
                    "component_name": "ZN14 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN14"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "DirectSupplyPath11": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN11",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN11"
        },
        "DirectSupplyPath12": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN12",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN12"
        },
        "DirectSupplyPath13": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN13",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN13"
        },
        "DirectSupplyPath14": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN14",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN14"
        },
        "DirectSupplyPath ZN1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN1"
        },
        "DirectSupplyPath ZN2": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN2"
        },
        "DirectSupplyPath ZN3": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN3"
        },
        "DirectSupplyPath ZN4": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN4"
        },
        "DirectSupplyPath ZN5": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN5"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "ZN11 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN11 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN11"
        },
        "ZN12 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN12 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN12"
        },
        "ZN13 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN13 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN13"
        },
        "ZN14 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN14 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN14"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter ZN1": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN1",
            "nodes": [
                {
                    "outlet_node_name": "ZN1 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN2": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN2",
            "nodes": [
                {
                    "outlet_node_name": "ZN2 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN3": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN3",
            "nodes": [
                {
                    "outlet_node_name": "ZN3 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN4": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN4",
            "nodes": [
                {
                    "outlet_node_name": "ZN4 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN5": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN5",
            "nodes": [
                {
                    "outlet_node_name": "ZN5 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN11": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN11",
            "nodes": [
                {
                    "outlet_node_name": "ZN11 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN12": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN12",
            "nodes": [
                {
                    "outlet_node_name": "ZN12 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN13": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN13",
            "nodes": [
                {
                    "outlet_node_name": "ZN13 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN14": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN14",
            "nodes": [
                {
                    "outlet_node_name": "ZN14 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone11DirectAir": {
            "air_inlet_node_name": "ZN11 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN11 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 3.0
        },
        "Zone12DirectAir": {
            "air_inlet_node_name": "ZN12 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN12 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 3.0
        },
        "Zone13DirectAir": {
            "air_inlet_node_name": "ZN13 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN13 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 3.0
        },
        "Zone14DirectAir": {
            "air_inlet_node_name": "ZN14 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN14 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 3.0
        },
        "Zone ZN1 DirectAir": {
            "air_inlet_node_name": "ZN1 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN1 Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN2 DirectAir": {
            "air_inlet_node_name": "ZN2 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN2 Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN3 DirectAir": {
            "air_inlet_node_name": "ZN3 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN3 Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN4 DirectAir": {
            "air_inlet_node_name": "ZN4 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN4 Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN5 DirectAir": {
            "air_inlet_node_name": "ZN5 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN5 Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "System ZN1 Avail": {
            "applicability_schedule_name": "always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN2 Avail": {
            "applicability_schedule_name": "always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN3 Avail": {
            "applicability_schedule_name": "always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN4 Avail": {
            "applicability_schedule_name": "always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN5 Avail": {
            "applicability_schedule_name": "always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "System ZN11 Avail": {
            "schedule_name": "ALWAYS_ON"
        },
        "System ZN12 Avail": {
            "schedule_name": "ALWAYS_ON"
        },
        "System ZN13 Avail": {
            "schedule_name": "ALWAYS_ON"
        },
        "System ZN14 Avail": {
            "schedule_name": "ALWAYS_ON"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "System ZN1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN2 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN2 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN3 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN3 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN4 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN4 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN5 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN5 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN11 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN11 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "System ZN12 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN12 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "System ZN13 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN13 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "System ZN14 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN14 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch ZN1": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN1",
                    "component_name": "OA Sys ZN1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN1",
                    "component_name": "DX Cooling Coil System ZN1",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN1"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN1",
                    "component_name": "Main Heating Coil ZN1",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN1"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
                    "component_name": "Supply Fan ZN1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN1"
                }
            ]
        },
        "Air Loop Main Branch ZN2": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN2",
                    "component_name": "OA Sys ZN2",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN2"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN2",
                    "component_name": "DX Cooling Coil System ZN2",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN2"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN2",
                    "component_name": "Main Heating Coil ZN2",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN2"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN2",
                    "component_name": "Supply Fan ZN2",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN2"
                }
            ]
        },
        "Air Loop Main Branch ZN3": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN3",
                    "component_name": "OA Sys ZN3",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN3"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN3",
                    "component_name": "DX Cooling Coil System ZN3",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN3"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN3",
                    "component_name": "Main Heating Coil ZN3",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN3"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
                    "component_name": "Supply Fan ZN3",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN3"
                }
            ]
        },
        "Air Loop Main Branch ZN4": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN4",
                    "component_name": "OA Sys ZN4",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN4"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN4",
                    "component_name": "DX Cooling Coil System ZN4",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN4"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN4",
                    "component_name": "Main Heating Coil ZN4",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN4"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN4",
                    "component_name": "Supply Fan ZN4",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN4"
                }
            ]
        },
        "Air Loop Main Branch ZN5": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN5",
                    "component_name": "OA Sys ZN5",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN5"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN5",
                    "component_name": "DX Cooling Coil System ZN5",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN5"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN5",
                    "component_name": "Main Heating Coil ZN5",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN5"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
                    "component_name": "Supply Fan ZN5",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN5"
                }
            ]
        },
        "Air Loop Main Branch ZN11": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN11",
                    "component_name": "OA Sys ZN11",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN11"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN11",
                    "component_name": "Main Heating Coil ZN11",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN11"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
                    "component_name": "Supply Fan ZN11",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN11"
                }
            ]
        },
        "Air Loop Main Branch ZN12": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN12",
                    "component_name": "OA Sys ZN12",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN12"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN12",
                    "component_name": "Main Heating Coil ZN12",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN12"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN12",
                    "component_name": "Supply Fan ZN12",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN12"
                }
            ]
        },
        "Air Loop Main Branch ZN13": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN13",
                    "component_name": "OA Sys ZN13",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN13"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN13",
                    "component_name": "Supply Fan ZN13",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN13"
                }
            ]
        },
        "Air Loop Main Branch ZN14": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN14",
                    "component_name": "OA Sys ZN14",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN14"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN14",
                    "component_name": "Main Heating Coil ZN14",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN14"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN14",
                    "component_name": "Supply Fan ZN14",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN14"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches ZN1": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN1"
                }
            ]
        },
        "Air Loop Branches ZN2": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN2"
                }
            ]
        },
        "Air Loop Branches ZN3": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN3"
                }
            ]
        },
        "Air Loop Branches ZN4": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN4"
                }
            ]
        },
        "Air Loop Branches ZN5": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN5"
                }
            ]
        },
        "Air Loop Branches ZN11": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN11"
                }
            ]
        },
        "Air Loop Branches ZN12": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN12"
                }
            ]
        },
        "Air Loop Branches ZN13": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN13"
                }
            ]
        },
        "Air Loop Branches ZN14": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN14"
                }
            ]
        }
    },
    "Building": {
        "AutoBuilt model": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN1_S_Space_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Plen_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Plen_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Shop_1:IntWall:West:Low",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Plen_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Plen_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Plen_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Plen_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN6_S_Plen_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Plen_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN6_S_Plen_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Plen_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN6_S_Plen_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Plen_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN6_S_Plen_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN6_S_Plen_1:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 50.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Plen_1"
        },
        "ZN7_E_Plen_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Shop_1:IntWall:West:Hi",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN7_E_Plen_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Plen_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN7_E_Plen_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Plen_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN7_E_Plen_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Plen_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN7_E_Plen_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN7_E_Plen_1:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": -4.75,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Plen_1"
        },
        "ZN8_N_Plen_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN8_N_Plen_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Plen_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN8_N_Plen_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Plen_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN8_N_Plen_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Plen_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN8_N_Plen_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN8_N_Plen_1:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.25,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Plen_1"
        },
        "ZN9_W_Plen_1:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN9_W_Plen_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Plen_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN9_W_Plen_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Plen_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN9_W_Plen_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Plen_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN9_W_Plen_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN9_W_Plen_1:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 15.25,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.75,
                    "vertex_y_coordinate": 4.75,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Plen_1"
        },
        "ZN10_Core_Plen_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Plen_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN10_Core_Plen_1:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Plen_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN10_Core_Plen_1:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Plen_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN10_Core_Plen_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Plen_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN10_Core_Plen_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 1.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN10_Core_Plen_1:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 10.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 40.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Plen_1"
        },
        "ZN11_Shop_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM ZN11",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:Floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Shop_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:IntWall:West:Hi": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Plen_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:IntWall:West:Low": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN11_Shop_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_Shop_1"
        },
        "ZN12_Shop_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN12_Shop_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM ZN12",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN12_Shop_1:Floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN12_Shop_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Shop_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN12_Shop_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Shop_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN12_Shop_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN12_Shop_1"
        },
        "ZN13_Shop_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN13_Shop_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM ZN13",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN13_Shop_1:Floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN13_Shop_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Shop_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN13_Shop_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Shop_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN13_Shop_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN13_Shop_1"
        },
        "ZN14_Shop_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN14_Shop_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "UTSC OSCM ZN14",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN14_Shop_1:Floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN14_Shop_1:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Shop_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN14_Shop_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Shop_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN14_Shop_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN14_Shop_1"
        },
        "ZN15_Shop_1:ExtWall:East": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN15_Shop_1"
        },
        "ZN15_Shop_1:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN15_Shop_1"
        },
        "ZN15_Shop_1:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN15_Shop_1"
        },
        "ZN15_Shop_1:Floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Shop_1"
        },
        "ZN15_Shop_1:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Shop_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Shop_1"
        },
        "ZN15_Shop_1:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 20.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN15_Shop_1"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ACDXCoil ZN1": {
            "air_inlet_node_name": "Mixed Air Node ZN1",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "availability_schedule_name": "Always_on",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.5,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN2": {
            "air_inlet_node_name": "Mixed Air Node ZN2",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN2",
            "availability_schedule_name": "Always_on",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.5,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN3": {
            "air_inlet_node_name": "Mixed Air Node ZN3",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "availability_schedule_name": "Always_on",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.5,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN4": {
            "air_inlet_node_name": "Mixed Air Node ZN4",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN4",
            "availability_schedule_name": "Always_on",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.5,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN5": {
            "air_inlet_node_name": "Mixed Air Node ZN5",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "availability_schedule_name": "Always_on",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.5,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "Main Heating Coil ZN1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.85,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN1"
        },
        "Main Heating Coil ZN2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN2",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.85,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN2"
        },
        "Main Heating Coil ZN3": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.85,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN3"
        },
        "Main Heating Coil ZN4": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN4",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN4",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.85,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN4"
        },
        "Main Heating Coil ZN5": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.85,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN5"
        },
        "Main Heating Coil ZN11": {
            "air_inlet_node_name": "Mixed Air Node ZN11",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "availability_schedule_name": "HeatingAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000,
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN11"
        },
        "Main Heating Coil ZN12": {
            "air_inlet_node_name": "Mixed Air Node ZN12",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN12",
            "availability_schedule_name": "HeatingAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000,
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN12"
        },
        "Main Heating Coil ZN14": {
            "air_inlet_node_name": "Mixed Air Node ZN14",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN14",
            "availability_schedule_name": "HeatingAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000,
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN14"
        }
    },
    "CoilSystem:Cooling:DX": {
        "DX Cooling Coil System ZN1": {
            "availability_schedule_name": "always_On",
            "cooling_coil_name": "ACDXCoil ZN1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node ZN1",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN1"
        },
        "DX Cooling Coil System ZN2": {
            "availability_schedule_name": "always_On",
            "cooling_coil_name": "ACDXCoil ZN2",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node ZN2",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN2",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN2"
        },
        "DX Cooling Coil System ZN3": {
            "availability_schedule_name": "always_On",
            "cooling_coil_name": "ACDXCoil ZN3",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node ZN3",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN3"
        },
        "DX Cooling Coil System ZN4": {
            "availability_schedule_name": "always_On",
            "cooling_coil_name": "ACDXCoil ZN4",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node ZN4",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN4",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN4"
        },
        "DX Cooling Coil System ZN5": {
            "availability_schedule_name": "always_On",
            "cooling_coil_name": "ACDXCoil ZN5",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node ZN5",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN5"
        }
    },
    "Construction": {
        "DropCeiling": {
            "outside_layer": "Ceiling Tiles 3/4 office"
        },
        "Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8  HW CONCRETE"
        },
        "Ext-wall": {
            "layer_2": "Foamboard-SHEATH",
            "layer_3": "INS-wall-R_13",
            "layer_4": "GP01 5/8  GYPSUM",
            "outside_layer": "4 inch prefab stone wall panel"
        },
        "Int-Wall": {
            "layer_2": "AIRSPACE - VERTICAL",
            "layer_3": "GP01 5/8  GYPSUM",
            "outside_layer": "GP01 5/8  GYPSUM"
        },
        "InteriorFurnishings": {
            "outside_layer": "Wood 6inch"
        },
        "North_window": {
            "layer_2": "AIR 6.3MM",
            "layer_3": "103 Clear_6.DAT",
            "outside_layer": "1302 Blue2_69.vgs"
        },
        "Roof": {
            "layer_2": "INS-Roof-R_15",
            "layer_3": "MAT-METAL",
            "outside_layer": "ROOFING - BUILT UP ROOFING - 3 / 8 IN"
        },
        "nonnorth_window": {
            "layer_2": "AIR 6.3MM",
            "layer_3": "103 Clear_6.DAT",
            "outside_layer": "1302 Blue2_69.vgs"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller ZN1": {
            "actuator_node_name": "Outside Air Inlet Node ZN1",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 1.7,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN1",
            "relief_air_outlet_node_name": "Relief Node ZN1",
            "return_air_node_name": "Air Loop Inlet Node ZN1"
        },
        "OA Controller ZN2": {
            "actuator_node_name": "Outside Air Inlet Node ZN2",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 1.7,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN2",
            "relief_air_outlet_node_name": "Relief Node ZN2",
            "return_air_node_name": "Air Loop Inlet Node ZN2"
        },
        "OA Controller ZN3": {
            "actuator_node_name": "Outside Air Inlet Node ZN3",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 1.7,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN3",
            "relief_air_outlet_node_name": "Relief Node ZN3",
            "return_air_node_name": "Air Loop Inlet Node ZN3"
        },
        "OA Controller ZN4": {
            "actuator_node_name": "Outside Air Inlet Node ZN4",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 1.7,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN4",
            "relief_air_outlet_node_name": "Relief Node ZN4",
            "return_air_node_name": "Air Loop Inlet Node ZN4"
        },
        "OA Controller ZN5": {
            "actuator_node_name": "Outside Air Inlet Node ZN5",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": 1.7,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN5",
            "relief_air_outlet_node_name": "Relief Node ZN5",
            "return_air_node_name": "Air Loop Inlet Node ZN5"
        },
        "OA Controller ZN11": {
            "actuator_node_name": "Outside Air Inlet Node ZN11",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 3.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 2.2,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "Mixed Air Node ZN11",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN11",
            "return_air_node_name": "Air Loop Inlet Node ZN11"
        },
        "OA Controller ZN12": {
            "actuator_node_name": "Outside Air Inlet Node ZN12",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 3.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 2.2,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "Mixed Air Node ZN12",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN12",
            "return_air_node_name": "Air Loop Inlet Node ZN12"
        },
        "OA Controller ZN13": {
            "actuator_node_name": "Outside Air Inlet Node ZN13",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 3.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 1.0,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "Mixed Air Node ZN13",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN13",
            "return_air_node_name": "Air Loop Inlet Node ZN13"
        },
        "OA Controller ZN14": {
            "actuator_node_name": "Outside Air Inlet Node ZN14",
            "economizer_control_action_type": "MinimumFlowWithBypass",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 3.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 2.2,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "Mixed Air Node ZN14",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN14",
            "return_air_node_name": "Air Loop Inlet Node ZN14"
        }
    },
    "Curve:Biquadratic": {
        "Carrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "Carrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Linear": {
        "Inverter Curve": {
            "coefficient1_constant": 0.92,
            "coefficient2_x": 0.0,
            "maximum_value_of_x": 20000,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "Carrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "Carrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "IEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN1_S_Space_1": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN2_E_Space_1": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN3_N_Space_1": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN4_W_Space_1": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN5_Core_Space_1": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "ZN1_S_Space_1 ElecEq 1": {
            "design_level": 6448.125,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1 ElecEq 1": {
            "design_level": 2173.125,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1 ElecEq 1": {
            "design_level": 6448.125,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1 ElecEq 1": {
            "design_level": 2173.125,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1 ElecEq 1": {
            "design_level": 12757.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        }
    },
    "ElectricLoadCenter:Distribution": {
        "Simple Electric Load Center": {
            "electrical_buss_type": "DirectCurrentWithInverter",
            "generator_demand_limit_scheme_purchased_electric_demand_limit": 0,
            "generator_list_name": "PV List",
            "generator_operation_scheme_type": "Baseload",
            "inverter_name": "Curve Inverter"
        }
    },
    "ElectricLoadCenter:Generators": {
        "PV List": {
            "generator_outputs": [
                {
                    "generator_name": "PV:ZN15:S_Wall",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 100000.0
                },
                {
                    "generator_name": "PV_UTSC:ZN14:S_Wall",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 100000.0
                }
            ]
        }
    },
    "ElectricLoadCenter:Inverter:FunctionOfPower": {
        "Curve Inverter": {
            "ancillary_power_consumed_in_standby": 0.0,
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency_function_of_power_curve_name": "Inverter Curve",
            "maximum_efficiency": 1.0,
            "maximum_power_output": 20000,
            "minimum_efficiency": 0.0,
            "minimum_power_output": 200,
            "radiative_fraction": 0.3,
            "rated_maximum_continuous_input_power": 15000
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan ZN1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "air_outlet_node_name": "Air Loop Outlet Node ZN1",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600.0
        },
        "Supply Fan ZN2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN2",
            "air_outlet_node_name": "Air Loop Outlet Node ZN2",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600.0
        },
        "Supply Fan ZN3": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "air_outlet_node_name": "Air Loop Outlet Node ZN3",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600.0
        },
        "Supply Fan ZN4": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN4",
            "air_outlet_node_name": "Air Loop Outlet Node ZN4",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600.0
        },
        "Supply Fan ZN5": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "air_outlet_node_name": "Air Loop Outlet Node ZN5",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600.0
        },
        "Supply Fan ZN11": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "air_outlet_node_name": "Air Loop Outlet Node ZN11",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 3.0,
            "motor_efficiency": 0.55,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Supply Fan ZN12": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN12",
            "air_outlet_node_name": "Air Loop Outlet Node ZN12",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 3.0,
            "motor_efficiency": 0.55,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Supply Fan ZN13": {
            "air_inlet_node_name": "Mixed Air Node ZN13",
            "air_outlet_node_name": "Air Loop Outlet Node ZN13",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 3.0,
            "motor_efficiency": 0.55,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Supply Fan ZN14": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN14",
            "air_outlet_node_name": "Air Loop Outlet Node ZN14",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 3.0,
            "motor_efficiency": 0.55,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN3_N_Space_1:N_Window_0": {
            "building_surface_name": "ZN3_N_Space_1:ExtWall:North",
            "construction_name": "North_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.2,
            "vertex_1_y_coordinate": 4.75,
            "vertex_1_z_coordinate": 2.703,
            "vertex_2_x_coordinate": 45.2,
            "vertex_2_y_coordinate": 4.75,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -4.7,
            "vertex_3_y_coordinate": 4.75,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -4.7,
            "vertex_4_y_coordinate": 4.75,
            "vertex_4_z_coordinate": 2.703,
            "view_factor_to_ground": 0.5
        },
        "ZN4_W_Space_1:W_Window_0": {
            "building_surface_name": "ZN4_W_Space_1:ExtWall:West",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 19.95,
            "vertex_1_z_coordinate": 2.708,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 19.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.708,
            "view_factor_to_ground": 0.5
        }
    },
    "Generator:Photovoltaic": {
        "PV:ZN15:S_Wall": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "TenPercentEff_FiftyPercentCoverage",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN15_Shop_1:ExtWall:South"
        },
        "PV_UTSC:ZN14:S_Wall": {
            "heat_transfer_integration_mode": "IntegratedTranspiredCollector",
            "module_performance_name": "TenPercentEff_FiftyPercentCoverage",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN14_Shop_1:ExtWall:South"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZN1_S_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 429.875,
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 144.875,
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 429.875,
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 144.875,
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 850.5,
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        }
    },
    "Lights": {
        "ZN1_S_Space_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 2364.312,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 796.812,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 2364.312,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 796.812,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4677.75,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN11_Shop_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4000.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN11_Shop_1"
        },
        "ZN12_Shop_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4000.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN12_Shop_1"
        },
        "ZN13_Shop_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4000.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN13_Shop_1"
        },
        "ZN14_Shop_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4000.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN14_Shop_1"
        },
        "ZN15_Shop_1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 4000.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN15_Shop_1"
        }
    },
    "Material": {
        "1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "4 inch prefab stone wall panel": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Ceiling Tiles 3/4 office": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.7
        },
        "GP01 5/8  GYPSUM": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.7
        },
        "INS-Roof-R_15": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1295,
            "visible_absorptance": 0.7
        },
        "INS-wall-R_13": {
            "conductivity": 0.045,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0812,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 8  HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.20321,
            "visible_absorptance": 0.7
        },
        "MAT-METAL": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.001524,
            "visible_absorptance": 0.7
        },
        "ROOFING - BUILT UP ROOFING - 3 / 8 IN": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "AIRSPACE - VERTICAL": {
            "thermal_resistance": 0.17
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.7
        },
        "Foamboard-SHEATH": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.66925,
            "visible_absorptance": 0.7
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.36256,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Mixed Air Nodes ZN1": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN1"
                }
            ]
        },
        "Mixed Air Nodes ZN2": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN2"
                }
            ]
        },
        "Mixed Air Nodes ZN3": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN3"
                }
            ]
        },
        "Mixed Air Nodes ZN4": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN4"
                }
            ]
        },
        "Mixed Air Nodes ZN5": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN5"
                }
            ]
        },
        "Mixed Air Nodes ZN11": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN11"
                }
            ]
        },
        "Mixed Air Nodes ZN12": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN12"
                }
            ]
        },
        "Mixed Air Nodes ZN13": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN13"
                }
            ]
        },
        "Mixed Air Nodes ZN14": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN14"
                }
            ]
        },
        "OutsideAirInletNodes ZN1": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN1"
                }
            ]
        },
        "OutsideAirInletNodes ZN2": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN2"
                }
            ]
        },
        "OutsideAirInletNodes ZN3": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN3"
                }
            ]
        },
        "OutsideAirInletNodes ZN4": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN4"
                }
            ]
        },
        "OutsideAirInletNodes ZN5": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN5"
                }
            ]
        },
        "OutsideAirInletNodes ZN11": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN11"
                }
            ]
        },
        "OutsideAirInletNodes ZN12": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN12"
                }
            ]
        },
        "OutsideAirInletNodes ZN13": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN13"
                }
            ]
        },
        "OutsideAirInletNodes ZN14": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN14"
                }
            ]
        },
        "Supply Air Temp Nodes ZN1": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN1"
                }
            ]
        },
        "Supply Air Temp Nodes ZN2": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN2"
                }
            ]
        },
        "Supply Air Temp Nodes ZN3": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN3"
                }
            ]
        },
        "Supply Air Temp Nodes ZN4": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN4"
                }
            ]
        },
        "Supply Air Temp Nodes ZN5": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN5"
                }
            ]
        },
        "Supply Air Temp Nodes ZN11": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN11"
                }
            ]
        },
        "Supply Air Temp Nodes ZN12": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN12"
                }
            ]
        },
        "Supply Air Temp Nodes ZN13": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN13"
                }
            ]
        },
        "Supply Air Temp Nodes ZN14": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN14"
                }
            ]
        },
        "Zone11Inlets": {
            "nodes": [
                {
                    "node_name": "ZN11 Inlet Node"
                }
            ]
        },
        "Zone12Inlets": {
            "nodes": [
                {
                    "node_name": "ZN12 Inlet Node"
                }
            ]
        },
        "Zone13Inlets": {
            "nodes": [
                {
                    "node_name": "ZN13 Inlet Node"
                }
            ]
        },
        "Zone14Inlets": {
            "nodes": [
                {
                    "node_name": "ZN14 Inlet Node"
                }
            ]
        },
        "Zone ZN1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN1 Inlet Node"
                }
            ]
        },
        "Zone ZN2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN2 Inlet Node"
                }
            ]
        },
        "Zone ZN3 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN3 Inlet Node"
                }
            ]
        },
        "Zone ZN4 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN4 Inlet Node"
                }
            ]
        },
        "Zone ZN5 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN5 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box ZN1": {
            "mixed_air_node_name": "Mixed Air Node ZN1",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN1",
            "relief_air_stream_node_name": "Relief Node ZN1",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN1"
        },
        "OA Mixing Box ZN2": {
            "mixed_air_node_name": "Mixed Air Node ZN2",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN2",
            "relief_air_stream_node_name": "Relief Node ZN2",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN2"
        },
        "OA Mixing Box ZN3": {
            "mixed_air_node_name": "Mixed Air Node ZN3",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN3",
            "relief_air_stream_node_name": "Relief Node ZN3",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN3"
        },
        "OA Mixing Box ZN4": {
            "mixed_air_node_name": "Mixed Air Node ZN4",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN4",
            "relief_air_stream_node_name": "Relief Node ZN4",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN4"
        },
        "OA Mixing Box ZN5": {
            "mixed_air_node_name": "Mixed Air Node ZN5",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN5",
            "relief_air_stream_node_name": "Relief Node ZN5",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN5"
        },
        "OA Mixing Box ZN11": {
            "mixed_air_node_name": "Mixed Air Node ZN11",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN11",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN11",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN11"
        },
        "OA Mixing Box ZN12": {
            "mixed_air_node_name": "Mixed Air Node ZN12",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN12",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN12",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN12"
        },
        "OA Mixing Box ZN13": {
            "mixed_air_node_name": "Mixed Air Node ZN13",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN13",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN13",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN13"
        },
        "OA Mixing Box ZN14": {
            "mixed_air_node_name": "Mixed Air Node ZN14",
            "outdoor_air_stream_node_name": "UTSC Outlet Node ZN14",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN14",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN14"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN1"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN2"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN3"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN4"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN5"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN11"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN12"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN13"
                }
            ]
        },
        "OutdoorAir:NodeList 9": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN14"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "Manual Occupant Comfort Data Summary": {
            "digits_after_decimal": 5,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PPD"
                }
            ]
        },
        "OFFICE MultiSystem OA UTSC Summary": {
            "digits_after_decimal": 5,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Solar Collector System Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector System Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector Outside Face Suction Velocity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Solar Collector Sensible Heating Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Leaving Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Outside Face Suction Velocity"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Surface Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Plenum Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Sensible Heating Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Sensible Heating Energy"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Natural Ventilation Air Change Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Natural Ventilation Mass Flow Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Wind Natural Ventilation Mass Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Buoyancy Natural Ventilation Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector System Efficiency"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Surface Efficiency"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Other Side Conditions Modeled Convection Air Temperature"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Other Side Conditions Modeled Convection Heat Transfer Coefficient"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Other Side Conditions Modeled Radiation Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Other Side Conditions Modeled Radiation Heat Transfer Coefficient"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Incident Solar Radiation"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Heat Exchanger Effectiveness"
        },
        "Output:Variable 19": {
            "key_value": "UTSC Outlet Node ZN1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "Mixed Air Node ZN1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "UTSC Outlet Node ZN2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "Mixed Air Node ZN2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 23": {
            "key_value": "UTSC Outlet Node ZN3",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Mixed Air Node ZN3",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 25": {
            "key_value": "UTSC Outlet Node ZN4",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "Mixed Air Node ZN4",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 27": {
            "key_value": "UTSC Outlet Node ZN5",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "HVAC System Solver Iteration Count"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN1_S_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.046,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.071,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.046,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.071,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 29.768,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN11_Shop_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN11_Shop_1"
        },
        "ZN12_Shop_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN12_Shop_1"
        },
        "ZN13_Shop_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN13_Shop_1"
        },
        "ZN14_Shop_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN14_Shop_1"
        },
        "ZN15_Shop_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN15_Shop_1"
        }
    },
    "PhotovoltaicPerformance:Simple": {
        "TenPercentEff_FiftyPercentCoverage": {
            "conversion_efficiency_input_mode": "Fixed",
            "fraction_of_surface_area_with_active_solar_cells": 0.5,
            "value_for_cell_efficiency_if_fixed": 0.1
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 2,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 14,
            "end_month": 2,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 2,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 14,
            "end_month": 2,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HeatingAvailSched": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Shop Control Type Sched": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "ShopCoolingSetpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShopFreeHeatingSetpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShopHeatingSetpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager ZN1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN1",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN1",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN1"
        },
        "Mixed Air Temp Manager ZN2": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN2",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN2",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN2",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN2"
        },
        "Mixed Air Temp Manager ZN3": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN3",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN3",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN3"
        },
        "Mixed Air Temp Manager ZN4": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN4",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN4",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN4",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN4"
        },
        "Mixed Air Temp Manager ZN5": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN5",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN5",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN5"
        },
        "Mixed Air Temp Manager ZN11": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN11",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN11",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN11"
        },
        "Mixed Air Temp Manager ZN12": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN12",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN12",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN12",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN12"
        },
        "Mixed Air Temp Manager ZN13": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Mixed Air Node ZN13",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN13",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN13",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN13"
        },
        "Mixed Air Temp Manager ZN14": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN14",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN14",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN14",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN14"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "Supply Air Temp Manager ZN1": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN1_S_Space_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN1",
            "zone_inlet_node_name": "ZN1 Inlet Node",
            "zone_node_name": "ZN1 Node"
        },
        "Supply Air Temp Manager ZN2": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN2_E_Space_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN2",
            "zone_inlet_node_name": "ZN2 Inlet Node",
            "zone_node_name": "ZN2 Node"
        },
        "Supply Air Temp Manager ZN3": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN3_N_Space_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN3",
            "zone_inlet_node_name": "ZN3 Inlet Node",
            "zone_node_name": "ZN3 Node"
        },
        "Supply Air Temp Manager ZN4": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN4_W_Space_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN4",
            "zone_inlet_node_name": "ZN4 Inlet Node",
            "zone_node_name": "ZN4 Node"
        },
        "Supply Air Temp Manager ZN5": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN5_Core_Space_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN5",
            "zone_inlet_node_name": "ZN5 Inlet Node",
            "zone_node_name": "ZN5 Node"
        },
        "Supply Air Temp Manager ZN11": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN11_Shop_1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN11",
            "zone_inlet_node_name": "ZN11 Inlet Node",
            "zone_node_name": "ZN11 Node"
        },
        "Supply Air Temp Manager ZN12": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN12_Shop_1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN12",
            "zone_inlet_node_name": "ZN12 Inlet Node",
            "zone_node_name": "ZN12 Node"
        },
        "Supply Air Temp Manager ZN13": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN13_Shop_1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN13",
            "zone_inlet_node_name": "ZN13 Inlet Node",
            "zone_node_name": "ZN13 Node"
        },
        "Supply Air Temp Manager ZN14": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN14_Shop_1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN14",
            "zone_inlet_node_name": "ZN14 Inlet Node",
            "zone_node_name": "ZN14 Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.89,
            "august_ground_temperature": 19.97,
            "december_ground_temperature": 19.92,
            "february_ground_temperature": 19.83,
            "january_ground_temperature": 19.82,
            "july_ground_temperature": 19.91,
            "june_ground_temperature": 19.94,
            "march_ground_temperature": 19.86,
            "may_ground_temperature": 19.92,
            "november_ground_temperature": 19.95,
            "october_ground_temperature": 19.96,
            "september_ground_temperature": 19.93
        }
    },
    "Site:Location": {
        "BOULDER_CO_USA TMY2-94018": {
            "elevation": 1634.0,
            "latitude": 40.02,
            "longitude": -105.25,
            "time_zone": -7.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN1_S_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN2_E_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN3_N_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN4_W_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN5_Core_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        }
    },
    "SizingPeriod:DesignDay": {
        "DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 83411.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.1,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.8,
            "wind_direction": 120,
            "wind_speed": 4
        },
        "DENVER_STAPLETON Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 83411.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20,
            "wind_direction": 180,
            "wind_speed": 2.3
        }
    },
    "SolarCollector:UnglazedTranspired": {
        "OFFICE MultiSystem OA UTSC": {
            "availability_schedule_name": "HeatingAvailSched",
            "boundary_conditions_model_name": "UTSC OSCM 1",
            "collector_thickness": 0.001,
            "diameter_of_perforations_in_collector": 0.001,
            "discharge_coefficient_for_openings_with_respect_to_buoyancy_driven_flow": 0.5,
            "distance_between_perforations_in_collector": 0.02,
            "effective_cross_section_area_of_plenum_behind_collector": 5.0,
            "effective_gap_thickness_of_plenum_behind_collector": 0.1,
            "effective_overall_height_of_collector": 4.0,
            "effectiveness_for_perforations_with_respect_to_wind": 0.25,
            "free_heating_setpoint_schedule_name": "ShopFreeHeatingSetpoints",
            "heat_exchange_effectiveness_correlation": "Kutscher1994",
            "hole_layout_pattern_for_pitch": "Triangle",
            "ratio_of_actual_collector_surface_area_to_projected_surface_area": 1.165,
            "roughness_of_collector": "MediumRough",
            "solar_absorbtivity_of_collector_surface": 0.9,
            "surfaces": [
                {
                    "surface_name": "ZN1_S_Space_1:ExtWall:South"
                },
                {
                    "surface_name": "ZN6_S_Plen_1:ExtWall:South"
                }
            ],
            "thermal_emissivity_of_collector_surface": 0.9
        },
        "Shop OA UTSC ZN11": {
            "availability_schedule_name": "HeatingAvailSched",
            "boundary_conditions_model_name": "UTSC OSCM ZN11",
            "collector_thickness": 0.00086,
            "diameter_of_perforations_in_collector": 0.0016,
            "discharge_coefficient_for_openings_with_respect_to_buoyancy_driven_flow": 0.5,
            "distance_between_perforations_in_collector": 0.01689,
            "effective_cross_section_area_of_plenum_behind_collector": 2.0,
            "effective_gap_thickness_of_plenum_behind_collector": 0.1,
            "effective_overall_height_of_collector": 4.0,
            "effectiveness_for_perforations_with_respect_to_wind": 0.25,
            "free_heating_setpoint_schedule_name": "ShopFreeHeatingSetpoints",
            "heat_exchange_effectiveness_correlation": "Kutscher1994",
            "hole_layout_pattern_for_pitch": "Triangle",
            "inlet_node_name": "Outside Air Inlet Node ZN11",
            "outlet_node_name": "UTSC Outlet Node ZN11",
            "ratio_of_actual_collector_surface_area_to_projected_surface_area": 1.165,
            "roughness_of_collector": "MediumRough",
            "setpoint_node_name": "Mixed Air Node ZN11",
            "solar_absorbtivity_of_collector_surface": 0.9,
            "surfaces": [
                {
                    "surface_name": "ZN11_Shop_1:ExtWall:South"
                }
            ],
            "thermal_emissivity_of_collector_surface": 0.9,
            "zone_node_name": "ZN11 Node"
        },
        "Shop OA UTSC ZN12": {
            "availability_schedule_name": "HeatingAvailSched",
            "boundary_conditions_model_name": "UTSC OSCM ZN12",
            "collector_thickness": 0.00086,
            "diameter_of_perforations_in_collector": 0.0016,
            "discharge_coefficient_for_openings_with_respect_to_buoyancy_driven_flow": 0.5,
            "distance_between_perforations_in_collector": 0.01689,
            "effective_cross_section_area_of_plenum_behind_collector": 2.0,
            "effective_gap_thickness_of_plenum_behind_collector": 0.1,
            "effective_overall_height_of_collector": 4.0,
            "effectiveness_for_perforations_with_respect_to_wind": 0.25,
            "free_heating_setpoint_schedule_name": "ShopFreeHeatingSetpoints",
            "heat_exchange_effectiveness_correlation": "VanDeckerHollandsBrunger2001",
            "hole_layout_pattern_for_pitch": "Triangle",
            "inlet_node_name": "Outside Air Inlet Node ZN12",
            "outlet_node_name": "UTSC Outlet Node ZN12",
            "ratio_of_actual_collector_surface_area_to_projected_surface_area": 1.165,
            "roughness_of_collector": "MediumRough",
            "setpoint_node_name": "Mixed Air Node ZN12",
            "solar_absorbtivity_of_collector_surface": 0.9,
            "surfaces": [
                {
                    "surface_name": "ZN12_Shop_1:ExtWall:South"
                }
            ],
            "thermal_emissivity_of_collector_surface": 0.9,
            "zone_node_name": "ZN12 Node"
        },
        "Shop OA UTSC ZN13": {
            "availability_schedule_name": "HeatingAvailSched",
            "boundary_conditions_model_name": "UTSC OSCM ZN13",
            "collector_thickness": 0.00086,
            "diameter_of_perforations_in_collector": 0.0016,
            "discharge_coefficient_for_openings_with_respect_to_buoyancy_driven_flow": 0.5,
            "distance_between_perforations_in_collector": 0.01689,
            "effective_cross_section_area_of_plenum_behind_collector": 2.0,
            "effective_gap_thickness_of_plenum_behind_collector": 0.1,
            "effective_overall_height_of_collector": 4.0,
            "effectiveness_for_perforations_with_respect_to_wind": 0.25,
            "free_heating_setpoint_schedule_name": "ShopFreeHeatingSetpoints",
            "heat_exchange_effectiveness_correlation": "VanDeckerHollandsBrunger2001",
            "hole_layout_pattern_for_pitch": "Triangle",
            "inlet_node_name": "Outside Air Inlet Node ZN13",
            "outlet_node_name": "UTSC Outlet Node ZN13",
            "ratio_of_actual_collector_surface_area_to_projected_surface_area": 1.165,
            "roughness_of_collector": "MediumRough",
            "setpoint_node_name": "Mixed Air Node ZN13",
            "solar_absorbtivity_of_collector_surface": 0.9,
            "surfaces": [
                {
                    "surface_name": "ZN13_Shop_1:ExtWall:South"
                }
            ],
            "thermal_emissivity_of_collector_surface": 0.9,
            "zone_node_name": "ZN13 Node"
        },
        "Shop OA UTSC ZN14": {
            "availability_schedule_name": "HeatingAvailSched",
            "boundary_conditions_model_name": "UTSC OSCM ZN14",
            "collector_thickness": 0.00086,
            "diameter_of_perforations_in_collector": 0.0016,
            "discharge_coefficient_for_openings_with_respect_to_buoyancy_driven_flow": 0.5,
            "distance_between_perforations_in_collector": 0.01689,
            "effective_cross_section_area_of_plenum_behind_collector": 2.0,
            "effective_gap_thickness_of_plenum_behind_collector": 0.1,
            "effective_overall_height_of_collector": 4.0,
            "effectiveness_for_perforations_with_respect_to_wind": 0.25,
            "free_heating_setpoint_schedule_name": "ShopFreeHeatingSetpoints",
            "heat_exchange_effectiveness_correlation": "Kutscher1994",
            "hole_layout_pattern_for_pitch": "Triangle",
            "inlet_node_name": "Outside Air Inlet Node ZN14",
            "outlet_node_name": "UTSC Outlet Node ZN14",
            "ratio_of_actual_collector_surface_area_to_projected_surface_area": 1.165,
            "roughness_of_collector": "MediumRough",
            "setpoint_node_name": "Mixed Air Node ZN14",
            "solar_absorbtivity_of_collector_surface": 0.9,
            "surfaces": [
                {
                    "surface_name": "ZN14_Shop_1:ExtWall:South"
                }
            ],
            "thermal_emissivity_of_collector_surface": 0.9,
            "zone_node_name": "ZN14 Node"
        }
    },
    "SolarCollector:UnglazedTranspired:Multisystem": {
        "SolarCollector:UnglazedTranspired:Multisystem 1": {
            "solar_collector_name": "OFFICE MultiSystem OA UTSC",
            "systems": [
                {
                    "outdoor_air_system_collector_inlet_node": "Outside Air Inlet Node ZN1",
                    "outdoor_air_system_collector_outlet_node": "UTSC Outlet Node ZN1",
                    "outdoor_air_system_mixed_air_node": "Mixed Air Node ZN1",
                    "outdoor_air_system_zone_node": "ZN1 Node"
                },
                {
                    "outdoor_air_system_collector_inlet_node": "Outside Air Inlet Node ZN2",
                    "outdoor_air_system_collector_outlet_node": "UTSC Outlet Node ZN2",
                    "outdoor_air_system_mixed_air_node": "Mixed Air Node ZN2",
                    "outdoor_air_system_zone_node": "ZN2 Node"
                },
                {
                    "outdoor_air_system_collector_inlet_node": "Outside Air Inlet Node ZN3",
                    "outdoor_air_system_collector_outlet_node": "UTSC Outlet Node ZN3",
                    "outdoor_air_system_mixed_air_node": "Mixed Air Node ZN3",
                    "outdoor_air_system_zone_node": "ZN3 Node"
                },
                {
                    "outdoor_air_system_collector_inlet_node": "Outside Air Inlet Node ZN4",
                    "outdoor_air_system_collector_outlet_node": "UTSC Outlet Node ZN4",
                    "outdoor_air_system_mixed_air_node": "Mixed Air Node ZN4",
                    "outdoor_air_system_zone_node": "ZN4 Node"
                },
                {
                    "outdoor_air_system_collector_inlet_node": "Outside Air Inlet Node ZN5",
                    "outdoor_air_system_collector_outlet_node": "UTSC Outlet Node ZN5",
                    "outdoor_air_system_mixed_air_node": "Mixed Air Node ZN5",
                    "outdoor_air_system_zone_node": "ZN5 Node"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "SurfaceProperty:OtherSideConditionsModel": {
        "UTSC OSCM 1": {
            "type_of_modeling": "GapConvectionRadiation"
        },
        "UTSC OSCM ZN11": {
            "type_of_modeling": "GapConvectionRadiation"
        },
        "UTSC OSCM ZN12": {
            "type_of_modeling": "GapConvectionRadiation"
        },
        "UTSC OSCM ZN13": {
            "type_of_modeling": "GapConvectionRadiation"
        },
        "UTSC OSCM ZN14": {
            "type_of_modeling": "GapConvectionRadiation"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "setpoint_temperature_schedule_name": "CLGSETP_SCH"
        },
        "Shop Cooling Setpoint Constant": {
            "setpoint_temperature_schedule_name": "ShopCoolingSetpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Shop Heating Setpoints Constant": {
            "setpoint_temperature_schedule_name": "ShopHeatingSetpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6.3MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "103 Clear_6.DAT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.07,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.771,
            "thickness": 0.0057,
            "visible_transmittance_at_normal_incidence": 0.884
        },
        "1302 Blue2_69.vgs": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.047,
            "back_side_visible_reflectance_at_normal_incidence": 0.051,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.047,
            "front_side_visible_reflectance_at_normal_incidence": 0.051,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.355,
            "thickness": 0.0059,
            "visible_transmittance_at_normal_incidence": 0.427
        },
        "1334 Grey_60.vgs": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.051,
            "back_side_visible_reflectance_at_normal_incidence": 0.053,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.051,
            "front_side_visible_reflectance_at_normal_incidence": 0.053,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.483,
            "thickness": 0.0057,
            "visible_transmittance_at_normal_incidence": 0.465
        },
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "ZN1_S_Space_1": {
            "ceiling_height": 3.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 644.812,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN2_E_Space_1": {
            "ceiling_height": 3.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 217.312,
            "x_origin": 45.25,
            "y_origin": 4.75,
            "z_origin": 0.0
        },
        "ZN3_N_Space_1": {
            "ceiling_height": 3.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 644.812,
            "x_origin": 4.75,
            "y_origin": 15.25,
            "z_origin": 0.0
        },
        "ZN4_W_Space_1": {
            "ceiling_height": 3.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 217.312,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN5_Core_Space_1": {
            "ceiling_height": 3.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1275.75,
            "x_origin": 4.75,
            "y_origin": 4.75,
            "z_origin": 0.0
        },
        "ZN6_S_Plen_1": {
            "ceiling_height": 1.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 214.938,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.0
        },
        "ZN7_E_Plen_1": {
            "ceiling_height": 1.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 72.438,
            "x_origin": 45.25,
            "y_origin": 4.75,
            "z_origin": 3.0
        },
        "ZN8_N_Plen_1": {
            "ceiling_height": 1.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 214.938,
            "x_origin": 4.75,
            "y_origin": 15.25,
            "z_origin": 3.0
        },
        "ZN9_W_Plen_1": {
            "ceiling_height": 1.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 72.438,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.0
        },
        "ZN10_Core_Plen_1": {
            "ceiling_height": 1.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 425.25,
            "x_origin": 4.75,
            "y_origin": 4.75,
            "z_origin": 3.0
        },
        "ZN11_Shop_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1600,
            "x_origin": 50.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN12_Shop_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1600,
            "x_origin": 70.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN13_Shop_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1600,
            "x_origin": 90.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN14_Shop_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1600,
            "x_origin": 110.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN15_Shop_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0,
            "multiplier": 1.0,
            "type": 1,
            "volume": 1600,
            "x_origin": 130.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "ZN1 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN11 Thermostat": {
            "control_1_name": "Shop Heating Setpoints Constant",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Shop Cooling Setpoint Constant",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Shop Control Type Sched",
            "zone_or_zonelist_name": "ZN11_Shop_1"
        },
        "ZN12 Thermostat": {
            "control_1_name": "Shop Heating Setpoints Constant",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Shop Cooling Setpoint Constant",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Shop Control Type Sched",
            "zone_or_zonelist_name": "ZN12_Shop_1"
        },
        "ZN13 Thermostat": {
            "control_1_name": "Shop Heating Setpoints Constant",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Shop Cooling Setpoint Constant",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Shop Control Type Sched",
            "zone_or_zonelist_name": "ZN13_Shop_1"
        },
        "ZN14 Thermostat": {
            "control_1_name": "Shop Heating Setpoints Constant",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Shop Cooling Setpoint Constant",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Shop Control Type Sched",
            "zone_or_zonelist_name": "ZN14_Shop_1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone11DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN11 Inlet Node",
            "air_terminal_name": "Zone11DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone12DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN12 Inlet Node",
            "air_terminal_name": "Zone12DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone13DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN13 Inlet Node",
            "air_terminal_name": "Zone13DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone14DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN14 Inlet Node",
            "air_terminal_name": "Zone14DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN1 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN1 Inlet Node",
            "air_terminal_name": "Zone ZN1 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN2 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN2 Inlet Node",
            "air_terminal_name": "Zone ZN2 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN3 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN3 Inlet Node",
            "air_terminal_name": "Zone ZN3 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN4 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN4 Inlet Node",
            "air_terminal_name": "Zone ZN4 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN5 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN5 Inlet Node",
            "air_terminal_name": "Zone ZN5 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN1 Inlets",
            "zone_air_node_name": "ZN1 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN1 Equipment",
            "zone_name": "ZN1_S_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN2 Inlets",
            "zone_air_node_name": "ZN2 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN2 Equipment",
            "zone_name": "ZN2_E_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN3 Inlets",
            "zone_air_node_name": "ZN3 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN3 Equipment",
            "zone_name": "ZN3_N_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN3 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN4 Inlets",
            "zone_air_node_name": "ZN4 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN4 Equipment",
            "zone_name": "ZN4_W_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN4 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN5 Inlets",
            "zone_air_node_name": "ZN5 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN5 Equipment",
            "zone_name": "ZN5_Core_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN5 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Zone11Inlets",
            "zone_air_node_name": "ZN11 Node",
            "zone_conditioning_equipment_list_name": "Zone11Equipment",
            "zone_name": "ZN11_shop_1",
            "zone_return_air_node_or_nodelist_name": "ZN11 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Zone12Inlets",
            "zone_air_node_name": "ZN12 Node",
            "zone_conditioning_equipment_list_name": "Zone12Equipment",
            "zone_name": "ZN12_shop_1",
            "zone_return_air_node_or_nodelist_name": "ZN12 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Zone13Inlets",
            "zone_air_node_name": "ZN13 Node",
            "zone_conditioning_equipment_list_name": "Zone13Equipment",
            "zone_name": "ZN13_shop_1",
            "zone_return_air_node_or_nodelist_name": "ZN13 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Zone14Inlets",
            "zone_air_node_name": "ZN14 Node",
            "zone_conditioning_equipment_list_name": "Zone14Equipment",
            "zone_name": "ZN14_shop_1",
            "zone_return_air_node_or_nodelist_name": "ZN14 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone11Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone11DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone12Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone12DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone13Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone13DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone14Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone14DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN1 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN2 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN3 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN4 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN5 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN1_S_Space_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0806,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.02716,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0806,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.02716,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.15947,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Plen_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.02687,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN6_S_Plen_1"
        },
        "ZN7_E_Plen_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.00905,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN7_E_Plen_1"
        },
        "ZN8_N_Plen_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.02687,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN8_N_Plen_1"
        },
        "ZN9_W_Plen_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.00905,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN9_W_Plen_1"
        },
        "ZN10_Core_Plen_1 Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.05316,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN10_Core_Plen_1"
        }
    }
}
