                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:Core_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN10_FlrPlen_1:Core_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:E_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:E_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:Floor": {
            "construction_name": "Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:NE_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:NW_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:N_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:N_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:SE_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:SW_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:S_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:S_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:W_Ceil": {
            "construction_name": "Raised-Floor-UnderSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN10_FlrPlen_1:W_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.2
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_FlrPlen_1"
        },
        "ZN11_CeilPlen_1:Core_Ceiling": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:Core_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:E_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:E_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:NE_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:NW_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:N_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:N_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:SE_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:SW_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:S_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:S_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 65.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:W_ExtWall": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_CeilPlen_1"
        },
        "ZN11_CeilPlen_1:W_Floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 23.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_CeilPlen_1"
        }
    },
    "Chiller:Electric": {
        "Chiller Plant Chiller": {
            "chilled_water_inlet_node_name": "Chiller Plant Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Chiller Plant Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "ConstantFlow",
            "coefficient_1_of_capacity_ratio_curve": 0.9949,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 2.333,
            "coefficient_2_of_capacity_ratio_curve": -0.045954,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.975,
            "coefficient_3_of_capacity_ratio_curve": -0.0013543,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.6121,
            "condenser_inlet_node_name": "Chiller Plant Chiller Cond Inlet Node",
            "condenser_outlet_node_name": "Chiller Plant Chiller Cond Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": "Autosize",
            "design_chilled_water_outlet_temperature": 6.67,
            "design_condenser_fluid_flow_rate": "Autosize",
            "design_condenser_inlet_temperature": 35.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_cop": 5.0,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.778
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "VAV SYS 1 Cooling Coil": {
            "air_inlet_node_name": "VAV SYS 1 Mixed Air Node",
            "air_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 4,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "water_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
        }
    },
    "Coil:Heating:Water": {
        "ZN1_SW_1 Reheat Coil": {
            "air_inlet_node_name": "ZN1_SW_1 Damper Outlet",
            "air_outlet_node_name": "ZN1_SW_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN1_SW_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN1_SW_1 Reheat Coil HW Outlet"
        },
        "ZN2_S_1 Reheat Coil": {
            "air_inlet_node_name": "ZN2_S_1 Damper Outlet",
            "air_outlet_node_name": "ZN2_S_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN2_S_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN2_S_1 Reheat Coil HW Outlet"
        },
        "ZN3_SE_1 Reheat Coil": {
            "air_inlet_node_name": "ZN3_SE_1 Damper Outlet",
            "air_outlet_node_name": "ZN3_SE_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN3_SE_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN3_SE_1 Reheat Coil HW Outlet"
        },
        "ZN4_E_1 Reheat Coil": {
            "air_inlet_node_name": "ZN4_E_1 Damper Outlet",
            "air_outlet_node_name": "ZN4_E_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN4_E_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN4_E_1 Reheat Coil HW Outlet"
        },
        "ZN5_NE_1 Reheat Coil": {
            "air_inlet_node_name": "ZN5_NE_1 Damper Outlet",
            "air_outlet_node_name": "ZN5_NE_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN5_NE_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN5_NE_1 Reheat Coil HW Outlet"
        },
        "ZN6_N_1 Reheat Coil": {
            "air_inlet_node_name": "ZN6_N_1 Damper Outlet",
            "air_outlet_node_name": "ZN6_N_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN6_N_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN6_N_1 Reheat Coil HW Outlet"
        },
        "ZN7_NW_1 Reheat Coil": {
            "air_inlet_node_name": "ZN7_NW_1 Damper Outlet",
            "air_outlet_node_name": "ZN7_NW_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN7_NW_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN7_NW_1 Reheat Coil HW Outlet"
        },
        "ZN8_W_1 Reheat Coil": {
            "air_inlet_node_name": "ZN8_W_1 Damper Outlet",
            "air_outlet_node_name": "ZN8_W_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN8_W_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN8_W_1 Reheat Coil HW Outlet"
        },
        "ZN9_Core_1 Reheat Coil": {
            "air_inlet_node_name": "ZN9_Core_1 Damper Outlet",
            "air_outlet_node_name": "ZN9_Core_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN9_Core_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN9_Core_1 Reheat Coil HW Outlet"
        }
    },
    "CondenserEquipmentList": {
        "Chiller Plant Condenser plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller Plant Condenser",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Chiller Plant Condenser Loop Operation": {
            "control_scheme_1_name": "Chiller Plant Condenser Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "Chiller Plant Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Chiller Plant Cnd Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Chiller Plant Cnd Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Chiller Plant Condenser Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Chiller Plant Cnd Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Chiller Plant Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Chiller Plant Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
            "condenser_side_outlet_node_name": "Chiller Plant Cnd Supply Outlet Node",
            "demand_side_inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
            "demand_side_outlet_node_name": "Chiller Plant Cnd Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "Boiler Plant HW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "inlet_branch_name": "Boiler Plant HW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Boiler Plant HW Supply Outlet Branch"
        },
        "CHW Demand 1 ChW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "inlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "outlet_branch_name": "CHW Demand 1 ChW Outlet Branch"
        },
        "Chiller Plant ChW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant ChW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant ChW Supply Outlet Branch"
        },
        "Chiller Plant Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant Condenser Demand Outlet Branch"
        },
        "Chiller Plant Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant Condenser Supply Outlet Branch"
        },
        "HW Demand 1 HW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "ZN1_SW_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN2_S_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN3_SE_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN4_E_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN5_NE_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN6_N_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN7_NW_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN8_W_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN9_Core_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "HW Demand 1 HW Bypass Branch"
                }
            ],
            "outlet_branch_name": "HW Demand 1 HW Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Boiler Plant HW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "outlet_branch_name": "Boiler Plant HW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Boiler Plant HW Supply Inlet Branch"
        },
        "CHW Demand 1 ChW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "outlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "inlet_branch_name": "CHW Demand 1 ChW Inlet Branch"
        },
        "Chiller Plant ChW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant ChW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant ChW Supply Inlet Branch"
        },
        "Chiller Plant Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant Condenser Demand Inlet Branch"
        },
        "Chiller Plant Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant Condenser Supply Inlet Branch"
        },
        "HW Demand 1 HW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "ZN1_SW_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN2_S_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN3_SE_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN4_E_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN5_NE_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN6_N_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN7_NW_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN8_W_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN9_Core_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "HW Demand 1 HW Bypass Branch"
                }
            ],
            "inlet_branch_name": "HW Demand 1 HW Inlet Branch"
        }
    },
    "ConnectorList": {
        "Boiler Plant HW Supply Side Connectors": {
            "connector_1_name": "Boiler Plant HW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Boiler Plant HW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CHW Demand 1 ChW Demand Side Connectors": {
            "connector_1_name": "CHW Demand 1 ChW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CHW Demand 1 ChW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant ChW Supply Side Connectors": {
            "connector_1_name": "Chiller Plant ChW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant ChW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant Cnd Demand Side Connectors": {
            "connector_1_name": "Chiller Plant Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant Condenser Supply Side Connectors": {
            "connector_1_name": "Chiller Plant Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Demand 1 HW Demand Side Connectors": {
            "connector_1_name": "HW Demand 1 HW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Demand 1 HW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "DropCeiling": {
            "outside_layer": "AC02"
        },
        "Ext-slab": {
            "layer_2": "ASHRAE 90.1-1999_Table B-17_CP02 CARPET PAD",
            "outside_layer": "ASHRAE 90.1-1999_Table B-17_MAT-CC05 8 HW CONCRETE"
        },
        "Ext-wall": {
            "layer_2": "ASHRAE 90.1-1999_Table B-17_INS-wall-R_13",
            "layer_3": "ASHRAE 90.1-1999_Table B-17_GP01 1/2 GYPSUM",
            "outside_layer": "ASHRAE 90.1-1999_Table B-17_MAT-SHEATH"
        },
        "Int-Wall": {
            "layer_2": "ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM",
            "outside_layer": "ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM"
        },
        "InteriorFurnishings": {
            "outside_layer": "Wood 6inch"
        },
        "Raised-Floor-TopSide": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "1.5  MW CONCRETE"
        },
        "Raised-Floor-UnderSide": {
            "layer_2": "1.5  MW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Roof": {
            "layer_2": "ASHRAE 90.1-1999_Table B-17_INS-Roof-R_15",
            "layer_3": "ASHRAE 90.1-1999_Table B-17_MAT-METAL",
            "outside_layer": "ASHRAE 90.1-1999_Table B-17_ROOFING - BUILT UP ROOFING - 3 /"
        },
        "nonnorth_window": {
            "layer_2": "ASHRAE 90.1-1999_Table B-17_AIR 6MM(37)",
            "layer_3": "ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1",
            "outside_layer": "ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1"
        }
    },
    "Controller:OutdoorAir": {
        "ControllerVAV SYS 1 OA": {
            "actuator_node_name": "VAV SYS 1 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Node",
            "relief_air_outlet_node_name": "VAV SYS 1 OARelief Node",
            "return_air_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "Controller:WaterCoil": {
        "VAV SYS 1 Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV SYS 1 Cooling Coil Outlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 10,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:SingleSpeed": {
        "Chiller Plant Condenser": {
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "water_inlet_node_name": "Chiller Plant Condenser Inlet Node",
            "water_outlet_node_name": "Chiller Plant Condenser Outlet Node"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 0.97,
            "coefficient2_x": 0.0633,
            "coefficient3_x_2": -0.0333,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN1_SW_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN2_S_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN3_SE_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN4_E_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN5_NE_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN6_N_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN7_NW_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN8_W_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN9_Core_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "ZN1_SW_1": {
            "design_level": 375.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1": {
            "design_level": 4553.301,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1": {
            "design_level": 375.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1": {
            "design_level": 1371.32,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1": {
            "design_level": 375.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1": {
            "design_level": 4553.301,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1": {
            "design_level": 375.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1": {
            "design_level": 1371.32,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1": {
            "design_level": 16650.758,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 296.985,
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:VariableVolume": {
        "VAV SYS 1 Supply Fan": {
            "air_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "air_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "availability_schedule_name": "FAN_SCH",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500.0
        }
    },
    "Fan:ZoneExhaust": {
        "Zone 9 Exhaust Fan 1": {
            "air_inlet_node_name": "ZN9_Core_1 Exhaust Node 1",
            "air_outlet_node_name": "Zone 9 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": 0.15,
            "pressure_rise": 125.0
        },
        "Zone 9 Exhaust Fan 2": {
            "air_inlet_node_name": "ZN9_Core_1 Exhaust Node 2",
            "air_outlet_node_name": "Zone 9 Exhaust Fan 2 Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": 0.15,
            "pressure_rise": 125.0
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN1_SW_1:S_Window:3": {
            "building_surface_name": "ZN1_SW_1:S_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:S_Window:4": {
            "building_surface_name": "ZN1_SW_1:S_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:S_Window:5": {
            "building_surface_name": "ZN1_SW_1:S_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:S_Window:6": {
            "building_surface_name": "ZN1_SW_1:S_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:S_Window:7": {
            "building_surface_name": "ZN1_SW_1:S_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.491,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.491,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:W_Window:3": {
            "building_surface_name": "ZN1_SW_1:W_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:W_Window:4": {
            "building_surface_name": "ZN1_SW_1:W_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:W_Window:5": {
            "building_surface_name": "ZN1_SW_1:W_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:W_Window:6": {
            "building_surface_name": "ZN1_SW_1:W_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN1_SW_1:W_Window:7": {
            "building_surface_name": "ZN1_SW_1:W_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN2_S_1:S_Window:3": {
            "building_surface_name": "ZN2_S_1:S_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 60.701,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 60.701,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN2_S_1:S_Window:4": {
            "building_surface_name": "ZN2_S_1:S_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 60.701,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 60.701,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN2_S_1:S_Window:5": {
            "building_surface_name": "ZN2_S_1:S_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 60.701,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 60.701,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN2_S_1:S_Window:6": {
            "building_surface_name": "ZN2_S_1:S_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 60.701,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 60.701,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN2_S_1:S_Window:7": {
            "building_surface_name": "ZN2_S_1:S_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.491,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 60.701,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 60.701,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.491,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:E_Window:3": {
            "building_surface_name": "ZN3_SE_1:E_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:E_Window:4": {
            "building_surface_name": "ZN3_SE_1:E_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:E_Window:5": {
            "building_surface_name": "ZN3_SE_1:E_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:E_Window:6": {
            "building_surface_name": "ZN3_SE_1:E_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:E_Window:7": {
            "building_surface_name": "ZN3_SE_1:E_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:S_Window:3": {
            "building_surface_name": "ZN3_SE_1:S_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:S_Window:4": {
            "building_surface_name": "ZN3_SE_1:S_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:S_Window:5": {
            "building_surface_name": "ZN3_SE_1:S_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:S_Window:6": {
            "building_surface_name": "ZN3_SE_1:S_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN3_SE_1:S_Window:7": {
            "building_surface_name": "ZN3_SE_1:S_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.491,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 4.99,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 4.99,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.491,
            "view_factor_to_ground": 0.5
        },
        "ZN4_E_1:E_Window:3": {
            "building_surface_name": "ZN4_E_1:E_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 18.274,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 18.274,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN4_E_1:E_Window:4": {
            "building_surface_name": "ZN4_E_1:E_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 18.274,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 18.274,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN4_E_1:E_Window:5": {
            "building_surface_name": "ZN4_E_1:E_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 18.274,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 18.274,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN4_E_1:E_Window:6": {
            "building_surface_name": "ZN4_E_1:E_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 18.274,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 18.274,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN4_E_1:E_Window:7": {
            "building_surface_name": "ZN4_E_1:E_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 18.274,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 18.274,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:E_Window:3": {
            "building_surface_name": "ZN5_NE_1:E_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:E_Window:4": {
            "building_surface_name": "ZN5_NE_1:E_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:E_Window:5": {
            "building_surface_name": "ZN5_NE_1:E_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:E_Window:6": {
            "building_surface_name": "ZN5_NE_1:E_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:E_Window:7": {
            "building_surface_name": "ZN5_NE_1:E_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 4.99,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 4.99,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:N_Window:3": {
            "building_surface_name": "ZN5_NE_1:N_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:N_Window:4": {
            "building_surface_name": "ZN5_NE_1:N_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:N_Window:5": {
            "building_surface_name": "ZN5_NE_1:N_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:N_Window:6": {
            "building_surface_name": "ZN5_NE_1:N_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN5_NE_1:N_Window:7": {
            "building_surface_name": "ZN5_NE_1:N_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN6_N_1:N_Window:3": {
            "building_surface_name": "ZN6_N_1:N_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 60.701,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 60.701,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN6_N_1:N_Window:4": {
            "building_surface_name": "ZN6_N_1:N_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 60.701,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 60.701,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN6_N_1:N_Window:5": {
            "building_surface_name": "ZN6_N_1:N_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 60.701,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 60.701,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN6_N_1:N_Window:6": {
            "building_surface_name": "ZN6_N_1:N_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 60.701,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 60.701,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN6_N_1:N_Window:7": {
            "building_surface_name": "ZN6_N_1:N_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 60.701,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 60.701,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:N_Window:3": {
            "building_surface_name": "ZN7_NW_1:N_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:N_Window:4": {
            "building_surface_name": "ZN7_NW_1:N_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:N_Window:5": {
            "building_surface_name": "ZN7_NW_1:N_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:N_Window:6": {
            "building_surface_name": "ZN7_NW_1:N_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:N_Window:7": {
            "building_surface_name": "ZN7_NW_1:N_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.99,
            "vertex_1_y_coordinate": 5.0,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 4.99,
            "vertex_2_y_coordinate": 5.0,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 5.0,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 5.0,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:W_Window:3": {
            "building_surface_name": "ZN7_NW_1:W_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:W_Window:4": {
            "building_surface_name": "ZN7_NW_1:W_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:W_Window:5": {
            "building_surface_name": "ZN7_NW_1:W_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:W_Window:6": {
            "building_surface_name": "ZN7_NW_1:W_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN7_NW_1:W_Window:7": {
            "building_surface_name": "ZN7_NW_1:W_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.99,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.99,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        },
        "ZN8_W_1:W_Window:3": {
            "building_surface_name": "ZN8_W_1:W_ExtWall:3",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.274,
            "vertex_1_z_coordinate": 1.623,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.274,
            "vertex_2_z_coordinate": 1.11,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.11,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 1.623,
            "view_factor_to_ground": 0.5
        },
        "ZN8_W_1:W_Window:4": {
            "building_surface_name": "ZN8_W_1:W_ExtWall:4",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.274,
            "vertex_1_z_coordinate": 2.168,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.274,
            "vertex_2_z_coordinate": 1.643,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 1.643,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.168,
            "view_factor_to_ground": 0.5
        },
        "ZN8_W_1:W_Window:5": {
            "building_surface_name": "ZN8_W_1:W_ExtWall:5",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.274,
            "vertex_1_z_coordinate": 2.712,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.274,
            "vertex_2_z_coordinate": 2.188,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.188,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.712,
            "view_factor_to_ground": 0.5
        },
        "ZN8_W_1:W_Window:6": {
            "building_surface_name": "ZN8_W_1:W_ExtWall:6",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.274,
            "vertex_1_z_coordinate": 3.257,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.274,
            "vertex_2_z_coordinate": 2.732,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.732,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.257,
            "view_factor_to_ground": 0.5
        },
        "ZN8_W_1:W_Window:7": {
            "building_surface_name": "ZN8_W_1:W_ExtWall:7",
            "construction_name": "nonnorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.274,
            "vertex_1_z_coordinate": 3.492,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.274,
            "vertex_2_z_coordinate": 3.277,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 3.277,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 3.492,
            "view_factor_to_ground": 0.5
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.00173877,
            "co2_emission_factor": 237.12801,
            "co_emission_factor": 757.877,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 6.1991e-06,
            "n2o_emission_factor": 0.00375474,
            "nh3_emission_factor": 9.09228e-05,
            "nmvoc_emission_factor": 0.00478644,
            "nox_emission_factor": 0.561447,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0,
            "pm2_5_emission_factor": 0.000186674,
            "pm10_emission_factor": 0.0232698,
            "pm_emission_factor": 0.0234564,
            "so2_emission_factor": 1.04566,
            "source_energy_factor": 3.033,
            "units_of_measure": "kg",
            "water_emission_factor": 0.1196
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.000962826,
            "co2_emission_factor": 50.23439,
            "co_emission_factor": 0.0351641,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.08841e-07,
            "n2o_emission_factor": 0.000920964,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00230241,
            "nox_emission_factor": 0.041862,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.0931e-07,
            "pm2_5_emission_factor": 0.000795378,
            "pm10_emission_factor": 0.00238613,
            "pm_emission_factor": 0.00318151,
            "so2_emission_factor": 0.000251172,
            "source_energy_factor": 1.0,
            "units_of_measure": "m3",
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZN1_SW_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.0,
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 607.107,
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.0,
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 182.843,
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.0,
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 607.107,
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 50.0,
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 182.843,
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2220.101,
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "Lights": {
        "ZN1_SW_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 275.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 3339.087,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 275.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1005.635,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 275.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 3339.087,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 275.0,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1005.635,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 12210.556,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "Material": {
        "1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-1999_Table B-17_GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.5
        },
        "ASHRAE 90.1-1999_Table B-17_INS-Roof-R_15": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1295,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-1999_Table B-17_INS-wall-R_13": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0812,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-1999_Table B-17_MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-1999_Table B-17_MAT-METAL": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "ASHRAE 90.1-1999_Table B-17_ROOFING - BUILT UP ROOFING - 3 /": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "ASHRAE 90.1-1999_Table B-17_CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-1999_Table B-17_MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "VAV SYS 1 OANode List": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 OAInlet Node"
                }
            ]
        },
        "VAV SYS 1 Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        },
        "ZN1_SW_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN1_SW_1 Supply Inlet"
                }
            ]
        },
        "ZN2_S_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN2_S_1 Supply Inlet"
                }
            ]
        },
        "ZN3_SE_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN3_SE_1 Supply Inlet"
                }
            ]
        },
        "ZN4_E_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN4_E_1 Supply Inlet"
                }
            ]
        },
        "ZN5_NE_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN5_NE_1 Supply Inlet"
                }
            ]
        },
        "ZN6_N_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN6_N_1 Supply Inlet"
                }
            ]
        },
        "ZN7_NW_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN7_NW_1 Supply Inlet"
                }
            ]
        },
        "ZN8_W_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN8_W_1 Supply Inlet"
                }
            ]
        },
        "ZN9_Core_1 Exhausts": {
            "nodes": [
                {
                    "node_name": "ZN9_Core_1 Exhaust Node 1"
                },
                {
                    "node_name": "ZN9_Core_1 Exhaust Node 2"
                }
            ]
        },
        "ZN9_Core_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN9_Core_1 Supply Inlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "VAV SYS 1 OAMixing Box": {
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Node",
            "outdoor_air_stream_node_name": "VAV SYS 1 OAInlet Node",
            "relief_air_stream_node_name": "VAV SYS 1 OARelief Node",
            "return_air_stream_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV SYS 1 OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Table:Monthly": {
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "ZN1_SW_1:W_ExtWall:9",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 2": {
            "key_value": "ZN1_SW_1:W_ExtWall:9",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "ZN1_SW_1:W_ExtWall:2",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 4": {
            "key_value": "ZN1_SW_1:W_ExtWall:2",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "ZN1_SW_1 Zone Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 6": {
            "key_value": "ZN1_SW_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 7": {
            "key_value": "ZN1_SW_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "ZN1_SW_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Enthalpy"
        },
        "Output:Variable 9": {
            "key_value": "ZN2_S_1:S_ExtWall:9",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 10": {
            "key_value": "ZN2_S_1:S_ExtWall:9",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 11": {
            "key_value": "ZN2_S_1:S_ExtWall:2",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 12": {
            "key_value": "ZN2_S_1:S_ExtWall:2",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 13": {
            "key_value": "ZN2_S_1 Zone Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 14": {
            "key_value": "ZN2_S_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 15": {
            "key_value": "ZN2_S_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 16": {
            "key_value": "ZN2_S_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Enthalpy"
        },
        "Output:Variable 17": {
            "key_value": "ZN3_SE_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 18": {
            "key_value": "ZN4_E_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 19": {
            "key_value": "ZN5_NE_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 20": {
            "key_value": "ZN6_N_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 21": {
            "key_value": "ZN7_NW_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 22": {
            "key_value": "ZN8_W_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 23": {
            "key_value": "ZN9_Core_1:floor",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 24": {
            "key_value": "ZN9_Core_1:floor",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 25": {
            "key_value": "ZN9_Core_1 Return Outlet",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 26": {
            "key_value": "ZN9_Core_1 Exhaust Node 1",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 27": {
            "key_value": "ZN9_Core_1 Exhaust Node 2",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN1_SW_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.25,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.178,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.25,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.571,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.25,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.178,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.25,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.571,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 55.503,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "Pipe:Adiabatic": {
        "Boiler Plant HW Supply Outlet": {
            "inlet_node_name": "Boiler Plant HW Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Boiler Plant HW Supply Side Bypass": {
            "inlet_node_name": "Boiler Plant HW Supply Bypass Inlet Node",
            "outlet_node_name": "Boiler Plant HW Supply Bypass Outlet Node"
        },
        "CHW Demand 1 ChW Bypass Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
        },
        "CHW Demand 1 ChW Inlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
        },
        "CHW Demand 1 ChW Outlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
        },
        "Chiller Plant ChW Supply Outlet": {
            "inlet_node_name": "Chiller Plant ChW Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
        },
        "Chiller Plant ChW Supply Side Bypass": {
            "inlet_node_name": "Chiller Plant ChW Supply Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant ChW Supply Bypass Outlet Node"
        },
        "Chiller Plant Cnd Demand Inlet Pipe": {
            "inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Demand In Pipe Outlet Node"
        },
        "Chiller Plant Condenser Demand Outlet": {
            "inlet_node_name": "Chiller Plant Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Demand Outlet Node"
        },
        "Chiller Plant Condenser Demand Side Bypass": {
            "inlet_node_name": "Chiller Plant Condenser Demand Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant Condenser Demand Bypass Outlet Node"
        },
        "Chiller Plant Condenser Supply Outlet": {
            "inlet_node_name": "Chiller Plant Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Supply Outlet Node"
        },
        "Chiller Plant Condenser Supply Side Bypass": {
            "inlet_node_name": "Chiller Plant Condenser Supply Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant Condenser Supply Bypass Outlet Node"
        },
        "HW Demand 1 HW Bypass Pipe": {
            "inlet_node_name": "HW Demand 1 HW Bypass Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Bypass Outlet Node"
        },
        "HW Demand 1 HW Inlet Pipe": {
            "inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Demand Entrance Pipe Outlet Node"
        },
        "HW Demand 1 HW Outlet Pipe": {
            "inlet_node_name": "HW Demand 1 HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Boiler Plant heating plant": {
            "equipment": [
                {
                    "equipment_name": "Boiler Plant Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "Chiller Plant ChW Plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller Plant Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chiller Plant ChW Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "Chiller Plant ChW Plant"
        },
        "Chiller Plant Condenser Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000,
            "range_1_equipment_list_name": "Chiller Plant Condenser plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Boiler Plant Heat Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "Boiler Plant heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Boiler Plant Operation": {
            "control_scheme_1_name": "Boiler Plant Heat Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Chiller Plant Operation": {
            "control_scheme_1_name": "Chiller Plant ChW Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "Boiler Plant": {
            "demand_side_branch_list_name": "HW Demand 1 HW Demand Side Branches",
            "demand_side_connector_list_name": "HW Demand 1 HW Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand 1 HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Boiler Plant HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Boiler Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Boiler Plant HW Supply Side Branches",
            "plant_side_connector_list_name": "Boiler Plant HW Supply Side Connectors",
            "plant_side_inlet_node_name": "Boiler Plant HW Supply Inlet Node",
            "plant_side_outlet_node_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Chiller Plant": {
            "demand_side_branch_list_name": "CHW Demand 1 ChW Demand Side Branches",
            "demand_side_connector_list_name": "CHW Demand 1 ChW Demand Side Connectors",
            "demand_side_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "demand_side_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Chiller Plant ChW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Chiller Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chiller Plant ChW Supply Side Branches",
            "plant_side_connector_list_name": "Chiller Plant ChW Supply Side Connectors",
            "plant_side_inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
            "plant_side_outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Chiller Plant ChW Circ Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chiller Plant ChW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Boiler Plant HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Boiler Plant HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Boiler Plant HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Chiller Plant Cnd Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chiller Plant Cnd Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RoomAir:TemperaturePattern:ConstantGradient": {
        "RoomAir:TemperaturePattern:ConstantGradient 1": {
            "control_integer_for_pattern_control_schedule_name": 10002,
            "exhaust_air_offset": 0.0,
            "return_air_offset": 0.5,
            "room_air_temperature_pattern_constant_gradient_name": "two tenths C per Meter",
            "temperature_gradient": 0.2,
            "thermostat_offset": 0.0
        },
        "RoomAir:TemperaturePattern:ConstantGradient 2": {
            "control_integer_for_pattern_control_schedule_name": 1001,
            "exhaust_air_offset": 1.0,
            "return_air_offset": 1.0,
            "room_air_temperature_pattern_constant_gradient_name": "One C per Meter",
            "temperature_gradient": 1.0,
            "thermostat_offset": 0.0
        },
        "RoomAir:TemperaturePattern:ConstantGradient 3": {
            "control_integer_for_pattern_control_schedule_name": 1000,
            "exhaust_air_offset": 0.0,
            "return_air_offset": 0.0,
            "room_air_temperature_pattern_constant_gradient_name": "Null Gradient",
            "temperature_gradient": 0.0,
            "thermostat_offset": 0.0
        },
        "RoomAir:TemperaturePattern:ConstantGradient 4": {
            "control_integer_for_pattern_control_schedule_name": 10005,
            "exhaust_air_offset": 1.0,
            "return_air_offset": 1.0,
            "room_air_temperature_pattern_constant_gradient_name": "half C per Meter",
            "temperature_gradient": 0.5,
            "thermostat_offset": 0.0
        },
        "RoomAir:TemperaturePattern:ConstantGradient 5": {
            "control_integer_for_pattern_control_schedule_name": 1002,
            "exhaust_air_offset": 1.2,
            "return_air_offset": 1.2,
            "room_air_temperature_pattern_constant_gradient_name": "Two C per Meter",
            "temperature_gradient": 2.0,
            "thermostat_offset": -0.2
        }
    },
    "RoomAir:TemperaturePattern:NondimensionalHeight": {
        "UFAD Approximation": {
            "control_integer_for_pattern_control_schedule_name": 3001,
            "exhaust_air_offset": 1.75,
            "pairs": [
                {
                    "pair_delta_adjacent_air_temperature": -1.8,
                    "pair_zeta_nondimensional_height": 0.05
                },
                {
                    "pair_delta_adjacent_air_temperature": -1.7,
                    "pair_zeta_nondimensional_height": 0.1
                },
                {
                    "pair_delta_adjacent_air_temperature": -0.8,
                    "pair_zeta_nondimensional_height": 0.2
                },
                {
                    "pair_delta_adjacent_air_temperature": -0.2,
                    "pair_zeta_nondimensional_height": 0.3
                },
                {
                    "pair_delta_adjacent_air_temperature": 0.5,
                    "pair_zeta_nondimensional_height": 0.4
                },
                {
                    "pair_delta_adjacent_air_temperature": 0.8,
                    "pair_zeta_nondimensional_height": 0.5
                },
                {
                    "pair_delta_adjacent_air_temperature": 1.2,
                    "pair_zeta_nondimensional_height": 0.6
                },
                {
                    "pair_delta_adjacent_air_temperature": 1.4,
                    "pair_zeta_nondimensional_height": 0.7
                },
                {
                    "pair_delta_adjacent_air_temperature": 1.4,
                    "pair_zeta_nondimensional_height": 0.8
                },
                {
                    "pair_delta_adjacent_air_temperature": 1.42,
                    "pair_zeta_nondimensional_height": 0.9
                },
                {
                    "pair_delta_adjacent_air_temperature": 1.44,
                    "pair_zeta_nondimensional_height": 0.95
                }
            ],
            "return_air_offset": 1.5,
            "thermostat_offset": 0.0
        }
    },
    "RoomAir:TemperaturePattern:SurfaceMapping": {
        "GroundFloor SW Corner Hot Near South Wall": {
            "control_integer_for_pattern_control_schedule_name": 4101,
            "exhaust_air_offset": 0.0,
            "return_air_offset": 0.5,
            "surface_deltas": [
                {
                    "delta_adjacent_air_temperature_pair": 0.8,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:1"
                },
                {
                    "delta_adjacent_air_temperature_pair": 0.9,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:2"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.0,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:3"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.1,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:4"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.3,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:5"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.5,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:6"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.7,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:7"
                },
                {
                    "delta_adjacent_air_temperature_pair": 2.1,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:8"
                },
                {
                    "delta_adjacent_air_temperature_pair": 2.4,
                    "surface_name_pair": "ZN1_SW_1:S_ExtWall:9"
                }
            ],
            "thermostat_offset": 0.0
        },
        "GroundFloor SW Corner Hot Near West Wall": {
            "control_integer_for_pattern_control_schedule_name": 4001,
            "exhaust_air_offset": 0.0,
            "return_air_offset": 0.5,
            "surface_deltas": [
                {
                    "delta_adjacent_air_temperature_pair": 0.2,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:1"
                },
                {
                    "delta_adjacent_air_temperature_pair": 0.3,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:2"
                },
                {
                    "delta_adjacent_air_temperature_pair": 0.4,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:3"
                },
                {
                    "delta_adjacent_air_temperature_pair": 0.8,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:4"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.0,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:5"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.3,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:6"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.4,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:7"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.5,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:8"
                },
                {
                    "delta_adjacent_air_temperature_pair": 1.5,
                    "surface_name_pair": "ZN1_SW_1:W_ExtWall:9"
                }
            ],
            "thermostat_offset": 0.0
        }
    },
    "RoomAir:TemperaturePattern:TwoGradient": {
        "RoomAir:TemperaturePattern:TwoGradient 1": {
            "control_integer_for_pattern_control_schedule_name": 2002,
            "exhaust_air_height": 3.5,
            "gradient_interpolation_mode": "OutdoorDryBulbTemperature",
            "lower_temperature_bound": 15.0,
            "return_air_height": 4.5,
            "room_air_temperature_pattern_two_gradient_name": "Mixed to one C per M by Outdoor DB",
            "temperature_gradient_lower_bound": 0.0,
            "temperature_gradient_upper_bound": 1.0,
            "thermostat_height": 1.1,
            "upper_temperature_bound": 26.0
        },
        "RoomAir:TemperaturePattern:TwoGradient 2": {
            "control_integer_for_pattern_control_schedule_name": 2003,
            "exhaust_air_height": 3.5,
            "gradient_interpolation_mode": "ZoneAndOutdoorTemperatureDifference",
            "lower_temperature_bound": -2.0,
            "return_air_height": 4.5,
            "room_air_temperature_pattern_two_gradient_name": "Mixed to one C per M by Delta DB",
            "temperature_gradient_lower_bound": 0.0,
            "temperature_gradient_upper_bound": 1.0,
            "thermostat_height": 1.1,
            "upper_temperature_bound": 6.0
        },
        "RoomAir:TemperaturePattern:TwoGradient 3": {
            "control_integer_for_pattern_control_schedule_name": 2004,
            "exhaust_air_height": 3.5,
            "gradient_interpolation_mode": "SensibleCoolingLoad",
            "lower_heat_rate_bound": 400.0,
            "return_air_height": 4.5,
            "room_air_temperature_pattern_two_gradient_name": "Mixed to one C per M by Cooling Load",
            "temperature_gradient_lower_bound": 0.0,
            "temperature_gradient_upper_bound": 1.0,
            "thermostat_height": 1.1,
            "upper_heat_rate_bound": 3500.0
        },
        "RoomAir:TemperaturePattern:TwoGradient 4": {
            "control_integer_for_pattern_control_schedule_name": 2005,
            "exhaust_air_height": 3.5,
            "gradient_interpolation_mode": "SensibleHeatingLoad",
            "lower_heat_rate_bound": 300.0,
            "return_air_height": 4.5,
            "room_air_temperature_pattern_two_gradient_name": "Mixed to one C per M by Cooling Load",
            "temperature_gradient_lower_bound": 0.0,
            "temperature_gradient_upper_bound": 1.0,
            "thermostat_height": 1.1,
            "upper_heat_rate_bound": 2000.0
        },
        "RoomAir:TemperaturePattern:TwoGradient 5": {
            "control_integer_for_pattern_control_schedule_name": 2001,
            "exhaust_air_height": 3.5,
            "gradient_interpolation_mode": "ZoneDryBulbTemperature",
            "lower_temperature_bound": 21.0,
            "return_air_height": 4.5,
            "room_air_temperature_pattern_two_gradient_name": "Mixed from one C per M by Zone DB",
            "temperature_gradient_lower_bound": 1.0,
            "temperature_gradient_upper_bound": 0.0,
            "thermostat_height": 1.1,
            "upper_temperature_bound": 23.5
        }
    },
    "RoomAir:TemperaturePattern:UserDefined": {
        "Core Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN9 Roomair Pattern Sched",
            "zone_name": "ZN9_Core_1"
        },
        "East Air Temp Contrls": {
            "availability_schedule_name": "HVACOperationSchd",
            "pattern_control_schedule_name": "ZN4 Roomair Pattern Sched",
            "zone_name": "ZN4_E_1"
        },
        "Ground Floor South Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN2 Roomair Pattern Sched",
            "zone_name": "ZN2_S_1"
        },
        "North Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN6 Roomair Pattern Sched",
            "zone_name": "ZN6_N_1"
        },
        "North East Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN5 Roomair Pattern Sched",
            "zone_name": "ZN5_NE_1"
        },
        "North West Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN7 Roomair Pattern Sched",
            "zone_name": "ZN7_NW_1"
        },
        "South East Corner Air Temp Contrls": {
            "availability_schedule_name": "HVACOperationSchd",
            "pattern_control_schedule_name": "ZN3 Roomair Pattern Sched",
            "zone_name": "ZN3_SE_1"
        },
        "South West Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "SW corner office roomair sched",
            "zone_name": "ZN1_SW_1"
        },
        "West Air Temp Contrls": {
            "availability_schedule_name": "Always_on",
            "pattern_control_schedule_name": "ZN8 Roomair Pattern Sched",
            "zone_name": "ZN8_W_1"
        }
    },
    "RoomAirModelType": {
        "Core Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN9_Core_1"
        },
        "East Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN4_E_1"
        },
        "GroundFloor_South": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN2_S_1"
        },
        "North Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN6_N_1"
        },
        "North East Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN5_NE_1"
        },
        "North West Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN7_NW_1"
        },
        "South East Corner Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN3_SE_1"
        },
        "South West Corner": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN1_SW_1"
        },
        "West Air": {
            "air_temperature_coupling_strategy": "Indirect",
            "room_air_modeling_type": "UserDefined",
            "zone_name": "ZN8_W_1"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "FAN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "MidAmerEnerSeasonSchedule": {
            "data": [
                {
                    "field": "Through: 5/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 3
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "number"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SW corner office roomair sched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 4101
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 4001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10005
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 4101
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 4001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 4101
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 4001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN2 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1001
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN3 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2002
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN4 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2003
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN5 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2004
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN6 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2005
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN7 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2001
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN8 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 10005
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 2001
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 2002
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10002
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 1001
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 3001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1000
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 10005
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1002
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10005
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        },
        "ZN9 Roomair Pattern Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 3001
                }
            ],
            "schedule_type_limits_name": "Integer ID Six Digits"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Integer ID Six Digits": {
            "lower_limit_value": -999999,
            "numeric_type": "Discrete",
            "upper_limit_value": 999999
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 5,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Chiller Plant Cnd Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "VAV SYS 1 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Cooling Coil Outlet"
        },
        "VAV SYS 1 OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Mixed Air Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Boiler Plant Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Boiler Plant Boiler Outlet Node"
        },
        "Boiler Plant HW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Chiller Plant ChW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Chiller Plant ChW Supply Outlet Node"
        },
        "VAV SYS 1 Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Supply Air Temp Nodes"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.04,
            "august_ground_temperature": 20.24,
            "december_ground_temperature": 20.12,
            "february_ground_temperature": 19.94,
            "january_ground_temperature": 19.96,
            "july_ground_temperature": 20.21,
            "june_ground_temperature": 20.17,
            "march_ground_temperature": 19.99,
            "may_ground_temperature": 20.09,
            "november_ground_temperature": 20.17,
            "october_ground_temperature": 20.2,
            "september_ground_temperature": 20.23
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chiller Plant"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Chiller Plant Condenser Loop"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Boiler Plant"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV SYS 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 0.0,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN1_SW_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN2_S_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN3_SE_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN4_E_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN5_NE_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN6_N_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN7_NW_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN8_W_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN9_Core_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "ZN1_SW_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN2_S_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN3_SE_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN4_E_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN5_NE_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN6_N_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN7_NW_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN8_W_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN9_Core_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0561,
            "block_2_cost_per_unit_value_or_variable_name": 0.0291,
            "block_3_cost_per_unit_value_or_variable_name": 0.0196,
            "block_size_1_value_or_variable_name": 250,
            "block_size_2_value_or_variable_name": 150,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "totalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_block_name": "SummerEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0481,
            "block_2_cost_per_unit_value_or_variable_name": 0.0291,
            "block_3_cost_per_unit_value_or_variable_name": 0.0196,
            "block_size_1_value_or_variable_name": 250,
            "block_size_2_value_or_variable_name": 150,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Winter",
            "source_variable": "totalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_block_name": "WinterEnergyCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 4.75,
            "block_size_1_value_or_variable_name": 200,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Winter",
            "source_variable": "totalDemand",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_block_name": "WinterDemandCharge"
        },
        "UtilityCost:Charge:Block 4": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 6.51,
            "block_size_1_value_or_variable_name": 200,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Summer",
            "source_variable": "totalDemand",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_block_name": "SummerDemandCharge"
        },
        "UtilityCost:Charge:Block 5": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0711,
            "block_2_cost_per_unit_value_or_variable_name": 0.0561,
            "block_size_1_value_or_variable_name": 4000,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "totalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralService",
            "utility_cost_charge_block_name": "SummerEnergyCharge"
        },
        "UtilityCost:Charge:Block 6": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0657,
            "block_2_cost_per_unit_value_or_variable_name": 0.0481,
            "block_size_1_value_or_variable_name": 4000,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Winter",
            "source_variable": "totalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralService",
            "utility_cost_charge_block_name": "WinterEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.011,
            "season": "Summer",
            "source_variable": "TotalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "SummerBasicEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.006,
            "season": "Winter",
            "source_variable": "TotalEnergy",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "WinterBasicEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.07,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "TaxofSevenPercent"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.07,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "MidAmericEnerg_GeneralService",
            "utility_cost_charge_simple_name": "TaxofSevenPercent"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IA_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IA_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.07,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IA_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofSevenPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "MidAmericEnerg_GeneralServiceDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 200,
            "utility_cost_qualify_name": "MinDemand200kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "MidAmericEnerg_GeneralService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 200,
            "utility_cost_qualify_name": "MaxDemand200kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IA_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "MidAmericEnerg_GeneralService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 10.0,
            "output_meter_name": "Electricity:Facility",
            "season_schedule_name": "MidAmerEnerSeasonSchedule"
        },
        "MidAmericEnerg_GeneralServiceDemand": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "QuarterHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 80.0,
            "output_meter_name": "Electricity:Facility",
            "season_schedule_name": "MidAmerEnerSeasonSchedule"
        }
    },
    "UtilityCost:Variable": {
        "IA_MonthlyGasRates": {
            "april_value": 8.4,
            "august_value": 10.49,
            "december_value": 8.13,
            "february_value": 7.77,
            "january_value": 7.81,
            "july_value": 11.03,
            "june_value": 10.86,
            "march_value": 8.43,
            "may_value": 9.9,
            "november_value": 7.42,
            "october_value": 7.75,
            "september_value": 9.77,
            "tariff_name": "IA_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:Gas": {
        "ASHRAE 90.1-1999_Table B-17_AIR 6MM(37)": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 2.5,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.565,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 2.5,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.438,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "ZN1_SW_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 122.5,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.2
        },
        "ZN2_S_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 1487.412,
            "x_origin": 5.0,
            "y_origin": 0.0,
            "z_origin": 0.2
        },
        "ZN3_SE_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 122.5,
            "x_origin": 65.711,
            "y_origin": 0.0,
            "z_origin": 0.2
        },
        "ZN4_E_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.965,
            "x_origin": 65.711,
            "y_origin": 5.0,
            "z_origin": 0.2
        },
        "ZN5_NE_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 122.5,
            "x_origin": 65.711,
            "y_origin": 23.284,
            "z_origin": 0.2
        },
        "ZN6_N_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 1487.412,
            "x_origin": 5.0,
            "y_origin": 23.284,
            "z_origin": 0.2
        },
        "ZN7_NW_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 122.5,
            "x_origin": 0.0,
            "y_origin": 23.284,
            "z_origin": 0.2
        },
        "ZN8_W_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.965,
            "x_origin": 0.0,
            "y_origin": 5.0,
            "z_origin": 0.2
        },
        "ZN9_Core_1": {
            "ceiling_height": 4.9,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 5439.247,
            "x_origin": 5.0,
            "y_origin": 5.0,
            "z_origin": 0.2
        },
        "ZN10_FlrPlen_1": {
            "ceiling_height": 0.2,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 400.0,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN11_CeilPlen_1": {
            "ceiling_height": 0.0,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 1800.0,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 5.1
        }
    },
    "ZoneControl:Thermostat": {
        "ZN1_SW_1 Thermostat": {
            "control_1_name": "ZN1_SW_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1 Thermostat": {
            "control_1_name": "ZN2_S_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1 Thermostat": {
            "control_1_name": "ZN3_SE_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1 Thermostat": {
            "control_1_name": "ZN4_E_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1 Thermostat": {
            "control_1_name": "ZN5_NE_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1 Thermostat": {
            "control_1_name": "ZN6_N_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1 Thermostat": {
            "control_1_name": "ZN7_NW_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1 Thermostat": {
            "control_1_name": "ZN8_W_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1 Thermostat": {
            "control_1_name": "ZN9_Core_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN9_Core_1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZN1_SW_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN1_SW_1 Supply Inlet",
            "air_terminal_name": "ZN1_SW_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN2_S_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN2_S_1 Supply Inlet",
            "air_terminal_name": "ZN2_S_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN3_SE_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN3_SE_1 Supply Inlet",
            "air_terminal_name": "ZN3_SE_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN4_E_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN4_E_1 Supply Inlet",
            "air_terminal_name": "ZN4_E_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN5_NE_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN5_NE_1 Supply Inlet",
            "air_terminal_name": "ZN5_NE_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN6_N_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN6_N_1 Supply Inlet",
            "air_terminal_name": "ZN6_N_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN7_NW_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN7_NW_1 Supply Inlet",
            "air_terminal_name": "ZN7_NW_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN8_W_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN8_W_1 Supply Inlet",
            "air_terminal_name": "ZN8_W_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN9_Core_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN9_Core_1 Supply Inlet",
            "air_terminal_name": "ZN9_Core_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZN1_SW_1 Inlets",
            "zone_air_node_name": "ZN1_SW_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN1_SW_1 Equipment",
            "zone_name": "ZN1_SW_1",
            "zone_return_air_node_or_nodelist_name": "ZN1_SW_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "ZN2_S_1 Inlets",
            "zone_air_node_name": "ZN2_S_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN2_S_1 Equipment",
            "zone_name": "ZN2_S_1",
            "zone_return_air_node_or_nodelist_name": "ZN2_S_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "ZN3_SE_1 Inlets",
            "zone_air_node_name": "ZN3_SE_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN3_SE_1 Equipment",
            "zone_name": "ZN3_SE_1",
            "zone_return_air_node_or_nodelist_name": "ZN3_SE_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "ZN4_E_1 Inlets",
            "zone_air_node_name": "ZN4_E_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN4_E_1 Equipment",
            "zone_name": "ZN4_E_1",
            "zone_return_air_node_or_nodelist_name": "ZN4_E_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "ZN5_NE_1 Inlets",
            "zone_air_node_name": "ZN5_NE_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN5_NE_1 Equipment",
            "zone_name": "ZN5_NE_1",
            "zone_return_air_node_or_nodelist_name": "ZN5_NE_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "ZN6_N_1 Inlets",
            "zone_air_node_name": "ZN6_N_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN6_N_1 Equipment",
            "zone_name": "ZN6_N_1",
            "zone_return_air_node_or_nodelist_name": "ZN6_N_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "ZN7_NW_1 Inlets",
            "zone_air_node_name": "ZN7_NW_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN7_NW_1 Equipment",
            "zone_name": "ZN7_NW_1",
            "zone_return_air_node_or_nodelist_name": "ZN7_NW_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "ZN8_W_1 Inlets",
            "zone_air_node_name": "ZN8_W_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN8_W_1 Equipment",
            "zone_name": "ZN8_W_1",
            "zone_return_air_node_or_nodelist_name": "ZN8_W_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "ZN9_Core_1 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "ZN9_Core_1 Inlets",
            "zone_air_node_name": "ZN9_Core_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN9_Core_1 Equipment",
            "zone_name": "ZN9_Core_1",
            "zone_return_air_node_or_nodelist_name": "ZN9_Core_1 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZN1_SW_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN1_SW_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN2_S_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN2_S_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN3_SE_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN3_SE_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN4_E_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN4_E_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN5_NE_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN5_NE_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN6_N_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN6_N_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN7_NW_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN7_NW_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN8_W_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN8_W_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN9_Core_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Zone 9 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone 9 Exhaust Fan 2",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN9_Core_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN1_SW_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01531,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN1_SW_1"
        },
        "ZN2_S_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.18593,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN2_S_1"
        },
        "ZN3_SE_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01531,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN3_SE_1"
        },
        "ZN4_E_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.056,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN4_E_1"
        },
        "ZN5_NE_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01531,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN5_NE_1"
        },
        "ZN6_N_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.18593,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN6_N_1"
        },
        "ZN7_NW_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01531,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN7_NW_1"
        },
        "ZN8_W_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.056,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN8_W_1"
        },
        "ZN9_Core_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.67991,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN9_Core_1"
        },
        "ZN10_FlrPlen_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.05,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN10_FlrPlen_1"
        },
        "ZN11_CeilPlen_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.225,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "ZN11_CeilPlen_1"
        }
    }
}
