{
    "AirLoopHVAC": {
        "PSZ-Fine Storage": {
            "availability_manager_list_name": "PSZ-Fine Storage Availability Managers",
            "branch_list_name": "PSZ-Fine Storage Branches",
            "demand_side_inlet_node_names": "PSZ-Fine Storage Supply Path Inlet",
            "demand_side_outlet_node_name": "PSZ-Fine Storage Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Fine Storage Air Loop Inlet",
            "supply_side_outlet_node_names": "PSZ-Fine Storage Air Loop Outlet"
        },
        "PSZ-Office": {
            "availability_manager_list_name": "PSZ-Office Availability Managers",
            "branch_list_name": "PSZ-Office Branches",
            "demand_side_inlet_node_names": "PSZ-Office Supply Path Inlet",
            "demand_side_outlet_node_name": "PSZ-Office Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Office Air Loop Inlet",
            "supply_side_outlet_node_names": "PSZ-Office Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-Fine Storage OA System Controllers": {
            "controller_1_name": "PSZ-Fine Storage OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-Office OA System Controllers": {
            "controller_1_name": "PSZ-Office OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-Fine Storage OA System": {
            "availability_manager_list_name": "PSZ-Fine Storage Availability Managers",
            "controller_list_name": "PSZ-Fine Storage OA System Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Fine Storage OA System Equipment"
        },
        "PSZ-Office OA System": {
            "availability_manager_list_name": "PSZ-Office Availability Managers",
            "controller_list_name": "PSZ-Office OA System Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Office OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-Fine Storage OA System Equipment": {
            "component_1_name": "PSZ-Fine Storage OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-Office OA System Equipment": {
            "component_1_name": "PSZ-Office OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-Fine Storage Return Path": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Fine Storage Return Air Outlet"
        },
        "PSZ-Office Return Path": {
            "components": [
                {
                    "component_name": "PSZ-Office Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Office Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-Fine Storage Supply Path": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Fine Storage Supply Path Inlet"
        },
        "PSZ-Office Supply Path": {
            "components": [
                {
                    "component_name": "PSZ-Office Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Office Supply Path Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-Fine Storage Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone2 Fine Storage Return Outlet"
                }
            ],
            "outlet_node_name": "PSZ-Fine Storage Return Air Outlet"
        },
        "PSZ-Office Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone1 Office Return Outlet"
                }
            ],
            "outlet_node_name": "PSZ-Office Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-Fine Storage Zone Splitter": {
            "inlet_node_name": "PSZ-Fine Storage Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet ATInlet"
                }
            ]
        },
        "PSZ-Office Zone Splitter": {
            "inlet_node_name": "PSZ-Office Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Zone1 Office Zone Equip Inlet ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1 Office Direct Air": {
            "air_inlet_node_name": "Zone1 Office Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "Zone1 Office Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone2 Fine Storage Direct Air": {
            "air_inlet_node_name": "Zone2 Fine Storage Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-Fine Storage Availability": {
            "applicability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FanSched",
            "thermostat_tolerance": 1.0
        },
        "PSZ-Office Availability": {
            "applicability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FanSched",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-Fine Storage Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-Fine Storage Availability",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-Office Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-Office Availability",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-Fine Storage Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Air Loop Inlet",
                    "component_name": "PSZ-Fine Storage OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Fine Storage Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
                    "component_name": "PSZ-Fine Storage Supply Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
                    "component_name": "PSZ-Fine Storage Heating Coil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-Fine Storage Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
                    "component_name": "PSZ-Fine Storage_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet"
                }
            ]
        },
        "PSZ-Office Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Office Air Loop Inlet",
                    "component_name": "PSZ-Office OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Office Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Office Mixed Air Outlet",
                    "component_name": "PSZ-Office Supply Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-Office Supply Fan Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Office Supply Fan Outlet",
                    "component_name": "PSZ-Office Heating Coil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-Office Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Office Heating Coil Outlet",
                    "component_name": "PSZ-Office_Unitary_Package_DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-Office Air Loop Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-Fine Storage Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Fine Storage Main Branch"
                }
            ]
        },
        "PSZ-Office Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Office Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Warehouse": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 90,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Urban"
        }
    },
    "BuildingSurface:Detailed": {
        "Bulk Storage Floor": {
            "construction_name": "ext_slab_6in",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Front Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Left Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Rear Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Right Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Roof": {
            "construction_name": "semiheated_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Floor": {
            "construction_name": "ext_slab_6in",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Right Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Office Floor": {
            "construction_name": "ext_slab_6in",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Rear Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Right Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Roof": {
            "construction_name": "InsulatedCeiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        }
    },
    "Coil:Cooling:DX:TwoSpeed": {
        "PSZ-Fine Storage Cooling Coil": {
            "air_inlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-Fine Storage DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-Fine Storage DX Coil EIR-FT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 17790.44,
            "high_speed_rated_air_flow_rate": 1.05822,
            "high_speed_rated_sensible_heat_ratio": 0.79301,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-Fine Storage DX Coil EIR-FT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79301,
            "low_speed_gross_rated_total_cooling_capacity": 8895.22,
            "low_speed_rated_air_flow_rate": 0.70548,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-Fine Storage DX Coil Cap-FT",
            "part_load_fraction_correlation_curve_name": "PSZ-Fine Storage DX Coil PLF",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-Fine Storage DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-Fine Storage DX Coil Cap-FT"
        },
        "PSZ-Office Cooling Coil": {
            "air_inlet_node_name": "PSZ-Office Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-Office Air Loop Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-Office DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-Office DX Coil EIR-FT",
            "high_speed_gross_rated_cooling_cop": 4.11713235489972,
            "high_speed_gross_rated_total_cooling_capacity": 9041.45,
            "high_speed_rated_air_flow_rate": 0.54619,
            "high_speed_rated_sensible_heat_ratio": 0.79866,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "PSZ-Office DX Coil EIR-FT",
            "low_speed_gross_rated_cooling_cop": 4.11713235489972,
            "low_speed_gross_rated_sensible_heat_ratio": 0.79866,
            "low_speed_gross_rated_total_cooling_capacity": 4520.725,
            "low_speed_rated_air_flow_rate": 0.364126666666667,
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-Office DX Coil Cap-FT",
            "part_load_fraction_correlation_curve_name": "PSZ-Office DX Coil PLF",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-Office DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-Office DX Coil Cap-FT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-Fine Storage Heating Coil": {
            "air_inlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0.0,
            "parasitic_fuel_load": 0.0,
            "part_load_fraction_correlation_curve_name": "PSZ-Fine Storage Heating Coil PLF-FPLR",
            "temperature_setpoint_node_name": "PSZ-Fine Storage Heating Coil Outlet"
        },
        "PSZ-Office Heating Coil": {
            "air_inlet_node_name": "PSZ-Office Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Office Heating Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0.0,
            "parasitic_fuel_load": 0.0,
            "part_load_fraction_correlation_curve_name": "PSZ-Office Heating Coil PLF-FPLR",
            "temperature_setpoint_node_name": "PSZ-Office Heating Coil Outlet"
        },
        "Zone3UnitHeaterHeatingCoil": {
            "air_inlet_node_name": "Zone3UnitHeaterFanOutletNode",
            "air_outlet_node_name": "Zone3UnitHeaterAirOutletNode",
            "availability_schedule_name": "Zone3HeatingCoilAvailability",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0.0,
            "parasitic_fuel_load": 0
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-Fine Storage_Unitary_Package_DX": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "cooling_coil_name": "PSZ-Fine Storage Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-Fine Storage Air Loop Outlet"
        },
        "PSZ-Office_Unitary_Package_DX": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "cooling_coil_name": "PSZ-Office Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-Office Heating Coil Outlet",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-Office Air Loop Outlet",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-Office Air Loop Outlet"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "Bulk Storage Products": {
            "outside_layer": "Bulk Storage Products Material"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InsulatedCeiling": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Interior Wall Addi Insul"
        },
        "Interior Wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Interior Wall Addi Insul",
            "layer_4": "Steel Frame/Cavity",
            "layer_5": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "Interior Wall_1": {
            "layer_2": "R13_Insulation",
            "layer_3": "Gypsum or plaster board - 9.5mm",
            "outside_layer": "Gypsum or plaster board - 9.5mm"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "Overhead Door_semi": {
            "outside_layer": "Overhead Door_semi Panel"
        },
        "Skylight Double Clear": {
            "layer_2": "AIR 3MM",
            "layer_3": "CLEAR 2.5MM",
            "outside_layer": "CLEAR 2.5MM"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Swinging Door_semi": {
            "outside_layer": "Opaque Door panel_semi"
        },
        "Window_U_0.9_SHGC_0.6": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "Nonres_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "res_ext_wall": {
            "layer_2": "Res_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "semiheated_ext_wall": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-Fine Storage OA Controller": {
            "actuator_node_name": "PSZ-Fine Storage Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ_Fine_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Fine Storage Relief Air Outlet",
            "return_air_node_name": "PSZ-Fine Storage Air Loop Inlet"
        },
        "PSZ-Office OA Controller": {
            "actuator_node_name": "PSZ-Office Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "PSZ_Office_Timestep_Econ_Eff_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Office Relief Air Outlet",
            "return_air_node_name": "PSZ-Office Air Loop Inlet"
        }
    },
    "Curve:Biquadratic": {
        "PSZ-Fine Storage DX Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "PSZ-Fine Storage DX Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "PSZ-Office DX Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "PSZ-Office DX Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        }
    },
    "Curve:Cubic": {
        "PSZ-Fine Storage Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "PSZ-Office Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "PSZ-Fine Storage DX Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-Fine Storage DX Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-Fine Storage DX Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "PSZ-Office DX Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-Office DX Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-Office DX Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Zone1 Office_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.29,
                    "illuminance_setpoint_at_reference_point": 375.0
                },
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0.1,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 300.0
                },
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 200
                },
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 200
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_name": "Zone3 Bulk Storage"
        }
    },
    "Daylighting:ReferencePoint": {
        "Zone1 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": 3.2675,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Zone1 Office"
        },
        "Zone1 Office_DaylRefPt2": {
            "x_coordinate_of_reference_point": 20.4216,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 27.8892,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Zone2 Fine Storage"
        },
        "Zone2 Fine Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.81,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 48,
            "z_coordinate_of_reference_point": 0,
            "zone_name": "Zone3 Bulk Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 34.7,
            "z_coordinate_of_reference_point": 0,
            "zone_name": "Zone3 Bulk Storage"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Zone1 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431801,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone2 Fine Storage": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone3 Bulk Storage": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Bulk Storage  Plug Load": {
            "design_level": 8200.12,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "schedule_name": "Bulk Storage Plug Schedule",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        },
        "Office Plug Load": {
            "design_level": 1912.5,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "schedule_name": "Office_Plug_SCH",
            "zone_or_zonelist_name": "Zone1 Office"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "PSZ_Fine_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-Fine Storage Supply Fan"
        },
        "PSZ_Fine_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ_Fine_Timestep_Econ_Eff_SCH"
        },
        "PSZ_Office_Fan_Pressure": {
            "actuated_component_control_type": "Fan Pressure Rise",
            "actuated_component_type": "Fan",
            "actuated_component_unique_name": "PSZ-Office Supply Fan"
        },
        "PSZ_Office_Timestep_Econ_Eff": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "PSZ_Office_Timestep_Econ_Eff_SCH"
        },
        "Zone1_Office_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Office Lights"
        },
        "Zone2_Fine_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Fine Storage Area Lights"
        },
        "Zone3_Bulk_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Bulk Storage Area Lights"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "PSZ_Office_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ_Office_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ_Office_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ_Office_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ_Office_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ_Office_Number_of_Stages"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "PSZ_Fine_FanPwrExponent"
                },
                {
                    "erl_variable_name": "PSZ_Fine_Stage1Speed"
                },
                {
                    "erl_variable_name": "PSZ_Fine_Stage2Speed"
                },
                {
                    "erl_variable_name": "PSZ_Fine_HeatSpeed"
                },
                {
                    "erl_variable_name": "PSZ_Fine_VenSpeed"
                },
                {
                    "erl_variable_name": "PSZ_Fine_Number_of_Stages"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "PSZ_Fine_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-Fine Storage OA Controller",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ_Fine_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-Fine Storage Supply Fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ_Fine_OADesignMass": {
            "internal_data_index_key_name": "PSZ-Fine Storage OA Controller",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "PSZ_Office_DesignFlowMass": {
            "internal_data_index_key_name": "PSZ-Office OA Controller",
            "internal_data_type": "Outdoor Air Controller Maximum Mass Flow Rate"
        },
        "PSZ_Office_Fan_DesignPressure": {
            "internal_data_index_key_name": "PSZ-Office Supply Fan",
            "internal_data_type": "Fan Nominal Pressure Rise"
        },
        "PSZ_Office_OADesignMass": {
            "internal_data_index_key_name": "PSZ-Office OA Controller",
            "internal_data_type": "Outdoor Air Controller Minimum Mass Flow Rate"
        },
        "Zone1_Office_Area": {
            "internal_data_index_key_name": "Zone1 Office",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone2_Fine_Storage_Area": {
            "internal_data_index_key_name": "Zone2 Fine Storage",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone3_Bulk_Storage_Area": {
            "internal_data_index_key_name": "Zone3 Bulk Storage",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:Program": {
        "PSZ_Fine_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ_Fine_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ_Fine_DAT_Rqd = (PSZ_Fine_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ_Fine_OAFlowMass > (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "SET PSZ_Fine_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Fine_dT_Needed = 75 - PSZ_Fine_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ_Fine_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ_Fine_Cool_Load = PSZ_Fine_dT_Needed/ PSZ_Fine_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ_Fine_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ_Fine_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ_Fine_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Fine_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage = PSZ_Fine_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ_Fine_Stage == 2"
                },
                {
                    "program_line": "IF PSZ_Fine_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = PSZ_Fine_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.674461284910428 * PSZ_Fine_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = PSZ_Fine_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.409939515512619 * PSZ_Fine_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ_Fine_ECO_Eff = PSZ_Fine_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = PSZ_Fine_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Fine_Timestep_Econ_Eff > PSZ_Fine_MaxE"
                },
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = PSZ_Fine_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ_Fine_Timestep_Econ_Eff < (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "SET PSZ_Fine_Timestep_Econ_Eff = (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ_Fine_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ_Fine_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Fine_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Heating = PSZ_Fine_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ_Fine_Ven = 1 - PSZ_Fine_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ_Fine_Eco = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_Heating = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_EcoSpeed = PSZ_Fine_VenSpeed"
                },
                {
                    "program_line": "IF PSZ_Fine_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ_Fine_RTF > 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1 = PSZ_Fine_RTF"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Ven = 1-PSZ_Fine_RTF"
                },
                {
                    "program_line": "SET PSZ_Fine_Eco = 0"
                },
                {
                    "program_line": "IF PSZ_Fine_OAFlowMass > (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ_Fine_OAFlowMass > (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "SET PSZ_Fine_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ_Fine_Ven = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Exp_DAT = PSZ_Fine_DAT_Rqd - (1-PSZ_Fine_VenSpeed) * ZONE2 FINE STORAGE_Temp"
                },
                {
                    "program_line": "SET PSZ_Fine_Exp_DAT = PSZ_Fine_Exp_DAT/PSZ_Fine_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ_Fine_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ_Fine_EcoSpeed = PSZ_Fine_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_Eco = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1 = 1- PSZ_Fine_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage2 = PSZ_Fine_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ_Fine_Ven = 0"
                },
                {
                    "program_line": "SET PSZ_Fine_Eco = 0"
                },
                {
                    "program_line": "IF PSZ_Fine_OAFlowMass > (PSZ_Fine_OADesignMass * PSZ_Fine_OASch)"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR = PSZ_Fine_Ven * (PSZ_Fine_VenSpeed ^ PSZ_Fine_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR = PSZ_Fine_FPR + PSZ_Fine_Eco * (PSZ_Fine_EcoSpeed ^ PSZ_Fine_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR_1 = PSZ_Fine_Stage1 * (PSZ_Fine_Stage1Speed ^ PSZ_Fine_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR = PSZ_Fine_FPR + PSZ_Fine_FPR_1"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR_2 = PSZ_Fine_Stage2 * (PSZ_Fine_Stage2Speed ^ PSZ_Fine_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR = PSZ_Fine_FPR + PSZ_Fine_FPR_2"
                },
                {
                    "program_line": "SET PSZ_Fine_FPR_3 = PSZ_Fine_Heating * (PSZ_Fine_HeatSpeed ^ PSZ_Fine_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Fine_FanPwrRatio = PSZ_Fine_FPR +  PSZ_Fine_FPR_3"
                },
                {
                    "program_line": "SET PSZ_Fine_Fan_Pressure = PSZ_Fine_Fan_DesignPressure * PSZ_Fine_FanPwrRatio"
                }
            ]
        },
        "PSZ_Fine_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ_Fine_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Fine_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ_Fine_OAFrac = PSZ_Fine_OAFlowMass/PSZ_Fine_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ_Fine_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ_Fine_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Fine_VenSpeed = PSZ_Fine_OAFrac"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage1Speed = PSZ_Fine_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Fine_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ_Fine_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ_Fine_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ_FINE_Number_of_Stages =  1"
                }
            ]
        },
        "PSZ_Office_Economizer_CTRL_Prog": {
            "lines": [
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = 0.7"
                },
                {
                    "program_line": "SET PSZ_Office_MaxE = 0.7"
                },
                {
                    "program_line": "SET PSZ_Office_DAT_Rqd = (PSZ_Office_DAT_Rqd*1.8) +32"
                },
                {
                    "program_line": "SET OAT_F = (OAT_F*1.8) +32"
                },
                {
                    "program_line": "SET OAwb_F = (OAwb_F*1.8) +32"
                },
                {
                    "program_line": "IF PSZ_Office_OAFlowMass > (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "SET PSZ_Office_Econo_Active = 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_Econo_Active = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Office_dT_Needed = 75 - PSZ_Office_DAT_Rqd"
                },
                {
                    "program_line": "SET PSZ_Office_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55"
                },
                {
                    "program_line": "SET PSZ_Office_Cool_Load = PSZ_Office_dT_Needed/ PSZ_Office_Cool_Des_dT"
                },
                {
                    "program_line": "IF PSZ_Office_Cool_Load > 1"
                },
                {
                    "program_line": "SET PSZ_Office_Cool_Load = 1"
                },
                {
                    "program_line": "ELSEIF PSZ_Office_Cool_Load < 0"
                },
                {
                    "program_line": "SET PSZ_Office_Cool_Load = 0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Office_Econo_Active == 1"
                },
                {
                    "program_line": "SET PSZ_Office_Stage = PSZ_Office_Number_of_Stages"
                },
                {
                    "program_line": "IF PSZ_Office_Stage == 2"
                },
                {
                    "program_line": "IF PSZ_Office_Cool_Load < 0.6"
                },
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = PSZ_Office_MaxE"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = 0-2.18919863612305"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.674461284910428 * PSZ_Office_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0.000459106275872404 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3))"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0.182915713033586 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2))"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3))"
                },
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = PSZ_Office_ECO_Eff"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = 2.36337942464462"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.409939515512619 * PSZ_Office_Cool_Load)"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.0565205596792225 * OAwb_F)"
                },
                {
                    "program_line": "SET PSZ_Office_ECO_Eff = PSZ_Office_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2))"
                },
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = PSZ_Office_ECO_Eff + (0.000571724868775081 * (OAwb_F^2))"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Office_Timestep_Econ_Eff > PSZ_Office_MaxE"
                },
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = PSZ_Office_MaxE"
                },
                {
                    "program_line": "ELSEIF PSZ_Office_Timestep_Econ_Eff < (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "SET PSZ_Office_Timestep_Econ_Eff = (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PSZ_Office_Fan_Control": {
            "lines": [
                {
                    "program_line": "IF PSZ_Office_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF PSZ_Office_HeatingRTF > 0"
                },
                {
                    "program_line": "SET PSZ_Office_Heating = PSZ_Office_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ_Office_Ven = 1 - PSZ_Office_HeatingRTF"
                },
                {
                    "program_line": "SET PSZ_Office_Eco = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Stage2 = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_Heating = 0"
                },
                {
                    "program_line": "SET PSZ_Office_EcoSpeed = PSZ_Office_VenSpeed"
                },
                {
                    "program_line": "IF PSZ_Office_SpeedRatio == 0"
                },
                {
                    "program_line": "IF PSZ_Office_RTF > 0"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1 = PSZ_Office_RTF"
                },
                {
                    "program_line": "SET PSZ_Office_Stage2 = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Ven = 1-PSZ_Office_RTF"
                },
                {
                    "program_line": "SET PSZ_Office_Eco = 0"
                },
                {
                    "program_line": "IF PSZ_Office_OAFlowMass > (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1 = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Stage2 = 0"
                },
                {
                    "program_line": "IF PSZ_Office_OAFlowMass > (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "SET PSZ_Office_Eco = 1.0"
                },
                {
                    "program_line": "SET PSZ_Office_Ven = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Exp_DAT = PSZ_Office_DAT_Rqd - (1-PSZ_Office_VenSpeed) * ZONE1 OFFICE_Temp"
                },
                {
                    "program_line": "SET PSZ_Office_Exp_DAT = PSZ_Office_Exp_DAT/PSZ_Office_VenSpeed"
                },
                {
                    "program_line": "IF OAT_F > PSZ_Office_Exp_DAT"
                },
                {
                    "program_line": "SET PSZ_Office_EcoSpeed = PSZ_Office_Stage2Speed"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_Eco = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Ven = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1 = 1- PSZ_Office_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ_Office_Stage2 = PSZ_Office_SpeedRatio"
                },
                {
                    "program_line": "SET PSZ_Office_Ven = 0"
                },
                {
                    "program_line": "SET PSZ_Office_Eco = 0"
                },
                {
                    "program_line": "IF PSZ_Office_OAFlowMass > (PSZ_Office_OADesignMass * PSZ_Office_OASch)"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1Speed = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Office_FPR = PSZ_Office_Ven * (PSZ_Office_VenSpeed ^ PSZ_Office_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Office_FPR_0 = PSZ_Office_Eco * (PSZ_Office_EcoSpeed ^ PSZ_Office_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Office_FPR = PSZ_Office_FPR_0 + PSZ_Office_FPR"
                },
                {
                    "program_line": "SET PSZ_Office_FPR_1 = PSZ_Office_Stage1 * (PSZ_Office_Stage1Speed ^ PSZ_Office_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Office_FPR = PSZ_Office_FPR + PSZ_Office_FPR_1"
                },
                {
                    "program_line": "SET PSZ_Office_FPR_2 = PSZ_Office_Stage2 * (PSZ_Office_Stage2Speed ^ PSZ_Office_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Office_FPR = PSZ_Office_FPR + PSZ_Office_FPR_2"
                },
                {
                    "program_line": "SET PSZ_Office_FPR_3 = PSZ_Office_Heating * (PSZ_Office_HeatSpeed ^ PSZ_Office_FanPwrExponent)"
                },
                {
                    "program_line": "SET PSZ_Office_FanPwrRatio = PSZ_Office_FPR +  PSZ_Office_FPR_3"
                },
                {
                    "program_line": "SET PSZ_Office_Fan_Pressure = PSZ_Office_Fan_DesignPressure * PSZ_Office_FanPwrRatio"
                }
            ]
        },
        "PSZ_Office_Set_Fan_Par": {
            "lines": [
                {
                    "program_line": "IF PSZ_Office_Number_of_Stages == 1"
                },
                {
                    "program_line": "Return"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Office_FanPwrExponent = 2.2"
                },
                {
                    "program_line": "SET PSZ_Office_OAFrac = PSZ_Office_OAFlowMass/PSZ_Office_DesignFlowMass"
                },
                {
                    "program_line": "IF  PSZ_Office_OAFrac < 0.66"
                },
                {
                    "program_line": "SET PSZ_Office_VenSpeed = 0.66"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1Speed = 0.66"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PSZ_Office_VenSpeed = PSZ_Office_OAFrac"
                },
                {
                    "program_line": "SET PSZ_Office_Stage1Speed = PSZ_Office_OAFrac"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET PSZ_Office_Stage2Speed = 1.0"
                },
                {
                    "program_line": "SET PSZ_Office_HeatSpeed = 1.0"
                }
            ]
        },
        "PSZ_Office_Set_Number_of_Stages": {
            "lines": [
                {
                    "program_line": "SET PSZ_OFFICE_Number_of_Stages =  1"
                }
            ]
        },
        "SET_Zone1_Office_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone1_Office_LSr_IP=0.093*Zone1_Office_LSr/Zone1_Office_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone1_Office_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = 0.02*Zone1_Office_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone2_Fine_Storage_LSr_IP=0.093*Zone2_Fine_Storage_LSr/Zone2_Fine_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone2_Fine_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = 0.02*Zone2_Fine_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone3_Bulk_Storage_LSr_IP=0.093*Zone3_Bulk_Storage_LSr/Zone3_Bulk_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone3_Bulk_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = 0.02*Zone3_Bulk_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "PSZ_Fine_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ_Fine_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ_Fine_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ_Fine_Fan_Control"
                }
            ]
        },
        "PSZ_Fine_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ_Fine_Set_Fan_Par"
                }
            ]
        },
        "PSZ_Fine_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ_Fine_Set_Number_of_Stages"
                }
            ]
        },
        "PSZ_Office_ECO_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PSZ_Office_Economizer_CTRL_Prog"
                }
            ]
        },
        "PSZ_Office_Fan_Main_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "PSZ_Office_Fan_Control"
                }
            ]
        },
        "PSZ_Office_Fan_Parameter_manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ_Office_Set_Fan_Par"
                }
            ]
        },
        "PSZ_Office_Set_Number_of_Stages_CallingManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "PSZ_Office_Set_Number_of_Stages"
                }
            ]
        },
        "SET_Zone1_Office_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone1_Office_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone2_Fine_Storage_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone3_Bulk_Storage_Light_EMS_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "OAT_F": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "OAwb_F": {
            "output_variable_or_output_meter_index_key_name": "*",
            "output_variable_or_output_meter_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "PSZ_Fine_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ_Fine_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ_Fine_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage Heating Coil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ_Fine_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage Outside Air Inlet",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ_Fine_OASch": {
            "output_variable_or_output_meter_index_key_name": "MinOA_MotorizedDamper_Sched",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ_Fine_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage Cooling Coil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ_Fine_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Fine Storage_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "PSZ_Office_DAT_Rqd": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "PSZ_Office_Econo_Status": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Economizer Status"
        },
        "PSZ_Office_HeatingRTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office Heating Coil",
            "output_variable_or_output_meter_name": "Heating Coil Runtime Fraction"
        },
        "PSZ_Office_OAFlowMass": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office Outside Air Inlet",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "PSZ_Office_OASch": {
            "output_variable_or_output_meter_index_key_name": "MinOA_MotorizedDamper_Sched",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "PSZ_Office_RTF": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office Cooling Coil",
            "output_variable_or_output_meter_name": "Cooling Coil Runtime Fraction"
        },
        "PSZ_Office_SpeedRatio": {
            "output_variable_or_output_meter_index_key_name": "PSZ-Office_Unitary_Package_DX",
            "output_variable_or_output_meter_name": "Coil System Compressor Speed Ratio"
        },
        "ZONE1_OFFICE_Temp": {
            "output_variable_or_output_meter_index_key_name": "Zone1 Office Zone Air Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "ZONE2_FINE_STORAGE_Temp": {
            "output_variable_or_output_meter_index_key_name": "ZONE2 FINE STORAGE Zone Air Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Zone1_Office_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone1 Office",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone1_Office_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Office People",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Zone2_Fine_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone2 Fine Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone3_Bulk_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone3 Bulk Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 113.8,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 3955,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 1004.9,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:ConstantVolume": {
        "PSZ-Fine Storage Supply Fan": {
            "air_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "availability_schedule_name": "FanSched",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.865,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "PSZ-Office Supply Fan": {
            "air_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "availability_schedule_name": "FanSched",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "Zone3UnitHeaterFan": {
            "air_inlet_node_name": "Zone3UnitHeaterAirInletNode",
            "air_outlet_node_name": "Zone3UnitHeaterFanOutletNode",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "end_use_subcategory": "Bulk Storage Fan",
            "fan_total_efficiency": 0.536,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        }
    },
    "FenestrationSurface:Detailed": {
        "Bulk Storage Door1": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 47.5464811967232,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 47.5464811967232,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 48.4608366043525,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 48.4608366043525,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door2": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 65.071626509618,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 65.071626509618,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 65.9859819172473,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 65.9859819172473,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door3": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 82.5967718225128,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 82.5967718225128,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 83.5111272301421,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 83.5111272301421,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door4": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 23.352181134479,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 23.352181134479,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 22.43782572685,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 22.43782572685,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Swinging Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 70.345058109595,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 70.345058109595,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 69.430702701966,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 69.430702701966,
            "vertex_4_z_coordinate": 2.133495951135
        },
        "Bulk Storage Overhead Door1": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 93.95001813391,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 93.95001813391,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 90.902137046898,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 90.902137046898,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door2": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 84.882660341586,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 84.882660341586,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 81.834779254575,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 81.834779254575,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door3": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 75.815302549262,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 75.815302549262,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 72.767421462251,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 72.767421462251,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door4": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 66.747944756938,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 66.747944756938,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 63.700063669927,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 63.700063669927,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 57.680586964615,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 57.680586964615,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 54.632705877603,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 54.632705877603,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door6": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.613229172291,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.613229172291,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.565348085279,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.565348085279,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door7": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 39.545871379967,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 39.545871379967,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.497990292956,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.497990292956,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door8": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 37.093047145699,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 37.093047145699,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 39.531328232711,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 39.531328232711,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door9": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 55.273759445851,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 55.273759445851,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 57.712040532863,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 57.712040532863,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door10": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 73.315058536411,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 73.315058536411,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 75.753339623423,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 75.753339623423,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door11": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 89.887764572181,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 89.887764572181,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 92.326045659193,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 92.326045659193,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door12": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 40.439074862717,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 40.439074862717,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 37.391193775705,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 37.391193775705,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door13": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 30.771439143478,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 30.771439143478,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.723558056466,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.723558056466,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door14": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.687766818731,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 16.687766818731,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 13.639885731719,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 13.639885731719,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door15": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.322384518536,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 7.322384518536,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.274503431524,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.274503431524,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Left Door": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 19.3538561281534,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 20.2682115357827,
            "vertex_2_z_coordinate": 2.13349595113502,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 20.2682115357827,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 19.3538561281534,
            "vertex_4_z_coordinate": 0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Fine Storage Overhead Door1": {
            "building_surface_name": "Fine Storage Front Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.479659311782,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 33.479659311782,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.527540398794,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.527540398794,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door2": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 4.9416673497,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 4.9416673497,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 7.989548436712,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 7.989548436712,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door3": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 23.08747404264,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 23.08747404264,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 26.135355129652,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 26.135355129652,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door4": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 28.015580613846,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 28.015580613846,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 24.967699526834,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 24.967699526834,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Right Door": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 14.7820790900069,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 14.7820790900069,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 15.6964344976362,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 15.6964344976362,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "FineStorage_skylight_1": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.8204,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 12.0396,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 12.0396,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.8204,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_2": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.2504,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 23.4696,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 23.4696,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 22.2504,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_3": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.9654,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.1846,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.1846,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 27.9654,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_4": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 33.6804,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 34.8996,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 34.8996,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 33.6804,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_5": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.3954,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.6146,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.6146,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 39.3954,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_6": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.5354,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 17.7546,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 17.7546,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 16.5354,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_7": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.2504,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 23.4696,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 23.4696,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 22.2504,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_8": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.9654,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.1846,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.1846,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 27.9654,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_9": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 33.6804,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 34.8996,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 34.8996,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 33.6804,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_10": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.3954,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.6146,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.6146,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 39.3954,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_11": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.1054,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 6.3246,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 6.3246,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 5.1054,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_12": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.1054,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 6.3246,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 6.3246,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 5.1054,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_13": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.8204,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 12.0396,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 12.0396,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.8204,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_14": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.5354,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 17.7546,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 17.7546,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 16.5354,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Office Front Door": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 12.039012867119,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 12.039012867119,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 12.953323682378,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 12.953323682378,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window2": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "Window_U_0.45_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.5918932884623,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 18.5918932884623,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 22.2493149189795,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 22.2493149189795,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window 1": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "Window_U_0.45_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.65742163051717,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 3.65742163051717,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 7.31484326103434,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 7.31484326103434,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Door": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.02895474196111,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.02895474196111,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.11459933433182,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.11459933433182,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window1": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "Window_U_0.45_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 7.51904930207155,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 7.51904930207155,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 5.38555335093654,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 5.38555335093654,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window2": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "Window_U_0.45_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 3.75800072535639,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 3.75800072535639,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.62450477422138,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.62450477422138,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Skylight_r1c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "Window_U_0.98_SHGC_0.68",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "Bulk Storage Products Surface": {
            "construction_name": "Bulk Storage Products",
            "surface_area": 6028.44715712782,
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "Lights": {
        "Bulk Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_STORAGE_SCH",
            "watts_per_zone_floor_area": 3.767368646,
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_STORAGE_SCH",
            "watts_per_zone_floor_area": 7.427098188,
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Office Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 8.503489229,
            "zone_or_zonelist_name": "Zone1 Office"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Bulk Storage Products Material": {
            "conductivity": 1.44200004455643,
            "density": 200.230661511125,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.43840494296412,
            "visible_absorptance": 0.7
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "Gypsum or plaster board - 9.5mm": {
            "conductivity": 0.58,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Interior Wall Addi Insul": {
            "conductivity": 0.0432600013366928,
            "density": 22.425834089246,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.54000514892096e-08,
            "visible_absorptance": 0.7
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame/Cavity": {
            "conductivity": 0.0841161885991101,
            "density": 641.378854952435,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 502.080003799237,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889001802122336,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.62235136068181,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475675676,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475675676,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.567741935,
            "visible_absorptance": 0.7
        },
        "Overhead Door_semi Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.488888889,
            "visible_absorptance": 0.7
        },
        "R13_Insulation": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.28800006982422,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.32942862923026,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.98442595005136,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Zone3Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeaterAirInletNode"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeaterAirOutletNode"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-Fine Storage OA Mixing Box": {
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Fine Storage Outside Air Inlet",
            "relief_air_stream_node_name": "PSZ-Fine Storage Relief Air Outlet",
            "return_air_stream_node_name": "PSZ-Fine Storage Air Loop Inlet"
        },
        "PSZ-Office OA Mixing Box": {
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Office Outside Air Inlet",
            "relief_air_stream_node_name": "PSZ-Office Relief Air Outlet",
            "return_air_stream_node_name": "PSZ-Office Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-Fine Storage Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "PSZ-Office Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Zone3UnitHeaterOAInNode": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Office Outside Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Fine Storage Outside Air Inlet"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "Monthly Indoor Temp": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Peak Gas Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "NaturalGas:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "MiscPlugGas:InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "NaturalGas:Plant"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Water Heater:WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "AllMonthly"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Sizing:Style": {
        "OutputControl:Sizing:Style 1": {
            "column_separator": "Comma"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "unit_conversion": "JtoMJ"
        }
    },
    "People": {
        "Office People": {
            "activity_level_schedule_name": "Office Activity Schedule",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "Zone1 Office"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "12/25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Fourth of July": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "07/04"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "ML King Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "01/01"
        },
        "Thanksgiving Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "11/11"
        },
        "Washington's Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Always Off Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Always On Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_OFFICE_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.18788861
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.34310094
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.62901839
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.55549676
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.62901839
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.49831327
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_STORAGE_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COMPACT HVAC-ALWAYS 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "FanSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Fine Storage Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Fine Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "OA Damper Always ON Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OA Damper Off during off hrs Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDay Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.85
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Office_Plug_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2878515801
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.90193495098
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZoneControlSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "Schedule:Constant": {
        "PSZ_Fine_Timestep_Econ_Eff_SCH": {
            "hourly_value": 0.7,
            "schedule_type_limits_name": "Fraction"
        },
        "PSZ_Office_Timestep_Econ_Eff_SCH": {
            "hourly_value": 0.7,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Day:Hourly": {
        "Bulk Storage INFIL_Adva WD": {
            "hour_1": 0.75,
            "hour_2": 0.75,
            "hour_3": 0.75,
            "hour_4": 0.75,
            "hour_5": 0.75,
            "hour_6": 0.75,
            "hour_7": 0.75,
            "hour_8": 0.75,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.75,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.75,
            "hour_19": 0.75,
            "hour_20": 0.75,
            "hour_21": 0.75,
            "hour_22": 0.75,
            "hour_23": 0.75,
            "hour_24": 0.75,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Adva WEH": {
            "hour_1": 0.75,
            "hour_2": 0.75,
            "hour_3": 0.75,
            "hour_4": 0.75,
            "hour_5": 0.75,
            "hour_6": 0.75,
            "hour_7": 0.75,
            "hour_8": 0.75,
            "hour_9": 0.75,
            "hour_10": 0.75,
            "hour_11": 0.75,
            "hour_12": 0.75,
            "hour_13": 0.75,
            "hour_14": 0.75,
            "hour_15": 0.75,
            "hour_16": 0.75,
            "hour_17": 0.75,
            "hour_18": 0.75,
            "hour_19": 0.75,
            "hour_20": 0.75,
            "hour_21": 0.75,
            "hour_22": 0.75,
            "hour_23": 0.75,
            "hour_24": 0.75,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Base WD": {
            "hour_1": 0.765,
            "hour_2": 0.765,
            "hour_3": 0.765,
            "hour_4": 0.765,
            "hour_5": 0.765,
            "hour_6": 0.765,
            "hour_7": 0.765,
            "hour_8": 0.765,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.765,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.765,
            "hour_19": 0.765,
            "hour_20": 0.765,
            "hour_21": 0.765,
            "hour_22": 0.765,
            "hour_23": 0.765,
            "hour_24": 0.765,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Base WEH": {
            "hour_1": 0.765,
            "hour_2": 0.765,
            "hour_3": 0.765,
            "hour_4": 0.765,
            "hour_5": 0.765,
            "hour_6": 0.765,
            "hour_7": 0.765,
            "hour_8": 0.765,
            "hour_9": 0.765,
            "hour_10": 0.765,
            "hour_11": 0.765,
            "hour_12": 0.765,
            "hour_13": 0.765,
            "hour_14": 0.765,
            "hour_15": 0.765,
            "hour_16": 0.765,
            "hour_17": 0.765,
            "hour_18": 0.765,
            "hour_19": 0.765,
            "hour_20": 0.765,
            "hour_21": 0.765,
            "hour_22": 0.765,
            "hour_23": 0.765,
            "hour_24": 0.765,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage PLUG WD": {
            "hour_1": 0.25,
            "hour_2": 0.25,
            "hour_3": 0.25,
            "hour_4": 0.25,
            "hour_5": 0.25,
            "hour_6": 0.25,
            "hour_7": 0.25,
            "hour_8": 0.25,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.25,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.25,
            "hour_19": 0.25,
            "hour_20": 0.25,
            "hour_21": 0.25,
            "hour_22": 0.25,
            "hour_23": 0.25,
            "hour_24": 0.25,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage PLUG WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior Light Day Schdule": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "Fine Storage INFIL WD": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.25,
            "hour_9": 1.25,
            "hour_10": 0.5,
            "hour_11": 0.5,
            "hour_12": 0.5,
            "hour_13": 0.5,
            "hour_14": 0.5,
            "hour_15": 0.5,
            "hour_16": 0.5,
            "hour_17": 1.25,
            "hour_18": 1.25,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "Fine Storage INFIL WEH": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Cooling WD_NO_OPTIMUM": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 23.9,
            "hour_8": 23.9,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WD_NO_SETBACK": {
            "hour_1": 23.9,
            "hour_2": 23.9,
            "hour_3": 23.9,
            "hour_4": 23.9,
            "hour_5": 23.9,
            "hour_6": 23.9,
            "hour_7": 23.9,
            "hour_8": 23.9,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 23.9,
            "hour_20": 23.9,
            "hour_21": 23.9,
            "hour_22": 23.9,
            "hour_23": 23.9,
            "hour_24": 23.9,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WD_YES_OPTIMUM": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 27.8,
            "hour_8": 25.6,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WEH": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 29.4,
            "hour_8": 29.4,
            "hour_9": 29.4,
            "hour_10": 29.4,
            "hour_11": 29.4,
            "hour_12": 29.4,
            "hour_13": 29.4,
            "hour_14": 29.4,
            "hour_15": 29.4,
            "hour_16": 29.4,
            "hour_17": 29.4,
            "hour_18": 29.4,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office DHW SUNDAY": {
            "hour_1": 0.0,
            "hour_2": 0.0,
            "hour_3": 0.0,
            "hour_4": 0.0,
            "hour_5": 0.0,
            "hour_6": 0.0,
            "hour_7": 0.015,
            "hour_8": 0.015,
            "hour_9": 0.015,
            "hour_10": 0.015,
            "hour_11": 0.015,
            "hour_12": 0.015,
            "hour_13": 0.015,
            "hour_14": 0.015,
            "hour_15": 0.015,
            "hour_16": 0.015,
            "hour_17": 0.015,
            "hour_18": 0.015,
            "hour_19": 0.0,
            "hour_20": 0.0,
            "hour_21": 0.0,
            "hour_22": 0.0,
            "hour_23": 0.0,
            "hour_24": 0.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office DHW WD": {
            "hour_1": 0.0,
            "hour_2": 0.0,
            "hour_3": 0.0,
            "hour_4": 0.0,
            "hour_5": 0.0,
            "hour_6": 0.0,
            "hour_7": 0.05,
            "hour_8": 0.101,
            "hour_9": 0.399,
            "hour_10": 0.501,
            "hour_11": 0.501,
            "hour_12": 0.696,
            "hour_13": 0.9,
            "hour_14": 0.798,
            "hour_15": 0.696,
            "hour_16": 0.798,
            "hour_17": 0.297,
            "hour_18": 0.05,
            "hour_19": 0.0,
            "hour_20": 0.0,
            "hour_21": 0.0,
            "hour_22": 0.0,
            "hour_23": 0.0,
            "hour_24": 0.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office DHW WEH": {
            "hour_1": 0.015,
            "hour_2": 0.015,
            "hour_3": 0.015,
            "hour_4": 0.015,
            "hour_5": 0.015,
            "hour_6": 0.015,
            "hour_7": 0.015,
            "hour_8": 0.015,
            "hour_9": 0.015,
            "hour_10": 0.015,
            "hour_11": 0.015,
            "hour_12": 0.015,
            "hour_13": 0.015,
            "hour_14": 0.015,
            "hour_15": 0.015,
            "hour_16": 0.015,
            "hour_17": 0.015,
            "hour_18": 0.015,
            "hour_19": 0.015,
            "hour_20": 0.015,
            "hour_21": 0.015,
            "hour_22": 0.015,
            "hour_23": 0.015,
            "hour_24": 0.015,
            "schedule_type_limits_name": "Fraction"
        },
        "Office FAN WD": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office FAN WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Heating WD_NO_OPTIMUM": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 21.1,
            "hour_8": 21.1,
            "hour_9": 21.1,
            "hour_10": 21.1,
            "hour_11": 21.1,
            "hour_12": 21.1,
            "hour_13": 21.1,
            "hour_14": 21.1,
            "hour_15": 21.1,
            "hour_16": 21.1,
            "hour_17": 21.1,
            "hour_18": 21.1,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Heating WD_YES_OPTIMUM": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 17.8,
            "hour_8": 20.0,
            "hour_9": 21.1,
            "hour_10": 21.1,
            "hour_11": 21.1,
            "hour_12": 21.1,
            "hour_13": 21.1,
            "hour_14": 21.1,
            "hour_15": 21.1,
            "hour_16": 21.1,
            "hour_17": 21.1,
            "hour_18": 21.1,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Heating WEH": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 15.6,
            "hour_8": 15.6,
            "hour_9": 15.6,
            "hour_10": 15.6,
            "hour_11": 15.6,
            "hour_12": 15.6,
            "hour_13": 15.6,
            "hour_14": 15.6,
            "hour_15": 15.6,
            "hour_16": 15.6,
            "hour_17": 15.6,
            "hour_18": 15.6,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Infiltration WD": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.25,
            "hour_9": 1.25,
            "hour_10": 0.5,
            "hour_11": 0.5,
            "hour_12": 0.5,
            "hour_13": 0.5,
            "hour_14": 0.5,
            "hour_15": 0.5,
            "hour_16": 0.5,
            "hour_17": 1.25,
            "hour_18": 1.25,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Any Number"
        },
        "Office Infiltration WEH": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WD": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.23,
            "hour_8": 0.42,
            "hour_9": 0.9,
            "hour_10": 0.9,
            "hour_11": 0.9,
            "hour_12": 0.9,
            "hour_13": 0.8,
            "hour_14": 0.9,
            "hour_15": 0.9,
            "hour_16": 0.9,
            "hour_17": 0.9,
            "hour_18": 0.61,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WD Sensor": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.23,
            "hour_8": 0.42,
            "hour_9": 0.77,
            "hour_10": 0.77,
            "hour_11": 0.77,
            "hour_12": 0.77,
            "hour_13": 0.68,
            "hour_14": 0.77,
            "hour_15": 0.77,
            "hour_16": 0.77,
            "hour_17": 0.77,
            "hour_18": 0.61,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WEH": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.18,
            "hour_8": 0.18,
            "hour_9": 0.18,
            "hour_10": 0.18,
            "hour_11": 0.18,
            "hour_12": 0.18,
            "hour_13": 0.18,
            "hour_14": 0.18,
            "hour_15": 0.18,
            "hour_16": 0.18,
            "hour_17": 0.18,
            "hour_18": 0.18,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occ WD": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.11,
            "hour_8": 0.21,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.53,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.32,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occ WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "SYS Day   1": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Any Number"
        },
        "Storage LIGHT WD": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.6,
            "hour_9": 0.75,
            "hour_10": 0.85,
            "hour_11": 0.85,
            "hour_12": 0.85,
            "hour_13": 0.85,
            "hour_14": 0.85,
            "hour_15": 0.85,
            "hour_16": 0.85,
            "hour_17": 0.75,
            "hour_18": 0.6,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Storage LIGHT WEH": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.1,
            "hour_9": 0.1,
            "hour_10": 0.1,
            "hour_11": 0.1,
            "hour_12": 0.1,
            "hour_13": 0.1,
            "hour_14": 0.1,
            "hour_15": 0.1,
            "hour_16": 0.1,
            "hour_17": 0.1,
            "hour_18": 0.1,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Storage Light WD Sensor": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.6,
            "hour_9": 0.64,
            "hour_10": 0.72,
            "hour_11": 0.72,
            "hour_12": 0.72,
            "hour_13": 0.64,
            "hour_14": 0.72,
            "hour_15": 0.72,
            "hour_16": 0.7925,
            "hour_17": 0.64,
            "hour_18": 0.6,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Week:Daily": {
        "Bulk Storage Infil_Adva Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "customday2_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "friday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "holiday_schedule_day_name": "Bulk Storage INFIL_Adva WEH",
            "monday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "saturday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "summerdesignday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "sunday_schedule_day_name": "Bulk Storage INFIL_Adva WEH",
            "thursday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "tuesday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "wednesday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "winterdesignday_schedule_day_name": "Bulk Storage INFIL_Adva WD"
        },
        "Bulk Storage Infil_Base Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "customday2_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "friday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "holiday_schedule_day_name": "Bulk Storage INFIL_Base WEH",
            "monday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "saturday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "summerdesignday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "sunday_schedule_day_name": "Bulk Storage INFIL_Base WEH",
            "thursday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "tuesday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "wednesday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "winterdesignday_schedule_day_name": "Bulk Storage INFIL_Base WD"
        },
        "Bulk Storage Plug Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage PLUG WD",
            "customday2_schedule_day_name": "Bulk Storage PLUG WD",
            "friday_schedule_day_name": "Bulk Storage PLUG WD",
            "holiday_schedule_day_name": "Bulk Storage PLUG WEH",
            "monday_schedule_day_name": "Bulk Storage PLUG WD",
            "saturday_schedule_day_name": "Bulk Storage PLUG WD",
            "summerdesignday_schedule_day_name": "Bulk Storage PLUG WD",
            "sunday_schedule_day_name": "Bulk Storage PLUG WEH",
            "thursday_schedule_day_name": "Bulk Storage PLUG WD",
            "tuesday_schedule_day_name": "Bulk Storage PLUG WD",
            "wednesday_schedule_day_name": "Bulk Storage PLUG WD",
            "winterdesignday_schedule_day_name": "Bulk Storage PLUG WD"
        },
        "Exterior Light Wk Schedule": {
            "customday1_schedule_day_name": "Exterior Light Day Schdule",
            "customday2_schedule_day_name": "Exterior Light Day Schdule",
            "friday_schedule_day_name": "Exterior Light Day Schdule",
            "holiday_schedule_day_name": "Exterior Light Day Schdule",
            "monday_schedule_day_name": "Exterior Light Day Schdule",
            "saturday_schedule_day_name": "Exterior Light Day Schdule",
            "summerdesignday_schedule_day_name": "Exterior Light Day Schdule",
            "sunday_schedule_day_name": "Exterior Light Day Schdule",
            "thursday_schedule_day_name": "Exterior Light Day Schdule",
            "tuesday_schedule_day_name": "Exterior Light Day Schdule",
            "wednesday_schedule_day_name": "Exterior Light Day Schdule",
            "winterdesignday_schedule_day_name": "Exterior Light Day Schdule"
        },
        "Fine Storage Infil Wk Schedule": {
            "customday1_schedule_day_name": "Fine Storage INFIL WD",
            "customday2_schedule_day_name": "Fine Storage INFIL WD",
            "friday_schedule_day_name": "Fine Storage INFIL WD",
            "holiday_schedule_day_name": "Fine Storage INFIL WEH",
            "monday_schedule_day_name": "Fine Storage INFIL WD",
            "saturday_schedule_day_name": "Fine Storage INFIL WD",
            "summerdesignday_schedule_day_name": "Fine Storage INFIL WD",
            "sunday_schedule_day_name": "Fine Storage INFIL WEH",
            "thursday_schedule_day_name": "Fine Storage INFIL WD",
            "tuesday_schedule_day_name": "Fine Storage INFIL WD",
            "wednesday_schedule_day_name": "Fine Storage INFIL WD",
            "winterdesignday_schedule_day_name": "Fine Storage INFIL WD"
        },
        "Office Cooling Wk Schedule": {
            "customday1_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "customday2_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "friday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "holiday_schedule_day_name": "Office Cooling WEH",
            "monday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "saturday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "summerdesignday_schedule_day_name": "Office Cooling WD_YES_OPTIMUM",
            "sunday_schedule_day_name": "Office Cooling WEH",
            "thursday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "tuesday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "wednesday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "winterdesignday_schedule_day_name": "Office Cooling WD_YES_OPTIMUM"
        },
        "Office DHW Wk Schedule": {
            "customday1_schedule_day_name": "Office DHW WD",
            "customday2_schedule_day_name": "Office DHW WD",
            "friday_schedule_day_name": "Office DHW WD",
            "holiday_schedule_day_name": "Office DHW WEH",
            "monday_schedule_day_name": "Office DHW WD",
            "saturday_schedule_day_name": "Office DHW WD",
            "summerdesignday_schedule_day_name": "Office DHW WD",
            "sunday_schedule_day_name": "Office DHW WEH",
            "thursday_schedule_day_name": "Office DHW WD",
            "tuesday_schedule_day_name": "Office DHW WD",
            "wednesday_schedule_day_name": "Office DHW WD",
            "winterdesignday_schedule_day_name": "Office DHW WD"
        },
        "Office Fan Wk Schedule": {
            "customday1_schedule_day_name": "Office FAN WD",
            "customday2_schedule_day_name": "Office FAN WD",
            "friday_schedule_day_name": "Office FAN WD",
            "holiday_schedule_day_name": "Office FAN WEH",
            "monday_schedule_day_name": "Office FAN WD",
            "saturday_schedule_day_name": "Office FAN WD",
            "summerdesignday_schedule_day_name": "Office FAN WD",
            "sunday_schedule_day_name": "Office FAN WEH",
            "thursday_schedule_day_name": "Office FAN WD",
            "tuesday_schedule_day_name": "Office FAN WD",
            "wednesday_schedule_day_name": "Office FAN WD",
            "winterdesignday_schedule_day_name": "Office FAN WD"
        },
        "Office Heating Wk Schedule": {
            "customday1_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "customday2_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "friday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "holiday_schedule_day_name": "Office Heating WEH",
            "monday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "saturday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "summerdesignday_schedule_day_name": "Office Heating WD_YES_OPTIMUM",
            "sunday_schedule_day_name": "Office Heating WEH",
            "thursday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "tuesday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "wednesday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "winterdesignday_schedule_day_name": "Office Heating WD_YES_OPTIMUM"
        },
        "Office Infil Wk Schedule": {
            "customday1_schedule_day_name": "Office Infiltration WD",
            "customday2_schedule_day_name": "Office Infiltration WD",
            "friday_schedule_day_name": "Office Infiltration WD",
            "holiday_schedule_day_name": "Office Infiltration WEH",
            "monday_schedule_day_name": "Office Infiltration WD",
            "saturday_schedule_day_name": "Office Infiltration WD",
            "summerdesignday_schedule_day_name": "Office Infiltration WD",
            "sunday_schedule_day_name": "Office Infiltration WEH",
            "thursday_schedule_day_name": "Office Infiltration WD",
            "tuesday_schedule_day_name": "Office Infiltration WD",
            "wednesday_schedule_day_name": "Office Infiltration WD",
            "winterdesignday_schedule_day_name": "Office Infiltration WD"
        },
        "Office Light Wk Schedule": {
            "customday1_schedule_day_name": "Office Light WD",
            "customday2_schedule_day_name": "Office Light WD",
            "friday_schedule_day_name": "Office Light WD",
            "holiday_schedule_day_name": "Office Light WEH",
            "monday_schedule_day_name": "Office Light WD",
            "saturday_schedule_day_name": "Office Light WD",
            "summerdesignday_schedule_day_name": "Office Light WD",
            "sunday_schedule_day_name": "Office Light WEH",
            "thursday_schedule_day_name": "Office Light WD",
            "tuesday_schedule_day_name": "Office Light WD",
            "wednesday_schedule_day_name": "Office Light WD",
            "winterdesignday_schedule_day_name": "Office Light WD"
        },
        "Office Light with Sensor Wk Schedule": {
            "customday1_schedule_day_name": "Office Light WD Sensor",
            "customday2_schedule_day_name": "Office Light WD Sensor",
            "friday_schedule_day_name": "Office Light WD Sensor",
            "holiday_schedule_day_name": "Office Light WEH",
            "monday_schedule_day_name": "Office Light WD Sensor",
            "saturday_schedule_day_name": "Office Light WD Sensor",
            "summerdesignday_schedule_day_name": "Office Light WD Sensor",
            "sunday_schedule_day_name": "Office Light WEH",
            "thursday_schedule_day_name": "Office Light WD Sensor",
            "tuesday_schedule_day_name": "Office Light WD Sensor",
            "wednesday_schedule_day_name": "Office Light WD Sensor",
            "winterdesignday_schedule_day_name": "Office Light WD Sensor"
        },
        "Office People Wk Schedule": {
            "customday1_schedule_day_name": "Office Occ WD",
            "customday2_schedule_day_name": "Office Occ WD",
            "friday_schedule_day_name": "Office Occ WD",
            "holiday_schedule_day_name": "Office Occ WEH",
            "monday_schedule_day_name": "Office Occ WD",
            "saturday_schedule_day_name": "Office Occ WD",
            "summerdesignday_schedule_day_name": "Office Occ WD",
            "sunday_schedule_day_name": "Office Occ WEH",
            "thursday_schedule_day_name": "Office Occ WD",
            "tuesday_schedule_day_name": "Office Occ WD",
            "wednesday_schedule_day_name": "Office Occ WD",
            "winterdesignday_schedule_day_name": "Office Occ WD"
        },
        "SYS-ON": {
            "customday1_schedule_day_name": "SYS Day   1",
            "customday2_schedule_day_name": "SYS Day   1",
            "friday_schedule_day_name": "SYS Day   1",
            "holiday_schedule_day_name": "SYS Day   1",
            "monday_schedule_day_name": "SYS Day   1",
            "saturday_schedule_day_name": "SYS Day   1",
            "summerdesignday_schedule_day_name": "SYS Day   1",
            "sunday_schedule_day_name": "SYS Day   1",
            "thursday_schedule_day_name": "SYS Day   1",
            "tuesday_schedule_day_name": "SYS Day   1",
            "wednesday_schedule_day_name": "SYS Day   1",
            "winterdesignday_schedule_day_name": "SYS Day   1"
        },
        "Storage Light Wk Schedule": {
            "customday1_schedule_day_name": "Storage LIGHT WD",
            "customday2_schedule_day_name": "Storage LIGHT WD",
            "friday_schedule_day_name": "Storage LIGHT WD",
            "holiday_schedule_day_name": "Storage LIGHT WEH",
            "monday_schedule_day_name": "Storage LIGHT WD",
            "saturday_schedule_day_name": "Storage LIGHT WD",
            "summerdesignday_schedule_day_name": "Storage LIGHT WD",
            "sunday_schedule_day_name": "Storage LIGHT WEH",
            "thursday_schedule_day_name": "Storage LIGHT WD",
            "tuesday_schedule_day_name": "Storage LIGHT WD",
            "wednesday_schedule_day_name": "Storage LIGHT WD",
            "winterdesignday_schedule_day_name": "Storage LIGHT WD"
        },
        "Storage Light with Sensor Wk Schedule": {
            "customday1_schedule_day_name": "Storage LIGHT WD Sensor",
            "customday2_schedule_day_name": "Storage LIGHT WD Sensor",
            "friday_schedule_day_name": "Storage LIGHT WD Sensor",
            "holiday_schedule_day_name": "Storage LIGHT WEH",
            "monday_schedule_day_name": "Storage LIGHT WD Sensor",
            "saturday_schedule_day_name": "Storage LIGHT WD Sensor",
            "summerdesignday_schedule_day_name": "Storage LIGHT WD Sensor",
            "sunday_schedule_day_name": "Storage LIGHT WEH",
            "thursday_schedule_day_name": "Storage LIGHT WD Sensor",
            "tuesday_schedule_day_name": "Storage LIGHT WD Sensor",
            "wednesday_schedule_day_name": "Storage LIGHT WD Sensor",
            "winterdesignday_schedule_day_name": "Storage LIGHT WD Sensor"
        }
    },
    "Schedule:Year": {
        "Bulk Storage Infil_Adva Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Infil_Adva Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bulk Storage Infil_Base Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Infil_Base Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bulk Storage Plug Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Plug Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Exterior Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Exterior Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fine Sorage Infil Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fine Storage Infil Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Cooling Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Cooling Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office DHW Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office DHW Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Fan Schedule": {
            "schedule_type_limits_name": "On-Off Schedule",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Fan Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office HVAC Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 30,
                    "end_month": 4,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 8,
                    "schedule_week_name": "Office Cooling Wk Schedule",
                    "start_day": 1,
                    "start_month": 5
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 9
                }
            ]
        },
        "Office Heating Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Light with Sensor Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Light with Sensor Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office People Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office People Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Storage Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Storage Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Storage Light with Sensor Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Storage Light with Sensor Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "UnitHeaterAvailability": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "UnitVentMaxOA": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone3HeatingCoilAvailability": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10000
        },
        "COMPACT HVAC Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On-Off Schedule": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-Fine Storage HeatC Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "reference_setpoint_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Heating Coil Outlet"
        },
        "PSZ-Fine Storage OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Mixed Air Outlet"
        },
        "PSZ-Office HeatC Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Office Mixed Air Outlet",
            "reference_setpoint_node_name": "PSZ-Office Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Office Heating Coil Outlet"
        },
        "PSZ-Office OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Office Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Office Mixed Air Outlet"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "PSZ-Fine Storage Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone2 Fine Storage",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Air Loop Outlet",
            "zone_inlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "zone_node_name": "Zone2 Fine Storage Zone Air Node"
        },
        "PSZ-Office Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone1 Office",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Office Air Loop Outlet",
            "zone_inlet_node_name": "Zone1 Office Zone Equip Inlet",
            "zone_node_name": "Zone1 Office Zone Air Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 12.65,
            "august_ground_temperature": 21.22,
            "december_ground_temperature": 12.75,
            "february_ground_temperature": 12.62,
            "january_ground_temperature": 12.68,
            "july_ground_temperature": 21.76,
            "june_ground_temperature": 20.37,
            "march_ground_temperature": 12.65,
            "may_ground_temperature": 13.46,
            "november_ground_temperature": 12.94,
            "october_ground_temperature": 13.56,
            "september_ground_temperature": 18.64
        }
    },
    "Site:Location": {
        "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
            "elevation": 1726.0,
            "latitude": 39.72,
            "longitude": -104.75,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.95,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Office",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Fine Storage",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone1 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone2 Fine Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0,
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_minimum_air_flow_per_zone_floor_area": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone3 Bulk Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 12.78,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.016,
            "zone_heating_design_supply_air_temperature": 43.3333344812747,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 30,
            "wind_speed": 3.6
        },
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
            "wind_direction": 180,
            "wind_speed": 2.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Fine Storage Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Fine Storage Cooling Setpoint Schedule",
            "heating_setpoint_temperature_schedule_name": "Fine Storage Heating Setpoint Schedule"
        },
        "Office Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Office Cooling Schedule",
            "heating_setpoint_temperature_schedule_name": "Office Heating Schedule"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Bulk Storage Heating Setpoint Schedule"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WaterHeater:Mixed": {
        "Electric Tank": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Zone1 Office",
            "deadband_temperature_difference": 2.00000005298191,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 6154.74805507525,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 82.2222244003673,
            "off_cycle_loss_coefficient_to_ambient_temperature": 0.798542707,
            "off_cycle_parasitic_fuel_consumption_rate": 481,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 0.798542707,
            "on_cycle_parasitic_fuel_consumption_rate": 481,
            "peak_use_flow_rate": 8.07469089073934e-06,
            "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
            "tank_volume": 0.0757082515247699,
            "use_flow_rate_fraction_schedule_name": "Office DHW Schedule"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 3MM": {
            "gas_type": "Air",
            "thickness": 0.0032
        },
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        },
        "Gap_1_W_0_0018": {
            "gas_type": "Air",
            "thickness": 0.0018
        },
        "Gap_1_W_0_0024": {
            "gas_type": "Air",
            "thickness": 0.0024
        },
        "Gap_1_W_0_0025": {
            "gas_type": "Air",
            "thickness": 0.0025
        },
        "Gap_1_W_0_0032": {
            "gas_type": "Air",
            "thickness": 0.0032
        },
        "Gap_1_W_0_0038": {
            "gas_type": "Air",
            "thickness": 0.0038
        },
        "Gap_1_W_0_0042": {
            "gas_type": "Air",
            "thickness": 0.0042
        },
        "Gap_1_W_0_0043": {
            "gas_type": "Air",
            "thickness": 0.0043
        },
        "Gap_1_W_0_0046": {
            "gas_type": "Air",
            "thickness": 0.0046
        },
        "Gap_1_W_0_0048": {
            "gas_type": "Air",
            "thickness": 0.0048
        },
        "Gap_1_W_0_0052": {
            "gas_type": "Air",
            "thickness": 0.0052
        },
        "Gap_1_W_0_0060": {
            "gas_type": "Air",
            "thickness": 0.006
        },
        "Gap_1_W_0_0070": {
            "gas_type": "Air",
            "thickness": 0.007
        },
        "Gap_1_W_0_0090": {
            "gas_type": "Air",
            "thickness": 0.009
        },
        "Gap_1_W_0_0127": {
            "gas_type": "Air",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:GasMixture": {
        "Gap_9_W_0_0127": {
            "gas_1_fraction": 0.1,
            "gas_1_type": "Air",
            "gas_2_fraction": 0.9,
            "gas_2_type": "Argon",
            "number_of_gases_in_mixture": 2,
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "BLUE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.48,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.57
        },
        "BRONZE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.054,
            "back_side_visible_reflectance_at_normal_incidence": 0.057,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.054,
            "front_side_visible_reflectance_at_normal_incidence": 0.057,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.482,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.534
        },
        "CLEAR 2.5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.8,
            "thickness": 0.0025,
            "visible_transmittance_at_normal_incidence": 0.901
        },
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "COATED POLY-55": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.593,
            "back_side_visible_reflectance_at_normal_incidence": 0.375,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.046,
            "front_side_solar_reflectance_at_normal_incidence": 0.582,
            "front_side_visible_reflectance_at_normal_incidence": 0.336,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.32,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.551
        },
        "COATED POLY-77": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.398,
            "back_side_visible_reflectance_at_normal_incidence": 0.167,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.075,
            "front_side_solar_reflectance_at_normal_incidence": 0.402,
            "front_side_visible_reflectance_at_normal_incidence": 0.147,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.504,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.766
        },
        "ECABS-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.086,
            "back_side_visible_reflectance_at_normal_incidence": 0.099,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.086,
            "front_side_visible_reflectance_at_normal_incidence": 0.099,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.814,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.847
        },
        "ECABS-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.179,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.179,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.111,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.128
        },
        "ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "ECREF-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.168,
            "back_side_visible_reflectance_at_normal_incidence": 0.11,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.168,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.694,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.818
        },
        "ECREF-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "GREEN 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.063,
            "back_side_visible_reflectance_at_normal_incidence": 0.075,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.063,
            "front_side_visible_reflectance_at_normal_incidence": 0.075,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.635,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.822
        },
        "GREEN 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.056,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.056,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.487,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.749
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "GREY 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.053,
            "back_side_visible_reflectance_at_normal_incidence": 0.052,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.053,
            "front_side_visible_reflectance_at_normal_incidence": 0.052,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.455,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.431
        },
        "Glass_102_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.07485449,
            "back_side_visible_reflectance_at_normal_incidence": 0.082564,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07476376,
            "front_side_visible_reflectance_at_normal_incidence": 0.082563,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.833848,
            "thickness": 0.003048,
            "visible_transmittance_at_normal_incidence": 0.89926
        },
        "Glass_282_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.37,
            "back_side_solar_reflectance_at_normal_incidence": 0.4058073,
            "back_side_visible_reflectance_at_normal_incidence": 0.270435,
            "conductivity": 0.94,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2956174,
            "front_side_visible_reflectance_at_normal_incidence": 0.237458,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.352565,
            "thickness": 0.003251,
            "visible_transmittance_at_normal_incidence": 0.510046
        },
        "Glass_1576_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.868,
            "back_side_solar_reflectance_at_normal_incidence": 0.1825558,
            "back_side_visible_reflectance_at_normal_incidence": 0.128077,
            "conductivity": 0.846,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.3034693,
            "front_side_visible_reflectance_at_normal_incidence": 0.128888,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.167637,
            "thickness": 0.003058,
            "visible_transmittance_at_normal_incidence": 0.341994
        },
        "Glass_2010F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.3410654,
            "back_side_visible_reflectance_at_normal_incidence": 0.056031,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.042274,
            "front_side_solar_reflectance_at_normal_incidence": 0.4183747,
            "front_side_visible_reflectance_at_normal_incidence": 0.043577,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.434294,
            "thickness": 0.00221,
            "visible_transmittance_at_normal_incidence": 0.797579
        },
        "Glass_2022F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.2656452,
            "back_side_visible_reflectance_at_normal_incidence": 0.05547,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.046,
            "front_side_solar_reflectance_at_normal_incidence": 0.3940945,
            "front_side_visible_reflectance_at_normal_incidence": 0.042734,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.355897,
            "thickness": 0.0039,
            "visible_transmittance_at_normal_incidence": 0.677694
        },
        "Glass_2027F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.340935,
            "back_side_visible_reflectance_at_normal_incidence": 0.073741,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.03675,
            "front_side_solar_reflectance_at_normal_incidence": 0.4700695,
            "front_side_visible_reflectance_at_normal_incidence": 0.0546,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.369744,
            "thickness": 0.004,
            "visible_transmittance_at_normal_incidence": 0.765222
        },
        "Glass_2052_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05449309,
            "back_side_visible_reflectance_at_normal_incidence": 0.058397,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05422805,
            "front_side_visible_reflectance_at_normal_incidence": 0.05805,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.507767,
            "thickness": 0.00837,
            "visible_transmittance_at_normal_incidence": 0.586833
        },
        "Glass_2175_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.4379779,
            "back_side_visible_reflectance_at_normal_incidence": 0.10654,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2176064,
            "front_side_visible_reflectance_at_normal_incidence": 0.078729,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.167758,
            "thickness": 0.0086,
            "visible_transmittance_at_normal_incidence": 0.416044
        },
        "Glass_2531_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.454,
            "back_side_solar_reflectance_at_normal_incidence": 0.3617666,
            "back_side_visible_reflectance_at_normal_incidence": 0.232929,
            "conductivity": 0.934,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.3198325,
            "front_side_visible_reflectance_at_normal_incidence": 0.25084,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.350556,
            "thickness": 0.00306,
            "visible_transmittance_at_normal_incidence": 0.490923
        },
        "Glass_2532_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.676,
            "back_side_solar_reflectance_at_normal_incidence": 0.2732317,
            "back_side_visible_reflectance_at_normal_incidence": 0.079448,
            "conductivity": 0.933,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2268281,
            "front_side_visible_reflectance_at_normal_incidence": 0.0766,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.340824,
            "thickness": 0.00306,
            "visible_transmittance_at_normal_incidence": 0.543814
        },
        "Glass_4313_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.298,
            "back_side_solar_reflectance_at_normal_incidence": 0.09944001,
            "back_side_visible_reflectance_at_normal_incidence": 0.096992,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07114256,
            "front_side_visible_reflectance_at_normal_incidence": 0.077225,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.373486,
            "thickness": 0.00385,
            "visible_transmittance_at_normal_incidence": 0.6013
        },
        "Glass_4321_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.279,
            "back_side_solar_reflectance_at_normal_incidence": 0.09994167,
            "back_side_visible_reflectance_at_normal_incidence": 0.094819,
            "conductivity": 0.814,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.0742419,
            "front_side_visible_reflectance_at_normal_incidence": 0.072726,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.425947,
            "thickness": 0.00618,
            "visible_transmittance_at_normal_incidence": 0.559652
        },
        "Glass_8652_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.39,
            "back_side_solar_reflectance_at_normal_incidence": 0.4621051,
            "back_side_visible_reflectance_at_normal_incidence": 0.306829,
            "conductivity": 0.962,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2989869,
            "front_side_visible_reflectance_at_normal_incidence": 0.209449,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.343691,
            "thickness": 0.003059,
            "visible_transmittance_at_normal_incidence": 0.487937
        },
        "Glass_9731_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.203399,
            "back_side_visible_reflectance_at_normal_incidence": 0.070696,
            "conductivity": 0.815,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2079376,
            "front_side_visible_reflectance_at_normal_incidence": 0.071115,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.369424,
            "thickness": 0.01248,
            "visible_transmittance_at_normal_incidence": 0.710088
        },
        "Glass_12116_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.538265,
            "back_side_solar_reflectance_at_normal_incidence": 0.2199938,
            "back_side_visible_reflectance_at_normal_incidence": 0.081654,
            "conductivity": 1.000345,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1094601,
            "front_side_visible_reflectance_at_normal_incidence": 0.182598,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.171874,
            "thickness": 0.00475,
            "visible_transmittance_at_normal_incidence": 0.322771
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        },
        "LoE SPEC SEL CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.37,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.34,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.45,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.78
        },
        "LoE SPEC SEL CLEAR 6MM Rev": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.3,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.03,
            "front_side_solar_reflectance_at_normal_incidence": 0.42,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.43,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.77
        },
        "LoE SPEC SEL TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.04,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.26,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.46
        },
        "LoE TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.2,
            "back_side_visible_reflectance_at_normal_incidence": 0.054,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.093,
            "front_side_visible_reflectance_at_normal_incidence": 0.035,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.36,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.5
        },
        "PYR A CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1,
            "front_side_visible_reflectance_at_normal_incidence": 0.12,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.75,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.85
        },
        "PYR B CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.74,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.82
        },
        "PYR B CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.68,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.81
        },
        "REF A CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.493,
            "back_side_visible_reflectance_at_normal_incidence": 0.37,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.341,
            "front_side_visible_reflectance_at_normal_incidence": 0.41,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.066,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.08
        },
        "REF A CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.43,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.27,
            "front_side_visible_reflectance_at_normal_incidence": 0.31,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.11,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.14
        },
        "REF A TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.13,
            "front_side_visible_reflectance_at_normal_incidence": 0.14,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.06,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.09
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.3
        },
        "REF B CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.58,
            "back_side_solar_reflectance_at_normal_incidence": 0.38,
            "back_side_visible_reflectance_at_normal_incidence": 0.33,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.23,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.2
        },
        "REF B TINT HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.33,
            "back_side_visible_reflectance_at_normal_incidence": 0.28,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.18
        },
        "REF B TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.45,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.32,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.11,
            "front_side_visible_reflectance_at_normal_incidence": 0.1,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.1,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.13
        },
        "REF C CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.55,
            "back_side_solar_reflectance_at_normal_incidence": 0.39,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.17,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.2,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.22
        },
        "REF C CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.51,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.38,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2,
            "front_side_visible_reflectance_at_normal_incidence": 0.21,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.17,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.19
        },
        "REF D CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.379,
            "back_side_visible_reflectance_at_normal_incidence": 0.505,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.308,
            "front_side_visible_reflectance_at_normal_incidence": 0.453,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.429,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.334
        },
        "REF D TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.36,
            "back_side_visible_reflectance_at_normal_incidence": 0.45,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.18,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.3,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.25
        },
        "Theoretical Glass 297": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.574961,
            "back_side_visible_reflectance_at_normal_incidence": 0.420302,
            "conductivity": 0.0103561,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.574961,
            "front_side_visible_reflectance_at_normal_incidence": 0.420302,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.375039,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.529698
        },
        "Theoretical Glass 347": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.634139,
            "back_side_visible_reflectance_at_normal_incidence": 0.470089,
            "conductivity": 0.010358,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.634139,
            "front_side_visible_reflectance_at_normal_incidence": 0.470089,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.315861,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.479911
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Skylight_Frame_Nonres": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "Skylight_Frame_Semiheated": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Zone1 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone2 Fine Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone3 Bulk Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone1 Office Thermostat": {
            "control_1_name": "Office Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Zone2 Fine Storage Thermostat": {
            "control_1_name": "Fine Storage Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_type_schedule_name": "ZoneControlSchedule",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1 Office Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Zone1 Office Zone Equip Inlet",
            "air_terminal_name": "Zone1 Office Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2 Fine Storage Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "air_terminal_name": "Zone2 Fine Storage Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1 Office Zone Equip Inlet",
            "zone_air_node_name": "Zone1 Office Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone1 Office Equipment",
            "zone_name": "Zone1 Office",
            "zone_return_air_node_or_nodelist_name": "Zone1 Office Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2 Fine Storage Zone Equip Inlet",
            "zone_air_node_name": "Zone2 Fine Storage Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone2 Fine Storage Equipment",
            "zone_name": "Zone2 Fine Storage",
            "zone_return_air_node_or_nodelist_name": "Zone2 Fine Storage Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone3Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "Zone3 Bulk Storage",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1 Office Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2 Fine Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2 Fine Storage Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3UnitHeater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone3HiRadiant",
                    "zone_equipment_object_type": "ZoneHVAC:HighTemperatureRadiant"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:HighTemperatureRadiant": {
        "Zone3HiRadiant": {
            "availability_schedule_name": "Always Off Schedule",
            "combustion_efficiency": 0.7925,
            "fraction_of_input_converted_to_latent_energy": 0,
            "fraction_of_input_converted_to_radiant_energy": 0.8,
            "fraction_of_input_that_is_lost": 0,
            "fraction_of_radiant_energy_incident_on_people": 0.05,
            "fuel_type": "NaturalGas",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_setpoint_temperature_schedule_name": "Bulk Storage Heating Setpoint Schedule",
            "heating_throttling_range": 2,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Right Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Rear Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Left Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.8,
                    "surface_name": "Bulk Storage Floor"
                }
            ],
            "temperature_control_type": "OperativeTemperature",
            "zone_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Zone3UnitHeater": {
            "air_inlet_node_name": "Zone3UnitHeaterAirInletNode",
            "air_outlet_node_name": "Zone3UnitHeaterAirOutletNode",
            "availability_schedule_name": "UnitHeaterAvailability",
            "heating_coil_name": "Zone3UnitHeaterHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": "Autosize",
            "supply_air_fan_name": "Zone3UnitHeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Bulk Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 2.330231241,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Bulk Storage Infil_Base Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000225765,
            "schedule_name": "Fine Sorage Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Office Door Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.176508178,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Office Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_per_exterior_surface_area": 0.000220198,
            "schedule_name": "Office Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_name": "Zone1 Office"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "Bulk Storage Ventilation-1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate": 37.7600047937506,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 31.1361206455786,
            "fan_total_efficiency": 0.51,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 29.4444452244559,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Exhaust",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Ventilation-2": {
            "constant_term_coefficient": 0,
            "delta_temperature": -100,
            "design_flow_rate": 0.943841435,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 29.4444452244559,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -73.3333352760033,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    }
}
