            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 29.6984
        },
        "People:Floor 4-6 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 161.9913
        },
        "People:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 45.1036
        },
        "People:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 22.4918
        },
        "People:Floor 4-6 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Soil",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "People:Floor 7 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "General",
            "quantity": 2.4991
        },
        "People:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 15.0345
        },
        "People:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 7 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Soil",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:MOB Floor 1 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "General",
            "quantity": 68.85
        },
        "People:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 2-4 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "General",
            "quantity": 185.1827
        },
        "People:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 5 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "General",
            "quantity": 61.7276
        },
        "People:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "line_item_type": "Construction"
        },
        "ext-slab:Unheated - 8in Slab with Carpet_Ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall": {
            "cost_per_area": 40.2596,
            "item_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:Standard_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "Standard_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "cost_per_area": 209.729,
            "item_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "line_item_type": "Construction"
        },
        "roofs:IEAD_R-15 ci_Roof": {
            "cost_per_area": 34.3904,
            "item_name": "IEAD_R-15 ci_Roof",
            "line_item_type": "Construction"
        },
        "south:std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "line_item_type": "Construction"
        },
        "west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "line_item_type": "Construction"
        }
    },
    "CondenserEquipmentList": {
        "CoolSys1 Chiller TowerSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller TowerSys CoolTower",
                    "equipment_object_type": "CoolingTower:TwoSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "CoolSys1 Chiller TowerSys Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Chiller TowerSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "CoolSys1 Chiller TowerSys": {
            "condenser_demand_side_branch_list_name": "CoolSys1 Chiller TowerSys Demand Branches",
            "condenser_demand_side_connector_list_name": "CoolSys1 Chiller TowerSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "CoolSys1 Chiller TowerSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "CoolSys1 Chiller TowerSys Supply Branches",
            "condenser_side_connector_list_name": "CoolSys1 Chiller TowerSys Supply Connectors",
            "condenser_side_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "demand_side_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Chiller TowerSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Outlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Outlet Branch"
        },
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 80"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 81"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 82"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 83"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 84"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 85"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 86"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 87"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 88"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 89"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 90"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 91"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 92"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 93"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 94"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 95"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 96"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 97"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 98"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 99"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 100"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 101"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 102"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 103"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 104"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 105"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 106"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 107"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 108"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 109"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 110"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 111"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 112"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 113"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 114"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 115"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 116"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 117"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 118"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 119"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 120"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 121"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 122"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 123"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 124"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 125"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 126"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 127"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 128"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 129"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 130"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 131"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 132"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 133"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 134"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 135"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 136"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 137"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 138"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 139"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 140"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 141"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 142"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 143"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 144"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 145"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 146"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 147"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 148"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 149"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 150"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 151"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 152"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 153"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 154"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Chiller TowerSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Inlet Branch"
        },
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 131"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 132"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 133"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 134"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 135"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 136"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 137"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 138"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 139"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 140"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 141"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 142"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 143"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 144"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 145"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 146"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 147"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 148"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 149"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 150"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 151"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 152"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 153"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 154"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD_R-15 ci_Roof": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Steel-Framed_R-13 + R-3.8 ci_Ext-wall": {
            "layer_2": "Wall Insulation [6]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "Unheated - 8in Slab with Carpet_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8 HW CONCRETE"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "outside_layer": "Theoretical Glass [132]"
        }
    },
    "Controller:OutdoorAir": {
        "AHU1_OA_Controller": {
            "actuator_node_name": "AHU1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU1_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU1_OA-AHU1_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU1_OARelief Node",
            "return_air_node_name": "AHU1 Supply Equipment Inlet Node"
        },
        "AHU2_OA_Controller": {
            "actuator_node_name": "AHU2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU2_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU2_OA-AHU2_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU2_OARelief Node",
            "return_air_node_name": "AHU2 Supply Equipment Inlet Node"
        },
        "AHU3_OA_Controller": {
            "actuator_node_name": "AHU3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU3_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU3_OARelief Node",
            "return_air_node_name": "AHU3 Supply Equipment Inlet Node"
        },
        "AHU4_OA_Controller": {
            "actuator_node_name": "AHU4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU4_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU4_OA-AHU4_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU4_OARelief Node",
            "return_air_node_name": "AHU4 Supply Equipment Inlet Node"
        },
        "AHU5_OA_Controller": {
            "actuator_node_name": "AHU5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU5_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU5_OA-AHU5_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU5_OARelief Node",
            "return_air_node_name": "AHU5 Supply Equipment Inlet Node"
        },
        "AHU6_OA_Controller": {
            "actuator_node_name": "AHU6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU6_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU6_OA-AHU6_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU6_OARelief Node",
            "return_air_node_name": "AHU6 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "AHU1_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU1_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_CoolC 1-AHU1_CoolC 2Node"
        },
        "AHU1_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU1_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_CoolC 2-AHU1_FanNode"
        },
        "AHU1_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 1-AHU1_HeatC 2Node"
        },
        "AHU1_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 2-AHU1_HeatC 3Node"
        },
        "AHU1_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 3-AHU1_HeatC 4Node"
        },
        "AHU1_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 4-AHU1_CoolC 1Node"
        },
        "AHU2_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU2_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_CoolC 1-AHU2_CoolC 2Node"
        },
        "AHU2_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU2_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_CoolC 2-AHU2_FanNode"
        },
        "AHU2_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 1-AHU2_HeatC 2Node"
        },
        "AHU2_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 2-AHU2_HeatC 3Node"
        },
        "AHU2_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 3-AHU2_HeatC 4Node"
        },
        "AHU2_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 4-AHU2_CoolC 1Node"
        },
        "AHU3_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
        },
        "AHU3_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 2-AHU3_FanNode"
        },
        "AHU3_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node"
        },
        "AHU3_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node"
        },
        "AHU3_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node"
        },
        "AHU3_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node"
        },
        "AHU4_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU4_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_CoolC 1-AHU4_CoolC 2Node"
        },
        "AHU4_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU4_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_CoolC 2-AHU4_FanNode"
        },
        "AHU4_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 1-AHU4_HeatC 2Node"
        },
        "AHU4_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 2-AHU4_HeatC 3Node"
        },
        "AHU4_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 3-AHU4_HeatC 4Node"
        },
        "AHU4_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 4-AHU4_CoolC 1Node"
        },
        "AHU5_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU5_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_CoolC 1-AHU5_CoolC 2Node"
        },
        "AHU5_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU5_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_CoolC 2-AHU5_FanNode"
        },
        "AHU5_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 1-AHU5_HeatC 2Node"
        },
        "AHU5_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 2-AHU5_HeatC 3Node"
        },
        "AHU5_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 3-AHU5_HeatC 4Node"
        },
        "AHU5_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 4-AHU5_CoolC 1Node"
        },
        "AHU6_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU6_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_CoolC 1-AHU6_CoolC 2Node"
        },
        "AHU6_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU6_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_CoolC 2-AHU6_FanNode"
        },
        "AHU6_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 1-AHU6_HeatC 2Node"
        },
        "AHU6_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 2-AHU6_HeatC 3Node"
        },
        "AHU6_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 3-AHU6_HeatC 4Node"
        },
        "AHU6_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 4-AHU6_CoolC 1Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:TwoSpeed": {
        "CoolSys1 Chiller TowerSys CoolTower": {
            "basin_heater_capacity": 0.0,
            "basin_heater_setpoint_temperature": 2.0,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "SaturatedExit",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "high_fan_speed_air_flow_rate": "Autosize",
            "high_fan_speed_fan_power": "Autosize",
            "high_fan_speed_u_factor_times_area_value": "Autosize",
            "low_fan_speed_air_flow_rate": "Autocalculate",
            "low_fan_speed_fan_power": "Autocalculate",
            "low_fan_speed_u_factor_times_area_value": "Autocalculate",
            "outdoor_air_inlet_node_name": "CoolSys1 Chiller TowerSys CoolTower OA Ref Node",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode",
            "water_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "CoolSys1 Chiller EirFuncPlrCurve": {
            "coefficient1_constant": 1.84684266077277,
            "coefficient2_x": 0.0229695753015761,
            "coefficient3_x_2": -0.000451680739695464,
            "coefficient4_y": -4.12715160587949,
            "coefficient5_y_2": 3.54352152705571,
            "coefficient6_x_y": 0.0193431092080524,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -1.18675116859112,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 1.1,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "RackA_RefrigerationCompressor:1_CapacityCurve": {
            "coefficient1_constant": 71345.8877,
            "coefficient2_x": 2469.2655,
            "coefficient3_x_2": 29.8532,
            "coefficient4_y": -670.7492,
            "coefficient5_y_2": -2.3309,
            "coefficient6_x_y": -21.1323,
            "coefficient7_x_3": 0.1181,
            "coefficient8_y_3": 0.0194,
            "coefficient9_x_2_y": -0.2112,
            "coefficient10_x_y_2": -0.0274,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:1_PowerCurve": {
            "coefficient1_constant": 3578.2032,
            "coefficient2_x": -100.518,
            "coefficient3_x_2": -2.8709,
            "coefficient4_y": 332.9306,
            "coefficient5_y_2": -3.1162,
            "coefficient6_x_y": 8.2501,
            "coefficient7_x_3": -0.0124,
            "coefficient8_y_3": 0.0138,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0273,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_CapacityCurve": {
            "coefficient1_constant": 83948.4788,
            "coefficient2_x": 2886.433,
            "coefficient3_x_2": 34.5121,
            "coefficient4_y": -869.262,
            "coefficient5_y_2": -0.52,
            "coefficient6_x_y": -25.7393,
            "coefficient7_x_3": 0.1386,
            "coefficient8_y_3": 0.0089,
            "coefficient9_x_2_y": -0.2375,
            "coefficient10_x_y_2": -0.0084,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_PowerCurve": {
            "coefficient1_constant": 3868.6801,
            "coefficient2_x": -150.6204,
            "coefficient3_x_2": -4.13,
            "coefficient4_y": 367.5018,
            "coefficient5_y_2": -2.5386,
            "coefficient6_x_y": 10.2457,
            "coefficient7_x_3": -0.0179,
            "coefficient8_y_3": 0.005,
            "coefficient9_x_2_y": 0.0682,
            "coefficient10_x_y_2": -0.0253,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_CapacityCurve": {
            "coefficient1_constant": 110283.0447,
            "coefficient2_x": 3781.0868,
            "coefficient3_x_2": 45.0826,
            "coefficient4_y": -1233.8244,
            "coefficient5_y_2": 2.5951,
            "coefficient6_x_y": -35.3244,
            "coefficient7_x_3": 0.1782,
            "coefficient8_y_3": -0.0118,
            "coefficient9_x_2_y": -0.3205,
            "coefficient10_x_y_2": 0.0117,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_PowerCurve": {
            "coefficient1_constant": 6788.309,
            "coefficient2_x": -145.6596,
            "coefficient3_x_2": -5.7067,
            "coefficient4_y": 379.8006,
            "coefficient5_y_2": -1.9109,
            "coefficient6_x_y": 9.9172,
            "coefficient7_x_3": -0.0352,
            "coefficient8_y_3": 0.0081,
            "coefficient9_x_2_y": 0.0607,
            "coefficient10_x_y_2": -0.0083,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_CapacityCurve": {
            "coefficient1_constant": 127158.1672,
            "coefficient2_x": 4318.6255,
            "coefficient3_x_2": 51.3812,
            "coefficient4_y": -1415.93,
            "coefficient5_y_2": 3.3916,
            "coefficient6_x_y": -40.6434,
            "coefficient7_x_3": 0.2034,
            "coefficient8_y_3": -0.0198,
            "coefficient9_x_2_y": -0.3621,
            "coefficient10_x_y_2": 0.0284,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_PowerCurve": {
            "coefficient1_constant": 6993.8389,
            "coefficient2_x": -183.7223,
            "coefficient3_x_2": -6.2814,
            "coefficient4_y": 515.4503,
            "coefficient5_y_2": -3.1073,
            "coefficient6_x_y": 13.4058,
            "coefficient7_x_3": -0.0391,
            "coefficient8_y_3": 0.012,
            "coefficient9_x_2_y": 0.085,
            "coefficient10_x_y_2": -0.0223,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        }
    },
    "Curve:Biquadratic": {
        "CoolSys1 Chiller ClgCapFuncTempCurve": {
            "coefficient1_constant": 0.744645116791036,
            "coefficient2_x": 0.0114858254787094,
            "coefficient3_x_2": 1.48321862371428e-05,
            "coefficient4_y": 0.0224010335936419,
            "coefficient5_y_2": -0.00068796465107241,
            "coefficient6_x_y": 0.000983869575485963,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller EirFuncTempCurve": {
            "coefficient1_constant": 0.772877039782053,
            "coefficient2_x": 0.0221010050613376,
            "coefficient3_x_2": -7.98639075750028e-05,
            "coefficient4_y": -0.0070044628012984,
            "coefficient5_y_2": 0.000476269688758849,
            "coefficient6_x_y": -0.00106119446466623,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Cubic": {
        "Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve": {
            "coefficient1_constant": 0.3265,
            "coefficient2_x": 0.0302,
            "coefficient3_x_2": 0.0007,
            "coefficient4_x_3": 3e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "HeatSys1 Boiler Non-Condensing Boiler Curve": {
            "coefficient1_constant": 0.626428326,
            "coefficient2_x": 0.645643582,
            "coefficient3_x_2": -0.77720685,
            "coefficient4_x_3": 0.313806701,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.1
        }
    },
    "Curve:Linear": {
        "RackA_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "RackB_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Floor 1 Cafe VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.7636,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Conference VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.9,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Dining VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.637,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1059,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Food Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6637,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Gas Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3927,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Imaging VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.061,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Kitchen VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 11.14,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0803,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1966,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Laundry VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.7588,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lobby VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3717,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lounge VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0514,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Mech 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.459,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Mech 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.612,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2962,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2281,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1159,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0734,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1159,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7944,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Patient VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2832,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Pharmacy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.651,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Physical Therapy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6036,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Receiving VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1267,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0555,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3776,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.306,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1507,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Chapel VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0819,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Clean 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0194,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Clean 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Corridor VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1473,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0542,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1625,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Gift Shop VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0722,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0927,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1364,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0915,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1364,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lockers VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5899,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lounge 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0482,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lounge 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0351,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0518,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0939,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0771,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1204,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1405,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 PACU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6371,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5361,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4414,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Procedure 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5947,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Procedure 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3209,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1735,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Restroom 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5034,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Restroom 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7079,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Soil 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3799,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Soil 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2517,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Sterilizing VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.0697,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Storage 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Storage 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0363,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Trauma VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.0572,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.8259,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1084,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 ICU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3304,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0963,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nursery VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1557,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1084,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Procedure VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1699,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.4158,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0981,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0602,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0602,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5528,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0918,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0918,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4956,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4956,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Cafe": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.76356579283039,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0192629473837056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Conference": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.899968916961792,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Dining": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.63699233065395,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.105946210610381,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Food Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.66369968937216,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Gas Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3926602727424,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Imaging": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0609993333817344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Kitchen": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 11.14,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.08026228076544,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.196642587875328,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Laundry": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.758790804992,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lobby": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3717436178016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lounge": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0513678596898816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.45903392064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.61204522752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.296167816024474,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.22810540193538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.794395923875942,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0734399869003777,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Patient": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.28316846592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Pharmacy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.65102882955264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Physical Therapy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.603640390569707,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Receiving": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1267160304384,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0555137135917056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.37755795456,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.30602261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.150680079748915,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Chapel": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0818675263807488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193833408048538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128419649224704,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Corridor": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14734422144,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.168550789607424,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.054177039516672,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.162531118550016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Gift Shop": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.072236052688896,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0927029342840833,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0914990000726016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lockers": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.589934303999999,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.048157368459264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.03511474783488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0517691710937088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0939068684955648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0770517895348224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.12039342114816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14045899133952,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648392767488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 PACU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.63712904832,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5361322954752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4414281752064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.594653778432,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.320924261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.17348035497408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.503410606080001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.707921164799999,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.379917691776,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.25170530304,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Sterilizing": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.06974753792,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0850062816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.036269346816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Trauma": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.057162272768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.825908025600001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.386613362513664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 ICU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.33036321024,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.096314736918528,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nursery": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.155742656256,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.566361705984,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Procedure": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.169901079552,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.4158423296,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0981403150996224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072000001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579071999998,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.552806458771968,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Floor 1 Cafe_ElecPlug_Equip": {
            "design_level": 403.1472,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean_ElecPlug_Equip": {
            "design_level": 960.0972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference_ElecPlug_Equip": {
            "design_level": 617.062,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_ElecPlug_Equip": {
            "design_level": 493.6496,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_ElecPlug_Equip": {
            "design_level": 2639.0409,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Food Storage_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage_ElecPlug_Equip": {
            "design_level": 623.7733,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging_ElecPlug_Equip": {
            "design_level": 1519.4478,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Imaging_ElecProcess_Equip": {
            "design_level": 12159.8188,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Kitchen_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1_ElecPlug_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 1_ElecProcess_Equip": {
            "design_level": 5999.6783,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2_ElecPlug_Equip": {
            "design_level": 4898.2199,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Lab 2_ElecProcess_Equip": {
            "design_level": 14699.2119,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_ElecProcess_Equip": {
            "design_level": 1117.5938,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LAUNDRY_EQUIP_GAS_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_ElecPlug_Equip": {
            "design_level": 376.2573,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge_ElecPlug_Equip": {
            "design_level": 128.4292,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1_ElecPlug_Equip": {
            "design_level": 812.7158,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_ElecPlug_Equip": {
            "design_level": 1083.6211,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_ElecPlug_Equip": {
            "design_level": 3688.6595,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_ElecPlug_Equip": {
            "design_level": 2840.9675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_ElecPlug_Equip": {
            "design_level": 914.6676,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_ElecPlug_Equip": {
            "design_level": 9893.9043,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_ElecPlug_Equip": {
            "design_level": 1799.3461,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy_ElecPlug_Equip": {
            "design_level": 5997.8203,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy_ElecPlug_Equip": {
            "design_level": 4918.2126,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving_ElecPlug_Equip": {
            "design_level": 2235.1877,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_ElecPlug_Equip": {
            "design_level": 56.1878,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Storage_ElecPlug_Equip": {
            "design_level": 5398.0382,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting_ElecPlug_Equip": {
            "design_level": 152.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel_ElecPlug_Equip": {
            "design_level": 1019.6294,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1_ElecPlug_Equip": {
            "design_level": 966.0978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2_ElecPlug_Equip": {
            "design_level": 640.0648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor_ElecPlug_Equip": {
            "design_level": 521.7435,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_ElecPlug_Equip": {
            "design_level": 4198.4742,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop_ElecPlug_Equip": {
            "design_level": 899.673,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1_ElecPlug_Equip": {
            "design_level": 2309.1608,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 1_ElecProcess_Equip": {
            "design_level": 18479.7246,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 2_ElecProcess_Equip": {
            "design_level": 27199.5946,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Imaging 3_ElecProcess_Equip": {
            "design_level": 31999.5231,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1_ElecPlug_Equip": {
            "design_level": 2279.1717,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 1_ElecProcess_Equip": {
            "design_level": 6839.6333,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lab 2_ElecProcess_Equip": {
            "design_level": 10199.4531,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers_ElecPlug_Equip": {
            "design_level": 187.4319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1_ElecPlug_Equip": {
            "design_level": 120.4023,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2_ElecPlug_Equip": {
            "design_level": 87.7934,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 322.3828,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 644.7657,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 999.6367,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1_ElecPlug_Equip": {
            "design_level": 1169.575,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2_ElecPlug_Equip": {
            "design_level": 959.6512,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4_ElecPlug_Equip": {
            "design_level": 1749.3642,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_ElecPlug_Equip": {
            "design_level": 19268.9972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 Operating_ElecProcess_Equip": {
            "design_level": 57824.8997,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 PACU_ElecProcess_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_ElecPlug_Equip": {
            "design_level": 3406.7619,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2_ElecPlug_Equip": {
            "design_level": 2804.9806,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1_ElecPlug_Equip": {
            "design_level": 2519.0845,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 1_ElecProcess_Equip": {
            "design_level": 7559.5947,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Procedure 2_ElecProcess_Equip": {
            "design_level": 4079.7813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception_ElecPlug_Equip": {
            "design_level": 175.5867,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_ElecPlug_Equip": {
            "design_level": 64.2146,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_ElecPlug_Equip": {
            "design_level": 90.3018,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Sterilizing_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Sterilizing_ElecProcess_Equip": {
            "design_level": 6800.0566,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2_ElecPlug_Equip": {
            "design_level": 639.7675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma_ElecPlug_Equip": {
            "design_level": 4478.3725,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Trauma_ElecProcess_Equip": {
            "design_level": 13439.2794,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage_ElecPlug_Equip": {
            "design_level": 874.6821,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_ElecPlug_Equip": {
            "design_level": 391.3076,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam_ElecPlug_Equip": {
            "design_level": 2699.0191,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU_ElecPlug_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 ICU_ElecProcess_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_ElecPlug_Equip": {
            "design_level": 989.6403,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_ElecPlug_Equip": {
            "design_level": 1799.4248,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Operating_ElecProcess_Equip": {
            "design_level": 5399.9467,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_ElecPlug_Equip": {
            "design_level": 719.7384,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Procedure_ElecProcess_Equip": {
            "design_level": 2159.8842,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_ElecPlug_Equip": {
            "design_level": 99.3319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core_ElecPlug_Equip": {
            "design_level": 6884.9978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Exterior:FuelEquipment": {
        "MOB Floor 5 Perimeter 4_Building Elevators": {
            "design_level": 203699.0,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 11750.0,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "AHU1_Fan": {
            "air_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "air_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 2421
        },
        "AHU2_Fan": {
            "air_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "air_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 2421
        },
        "AHU3_Fan": {
            "air_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "air_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.702,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 3007
        },
        "AHU4_Fan": {
            "air_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "air_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 2364
        },
        "AHU5_Fan": {
            "air_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "air_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 2364
        },
        "AHU6_Fan": {
            "air_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "air_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.64,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 2008
        }
    },
    "Fan:ZoneExhaust": {
        "Floor 1 Gas Storage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.3927,
            "pressure_rise": 187.0
        },
        "Floor 1 Kitchen Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": 4.77,
            "pressure_rise": 573.0
        },
        "Floor 1 Kitchen Exhaust Fan 2": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.56,
            "maximum_flow_rate": 5.9,
            "pressure_rise": 473.0
        },
        "Floor 1 Kitchen Exhaust Fan 3": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.47,
            "maximum_flow_rate": 0.47,
            "pressure_rise": 187.0
        },
        "Floor 1 Laundry Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.7588,
            "pressure_rise": 187.0
        },
        "Floor 1 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.3776,
            "pressure_rise": 187.0
        },
        "Floor 2 Lockers Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.5899,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.5034,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.7079,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.3799,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.2517,
            "pressure_rise": 187.0
        },
        "Floor 2 Sterilizing Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.0697,
            "pressure_rise": 187.0
        },
        "Floor 2 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.8259,
            "pressure_rise": 187.0
        },
        "Floor 3 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.7866,
            "pressure_rise": 187.0
        },
        "Floor 3 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.4158,
            "pressure_rise": 187.0
        },
        "Floor 4-6 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.7866,
            "pressure_rise": 187.0
        },
        "Floor 7 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 7 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 7 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.7866,
            "pressure_rise": 187.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Floor 1 Conference Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Conference Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -62.434,
            "vertex_1_y_coordinate": 44.196,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -62.434,
            "vertex_2_y_coordinate": 44.196,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 44.196,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 44.196,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Dining Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Dining Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Elevator Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Elevator Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Exam Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Exam Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Gas Storage Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Gas Storage Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 56.9976,
            "vertex_1_z_coordinate": 2.3535,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 56.9976,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -3.6076,
            "vertex_3_y_coordinate": 56.9976,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -3.6076,
            "vertex_4_y_coordinate": 56.9976,
            "vertex_4_z_coordinate": 2.3535,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lab 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Lab 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3273,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 56.338,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 56.338,
            "vertex_4_z_coordinate": 2.3273,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Laundry Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Laundry Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.0228,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.0228,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lobby Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Lobby Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 2.3327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3327,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 13.766,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 13.766,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.382,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 27.382,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3214,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": -13.666,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": -13.666,
            "vertex_4_z_coordinate": 2.3214,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 3_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.1836,
            "vertex_1_z_coordinate": 2.3223,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.1836,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3223,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 45.72,
            "vertex_1_z_coordinate": 2.3241,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 45.72,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -24.9436,
            "vertex_3_y_coordinate": 45.72,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -24.9436,
            "vertex_4_y_coordinate": 45.72,
            "vertex_4_z_coordinate": 2.3241,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3261,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 58.7764,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 58.7764,
            "vertex_4_z_coordinate": 2.3261,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -56.388,
            "vertex_1_y_coordinate": 44.146,
            "vertex_1_z_coordinate": 2.3606,
            "vertex_2_x_coordinate": -56.388,
            "vertex_2_y_coordinate": 44.146,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -56.388,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -56.388,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3606,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3221,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 82.8556,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 82.8556,
            "vertex_4_z_coordinate": 2.3221,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 45.67,
            "vertex_1_z_coordinate": 2.3465,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 45.67,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3465,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Patient Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Patient Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3395,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 35.102,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 35.102,
            "vertex_4_z_coordinate": 2.3395,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3239,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -26.1628,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -26.1628,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3239,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.2732,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.2732,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Reception Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Reception Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.7264,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": -20.7264,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -20.7264,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -20.7264,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.6764,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3731,
            "vertex_2_x_coordinate": -20.6764,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3731,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Corridor Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Corridor Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.4086,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.146,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.146,
            "vertex_4_z_coordinate": 5.4086,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Elevator Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Elevator Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Exam 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Exam 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 59.386,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 59.386,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Exam 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Exam 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3729,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 21.286,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 21.286,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3729,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Gift Shop Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Gift Shop Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Imaging 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -51.766,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3696,
            "vertex_2_x_coordinate": -51.766,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3696,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Imaging 3 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.046,
            "vertex_1_y_coordinate": 47.244,
            "vertex_1_z_coordinate": 5.3692,
            "vertex_2_x_coordinate": 6.046,
            "vertex_2_y_coordinate": 47.244,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -54.814,
            "vertex_3_y_coordinate": 47.244,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -54.814,
            "vertex_4_y_coordinate": 47.244,
            "vertex_4_z_coordinate": 5.3692,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Imaging 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Imaging 3 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.096,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3875,
            "vertex_2_x_coordinate": 6.096,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 6.096,
            "vertex_3_y_coordinate": 47.194,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 6.096,
            "vertex_4_y_coordinate": 47.194,
            "vertex_4_z_coordinate": 5.3875,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Lounge 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Lounge 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.57,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3834,
            "vertex_2_x_coordinate": -7.57,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3834,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Lounge 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Lounge 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3787,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 51.766,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 51.766,
            "vertex_4_z_coordinate": 5.3787,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Nurse Station 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Nurse Station 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3773,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 53.29,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 53.29,
            "vertex_4_z_coordinate": 5.3773,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Office 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3739,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3739,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Office 4 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -30.48,
            "vertex_1_y_coordinate": 51.766,
            "vertex_1_z_coordinate": 5.3787,
            "vertex_2_x_coordinate": -30.48,
            "vertex_2_y_coordinate": 51.766,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -30.48,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -30.48,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3787,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Office 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Office 4 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -30.43,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3712,
            "vertex_2_x_coordinate": -30.43,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3712,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -48.1584,
            "vertex_1_y_coordinate": -0.05,
            "vertex_1_z_coordinate": 2.3261,
            "vertex_2_x_coordinate": -48.1584,
            "vertex_2_y_coordinate": -0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -48.1584,
            "vertex_3_y_coordinate": -17.6284,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -48.1584,
            "vertex_4_y_coordinate": -17.6284,
            "vertex_4_z_coordinate": 2.3261,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -48.1084,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -48.1084,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Operating Ext Wall 3_window_1": {
            "building_surface_name": "Floor 2 Operating Ext Wall 3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": -37.1356,
            "vertex_1_z_coordinate": 2.3225,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": -37.1356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": -0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": -0.05,
            "vertex_4_z_coordinate": 2.3225,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 PACU Ext Wall_window_1": {
            "building_surface_name": "Floor 2 PACU Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 43.3316,
            "vertex_1_z_coordinate": 5.3778,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 43.3316,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 54.814,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 54.814,
            "vertex_4_z_coordinate": 5.3778,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Patient 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Patient 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.37,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -43.2316,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -43.2316,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.37,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Reception Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Reception Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -15.19,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 5.3753,
            "vertex_2_x_coordinate": -15.19,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 30.48,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 30.48,
            "vertex_4_z_coordinate": 5.3753,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Restroom 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Restroom 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.3798,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.8516,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.8516,
            "vertex_4_z_coordinate": 5.3798,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Restroom 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Restroom 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.094,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": -9.094,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Triage Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Triage Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.57,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3834,
            "vertex_2_x_coordinate": -7.57,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3834,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Waiting Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Waiting Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.094,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": 9.094,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Waiting Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Waiting Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 5.3703,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.574,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.574,
            "vertex_4_z_coordinate": 5.3703,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4219,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4219,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 3 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 ICU Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 ICU Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1584,
            "vertex_1_y_coordinate": 68.63,
            "vertex_1_z_coordinate": 8.4209,
            "vertex_2_x_coordinate": 48.1584,
            "vertex_2_y_coordinate": 68.63,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 48.1584,
            "vertex_3_y_coordinate": 89.866,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 48.1584,
            "vertex_4_y_coordinate": 89.866,
            "vertex_4_z_coordinate": 8.4209,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 ICU Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 ICU Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 89.916,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 89.916,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 39.0644,
            "vertex_3_y_coordinate": 89.916,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 39.0644,
            "vertex_4_y_coordinate": 89.916,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Nurse Station 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": 18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Nurse Station 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 56.0332,
            "vertex_1_z_coordinate": 8.4407,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 56.0332,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 51.2564,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 51.2564,
            "vertex_4_z_coordinate": 8.4407,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Nursery Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Nursery Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.3736,
            "vertex_1_y_coordinate": 58.5716,
            "vertex_1_z_coordinate": 8.4274,
            "vertex_2_x_coordinate": 17.3736,
            "vertex_2_y_coordinate": 58.5716,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 17.3736,
            "vertex_3_y_coordinate": 68.53,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 17.3736,
            "vertex_4_y_coordinate": 68.53,
            "vertex_4_z_coordinate": 8.4274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Office Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 54.814,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 54.814,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 27.482,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 27.482,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Operating Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Operating Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.9624,
            "vertex_1_y_coordinate": 102.668,
            "vertex_1_z_coordinate": 8.4287,
            "vertex_2_x_coordinate": 3.9624,
            "vertex_2_y_coordinate": 102.668,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 3.9624,
            "vertex_3_y_coordinate": 93.6236,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 3.9624,
            "vertex_4_y_coordinate": 93.6236,
            "vertex_4_z_coordinate": 8.4287,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4172,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4172,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4172,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4172,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.6764,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 8.4211,
            "vertex_2_x_coordinate": 20.6764,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 8.4211,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4314,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 8.4314,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 3 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 8.4673,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 8.4673,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Procedure Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Procedure Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.0584,
            "vertex_1_y_coordinate": 51.2564,
            "vertex_1_z_coordinate": 8.4321,
            "vertex_2_x_coordinate": 10.0584,
            "vertex_2_y_coordinate": 51.2564,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 10.0584,
            "vertex_3_y_coordinate": 58.4716,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 10.0584,
            "vertex_4_y_coordinate": 58.4716,
            "vertex_4_z_coordinate": 8.4321,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Supply Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4407,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 8.4407,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Triage 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Triage 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.238,
            "vertex_1_y_coordinate": 66.1416,
            "vertex_1_z_coordinate": 8.4219,
            "vertex_2_x_coordinate": 18.238,
            "vertex_2_y_coordinate": 66.1416,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 66.1416,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 66.1416,
            "vertex_4_z_coordinate": 8.4219,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 3 Waiting Ext Wall_window_1": {
            "building_surface_name": "Floor 3 Waiting Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.62,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 8.4274,
            "vertex_2_x_coordinate": 7.62,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 7.62,
            "vertex_3_y_coordinate": 51.1564,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 7.62,
            "vertex_4_y_coordinate": 51.1564,
            "vertex_4_z_coordinate": 8.4274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 14.5247,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 14.5247,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5179,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5179,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 4-6 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5247,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 14.5247,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5367,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.3212,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.3212,
            "vertex_4_z_coordinate": 14.5367,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Office Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5179,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5179,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5132,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5132,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5132,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5132,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5274,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 14.5274,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 4-6 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 14.5633,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 14.5633,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 4-6 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 4-6 Supply Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 14.5367,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 14.5367,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 20.6207,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 20.6207,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6139,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6139,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Elevator Ext Wall 3_window_1": {
            "building_surface_name": "Floor 7 Elevator Ext Wall 3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6207,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.242,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.242,
            "vertex_4_z_coordinate": 20.6207,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Nurse Station Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Nurse Station Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.3212,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.3212,
            "vertex_4_z_coordinate": 20.6327,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Office Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Office Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6139,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6139,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -60.91,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6092,
            "vertex_2_x_coordinate": -60.91,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6092,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.578,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.578,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6092,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6092,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 3 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.1084,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 20.6097,
            "vertex_2_x_coordinate": 48.1084,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 20.6097,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 3 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 4 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient 4 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6234,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.578,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.578,
            "vertex_4_z_coordinate": 20.6234,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient 4 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient 4 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 33.528,
            "vertex_1_z_coordinate": 20.6097,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 33.528,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 48.1084,
            "vertex_3_y_coordinate": 33.528,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 48.1084,
            "vertex_4_y_coordinate": 33.528,
            "vertex_4_z_coordinate": 20.6097,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 1 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 43.5364,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 43.5364,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 1 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.406,
            "vertex_1_y_coordinate": 43.5364,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": -127.406,
            "vertex_2_y_coordinate": 43.5364,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": -127.406,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": -127.406,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 2 Ext Wall 1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 127.406,
            "vertex_1_y_coordinate": 38.7596,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 127.406,
            "vertex_2_y_coordinate": 38.7596,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 127.406,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 127.406,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Patient Corridor 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 7 Patient Corridor 2 Ext Wall 2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 20.6593,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.7596,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.7596,
            "vertex_4_z_coordinate": 20.6593,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 7 Supply Ext Wall_window_1": {
            "building_surface_name": "Floor 7 Supply Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 20.6327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 19.388,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.9748,
            "vertex_3_z_coordinate": 19.388,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.9748,
            "vertex_4_z_coordinate": 20.6327,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3224,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3224,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 1 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 1 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.3217,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 2.3217,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.4184,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.4184,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 8.4177,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 8.4177,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 2-4 Perimeter 4 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 2-4 Perimeter 4 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": -12.192,
            "vertex_1_z_coordinate": 8.4184,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": -12.192,
            "vertex_2_z_coordinate": 7.196,
            "vertex_3_x_coordinate": -38.05,
            "vertex_3_y_coordinate": -12.192,
            "vertex_3_z_coordinate": 7.196,
            "vertex_4_x_coordinate": -38.05,
            "vertex_4_y_coordinate": -12.192,
            "vertex_4_z_coordinate": 8.4184,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.718,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.718,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.5144,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 38.05,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 38.05,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.5144,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 3 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 3 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 14.5137,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.718,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.718,
            "vertex_4_z_coordinate": 14.5137,
            "view_factor_to_ground": "Autocalculate"
        },
        "MOB Floor 5 Perimeter 4 Ext Wall_window_1": {
            "building_surface_name": "MOB Floor 5 Perimeter 4 Ext Wall",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": -12.192,
            "vertex_1_z_coordinate": 14.5144,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": -12.192,
            "vertex_2_z_coordinate": 13.292,
            "vertex_3_x_coordinate": -38.05,
            "vertex_3_y_coordinate": -12.192,
            "vertex_3_z_coordinate": 13.292,
            "vertex_4_x_coordinate": -38.05,
            "vertex_4_y_coordinate": -12.192,
            "vertex_4_z_coordinate": 14.5144,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R404a",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 22928.0,
            "property_value_2": 27771.0,
            "property_value_3": 33412.0,
            "property_value_4": 39941.0,
            "property_value_5": 47457.0,
            "property_value_6": 56064.0,
            "property_value_7": 65870.0,
            "property_value_8": 76990.0,
            "property_value_9": 89542.0,
            "property_value_10": 103650.0,
            "property_value_11": 119450.0,
            "property_value_12": 137060.0,
            "property_value_13": 156640.0,
            "property_value_14": 178310.0,
            "property_value_15": 202230.0,
            "property_value_16": 228560.0,
            "property_value_17": 257430.0,
            "property_value_18": 289020.0,
            "property_value_19": 323480.0,
            "property_value_20": 360990.0,
            "property_value_21": 401710.0,
            "property_value_22": 445820.0,
            "property_value_23": 493490.0,
            "property_value_24": 544920.0,
            "property_value_25": 600270.0,
            "property_value_26": 659750.0,
            "property_value_27": 723560.0,
            "property_value_28": 791880.0,
            "property_value_29": 864920.0,
            "property_value_30": 942890.0,
            "property_value_31": 1026000.0,
            "property_value_32": 1114500.0,
            "property_value_33": 1208600.0,
            "property_value_34": 1308500.0,
            "property_value_35": 1414500.0,
            "property_value_36": 1526800.0,
            "property_value_37": 1645700.0,
            "property_value_38": 1771500.0,
            "property_value_39": 1904400.0,
            "property_value_40": 2044700.0,
            "property_value_41": 2192900.0,
            "property_value_42": 2349200.0,
            "property_value_43": 2514000.0,
            "property_value_44": 2687800.0,
            "property_value_45": 2871200.0,
            "property_value_46": 3064800.0,
            "property_value_47": 3269600.0,
            "property_value_48": 3487300.0,
            "property_value_49": 3723700.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "R404a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 107490.0,
            "property_value_2": 111150.0,
            "property_value_3": 114820.0,
            "property_value_4": 118490.0,
            "property_value_5": 122180.0,
            "property_value_6": 125880.0,
            "property_value_7": 129590.0,
            "property_value_8": 133320.0,
            "property_value_9": 137060.0,
            "property_value_10": 140820.0,
            "property_value_11": 144600.0,
            "property_value_12": 148400.0,
            "property_value_13": 152220.0,
            "property_value_14": 156060.0,
            "property_value_15": 159920.0,
            "property_value_16": 163800.0,
            "property_value_17": 167710.0,
            "property_value_18": 171640.0,
            "property_value_19": 175600.0,
            "property_value_20": 179590.0,
            "property_value_21": 183610.0,
            "property_value_22": 187660.0,
            "property_value_23": 191740.0,
            "property_value_24": 195850.0,
            "property_value_25": 200000.0,
            "property_value_26": 204190.0,
            "property_value_27": 208410.0,
            "property_value_28": 212680.0,
            "property_value_29": 217000.0,
            "property_value_30": 221360.0,
            "property_value_31": 225770.0,
            "property_value_32": 230240.0,
            "property_value_33": 234760.0,
            "property_value_34": 239360.0,
            "property_value_35": 244020.0,
            "property_value_36": 248750.0,
            "property_value_37": 253580.0,
            "property_value_38": 258490.0,
            "property_value_39": 263510.0,
            "property_value_40": 268660.0,
            "property_value_41": 273940.0,
            "property_value_42": 279390.0,
            "property_value_43": 285030.0,
            "property_value_44": 290920.0,
            "property_value_45": 297130.0,
            "property_value_46": 303800.0,
            "property_value_47": 311180.0,
            "property_value_48": 320030.0,
            "property_value_49": 338380.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 324000.0,
            "property_value_2": 325830.0,
            "property_value_3": 327670.0,
            "property_value_4": 329510.0,
            "property_value_5": 331340.0,
            "property_value_6": 333180.0,
            "property_value_7": 335010.0,
            "property_value_8": 336840.0,
            "property_value_9": 338660.0,
            "property_value_10": 340470.0,
            "property_value_11": 342280.0,
            "property_value_12": 344080.0,
            "property_value_13": 345870.0,
            "property_value_14": 347640.0,
            "property_value_15": 349400.0,
            "property_value_16": 351140.0,
            "property_value_17": 352870.0,
            "property_value_18": 354580.0,
            "property_value_19": 356260.0,
            "property_value_20": 357930.0,
            "property_value_21": 359570.0,
            "property_value_22": 361180.0,
            "property_value_23": 362760.0,
            "property_value_24": 364300.0,
            "property_value_25": 365820.0,
            "property_value_26": 367290.0,
            "property_value_27": 368730.0,
            "property_value_28": 370110.0,
            "property_value_29": 371450.0,
            "property_value_30": 372740.0,
            "property_value_31": 373970.0,
            "property_value_32": 375130.0,
            "property_value_33": 376220.0,
            "property_value_34": 377230.0,
            "property_value_35": 378150.0,
            "property_value_36": 378980.0,
            "property_value_37": 379700.0,
            "property_value_38": 380290.0,
            "property_value_39": 380740.0,
            "property_value_40": 381020.0,
            "property_value_41": 381100.0,
            "property_value_42": 380950.0,
            "property_value_43": 380510.0,
            "property_value_44": 379700.0,
            "property_value_45": 378400.0,
            "property_value_46": 376410.0,
            "property_value_47": 373330.0,
            "property_value_48": 368070.0,
            "property_value_49": 350170.0,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "R404a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 1383.5,
            "property_value_2": 1374.7,
            "property_value_3": 1365.8,
            "property_value_4": 1356.9,
            "property_value_5": 1348.0,
            "property_value_6": 1339.0,
            "property_value_7": 1330.0,
            "property_value_8": 1320.9,
            "property_value_9": 1311.8,
            "property_value_10": 1302.5,
            "property_value_11": 1293.2,
            "property_value_12": 1283.8,
            "property_value_13": 1274.3,
            "property_value_14": 1264.7,
            "property_value_15": 1255.0,
            "property_value_16": 1245.2,
            "property_value_17": 1235.3,
            "property_value_18": 1225.2,
            "property_value_19": 1215.0,
            "property_value_20": 1204.6,
            "property_value_21": 1194.0,
            "property_value_22": 1183.3,
            "property_value_23": 1172.4,
            "property_value_24": 1161.3,
            "property_value_25": 1150.0,
            "property_value_26": 1138.4,
            "property_value_27": 1126.6,
            "property_value_28": 1114.5,
            "property_value_29": 1102.1,
            "property_value_30": 1089.3,
            "property_value_31": 1076.2,
            "property_value_32": 1062.7,
            "property_value_33": 1048.8,
            "property_value_34": 1034.4,
            "property_value_35": 1019.4,
            "property_value_36": 1003.8,
            "property_value_37": 987.53,
            "property_value_38": 970.48,
            "property_value_39": 952.53,
            "property_value_40": 933.54,
            "property_value_41": 913.32,
            "property_value_42": 891.61,
            "property_value_43": 868.09,
            "property_value_44": 842.25,
            "property_value_45": 813.31,
            "property_value_46": 779.93,
            "property_value_47": 739.37,
            "property_value_48": 684.03,
            "property_value_49": 535.72,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "R404a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 1.3625,
            "property_value_2": 1.63,
            "property_value_3": 1.9378,
            "property_value_4": 2.2901,
            "property_value_5": 2.6913,
            "property_value_6": 3.1459,
            "property_value_7": 3.6591,
            "property_value_8": 4.2359,
            "property_value_9": 4.8817,
            "property_value_10": 5.6023,
            "property_value_11": 6.4037,
            "property_value_12": 7.2922,
            "property_value_13": 8.2744,
            "property_value_14": 9.3575,
            "property_value_15": 10.549,
            "property_value_16": 11.857,
            "property_value_17": 13.289,
            "property_value_18": 14.854,
            "property_value_19": 16.563,
            "property_value_20": 18.425,
            "property_value_21": 20.452,
            "property_value_22": 22.655,
            "property_value_23": 25.047,
            "property_value_24": 27.642,
            "property_value_25": 30.457,
            "property_value_26": 33.507,
            "property_value_27": 36.812,
            "property_value_28": 40.392,
            "property_value_29": 44.271,
            "property_value_30": 48.476,
            "property_value_31": 53.035,
            "property_value_32": 57.984,
            "property_value_33": 63.361,
            "property_value_34": 69.212,
            "property_value_35": 75.59,
            "property_value_36": 82.558,
            "property_value_37": 90.193,
            "property_value_38": 98.588,
            "property_value_39": 107.86,
            "property_value_40": 118.15,
            "property_value_41": 129.65,
            "property_value_42": 142.61,
            "property_value_43": 157.38,
            "property_value_44": 174.47,
            "property_value_45": 194.68,
            "property_value_46": 219.37,
            "property_value_47": 251.27,
            "property_value_48": 297.83,
            "property_value_49": 436.24,
            "temperature_values_name": "R404aSaturatedTemperatures"
        },
