            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 29.6984
        },
        "People:Floor 4-6 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 161.9913
        },
        "People:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 45.1036
        },
        "People:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 22.4918
        },
        "People:Floor 4-6 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Soil",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "People:Floor 7 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "General",
            "quantity": 2.4991
        },
        "People:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 15.0345
        },
        "People:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 7 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Soil",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:MOB Floor 1 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "General",
            "quantity": 68.85
        },
        "People:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 2-4 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "General",
            "quantity": 185.1827
        },
        "People:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 5 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "General",
            "quantity": 61.7276
        },
        "People:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "line_item_type": "Construction"
        },
        "ext-slab:Unheated - 8in Slab with Carpet_Ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "Unheated - 8in Slab with Carpet_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall": {
            "cost_per_area": 40.2596,
            "item_name": "Steel-Framed_R-13 + R-3.8 ci_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:Standard_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "Standard_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "cost_per_area": 209.729,
            "item_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "line_item_type": "Construction"
        },
        "roofs:IEAD_R-15 ci_Roof": {
            "cost_per_area": 34.3904,
            "item_name": "IEAD_R-15 ci_Roof",
            "line_item_type": "Construction"
        },
        "south:std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "line_item_type": "Construction"
        },
        "west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "line_item_type": "Construction"
        }
    },
    "CondenserEquipmentList": {
        "CoolSys1 Chiller TowerSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller TowerSys CoolTower",
                    "equipment_object_type": "CoolingTower:TwoSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "CoolSys1 Chiller TowerSys Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Chiller TowerSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "CoolSys1 Chiller TowerSys": {
            "condenser_demand_side_branch_list_name": "CoolSys1 Chiller TowerSys Demand Branches",
            "condenser_demand_side_connector_list_name": "CoolSys1 Chiller TowerSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "CoolSys1 Chiller TowerSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "CoolSys1 Chiller TowerSys Supply Branches",
            "condenser_side_connector_list_name": "CoolSys1 Chiller TowerSys Supply Connectors",
            "condenser_side_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "demand_side_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Chiller TowerSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Outlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Outlet Branch"
        },
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 80"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 81"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 82"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 83"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 84"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 85"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 86"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 87"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 88"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 89"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 90"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 91"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 92"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 93"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 94"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 95"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 96"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 97"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 98"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 99"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 100"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 101"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 102"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 103"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 104"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 105"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 106"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 107"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 108"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 109"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 110"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 111"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 112"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 113"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 114"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 115"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 116"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 117"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 118"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 119"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 120"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 121"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 122"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 123"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 124"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 125"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 126"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 127"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 128"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 129"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 130"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 131"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 132"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 133"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 134"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 135"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 136"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 137"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 138"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 139"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 140"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 141"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 142"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 143"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 144"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 145"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 146"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 147"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 148"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 149"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 150"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 151"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 152"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 153"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 154"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Chiller TowerSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Inlet Branch"
        },
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 131"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 132"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 133"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 134"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 135"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 136"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 137"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 138"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 139"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 140"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 141"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 142"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 143"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 144"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 145"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 146"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 147"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 148"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 149"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 150"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 151"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 152"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 153"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 154"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD_R-15 ci_Roof": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Steel-Framed_R-13 + R-3.8 ci_Ext-wall": {
            "layer_2": "Wall Insulation [6]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "Unheated - 8in Slab with Carpet_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8 HW CONCRETE"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "outside_layer": "Theoretical Glass [131]"
        },
        "std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "outside_layer": "Theoretical Glass [132]"
        }
    },
    "Controller:OutdoorAir": {
        "AHU1_OA_Controller": {
            "actuator_node_name": "AHU1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU1_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU1_OA-AHU1_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU1_OARelief Node",
            "return_air_node_name": "AHU1 Supply Equipment Inlet Node"
        },
        "AHU2_OA_Controller": {
            "actuator_node_name": "AHU2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU2_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU2_OA-AHU2_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU2_OARelief Node",
            "return_air_node_name": "AHU2 Supply Equipment Inlet Node"
        },
        "AHU3_OA_Controller": {
            "actuator_node_name": "AHU3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU3_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU3_OARelief Node",
            "return_air_node_name": "AHU3 Supply Equipment Inlet Node"
        },
        "AHU4_OA_Controller": {
            "actuator_node_name": "AHU4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU4_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU4_OA-AHU4_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU4_OARelief Node",
            "return_air_node_name": "AHU4 Supply Equipment Inlet Node"
        },
        "AHU5_OA_Controller": {
            "actuator_node_name": "AHU5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU5_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU5_OA-AHU5_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU5_OARelief Node",
            "return_air_node_name": "AHU5 Supply Equipment Inlet Node"
        },
        "AHU6_OA_Controller": {
            "actuator_node_name": "AHU6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU6_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU6_OA-AHU6_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU6_OARelief Node",
            "return_air_node_name": "AHU6 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "AHU1_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU1_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_CoolC 1-AHU1_CoolC 2Node"
        },
        "AHU1_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU1_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_CoolC 2-AHU1_FanNode"
        },
        "AHU1_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 1-AHU1_HeatC 2Node"
        },
        "AHU1_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 2-AHU1_HeatC 3Node"
        },
        "AHU1_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 3-AHU1_HeatC 4Node"
        },
        "AHU1_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU1_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU1_HeatC 4-AHU1_CoolC 1Node"
        },
        "AHU2_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU2_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_CoolC 1-AHU2_CoolC 2Node"
        },
        "AHU2_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU2_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_CoolC 2-AHU2_FanNode"
        },
        "AHU2_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 1-AHU2_HeatC 2Node"
        },
        "AHU2_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 2-AHU2_HeatC 3Node"
        },
        "AHU2_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 3-AHU2_HeatC 4Node"
        },
        "AHU2_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU2_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU2_HeatC 4-AHU2_CoolC 1Node"
        },
        "AHU3_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
        },
        "AHU3_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 2-AHU3_FanNode"
        },
        "AHU3_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node"
        },
        "AHU3_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node"
        },
        "AHU3_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node"
        },
        "AHU3_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node"
        },
        "AHU4_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU4_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_CoolC 1-AHU4_CoolC 2Node"
        },
        "AHU4_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU4_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_CoolC 2-AHU4_FanNode"
        },
        "AHU4_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 1-AHU4_HeatC 2Node"
        },
        "AHU4_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 2-AHU4_HeatC 3Node"
        },
        "AHU4_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 3-AHU4_HeatC 4Node"
        },
        "AHU4_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU4_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU4_HeatC 4-AHU4_CoolC 1Node"
        },
        "AHU5_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU5_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_CoolC 1-AHU5_CoolC 2Node"
        },
        "AHU5_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU5_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_CoolC 2-AHU5_FanNode"
        },
        "AHU5_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 1-AHU5_HeatC 2Node"
        },
        "AHU5_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 2-AHU5_HeatC 3Node"
        },
        "AHU5_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 3-AHU5_HeatC 4Node"
        },
        "AHU5_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU5_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU5_HeatC 4-AHU5_CoolC 1Node"
        },
        "AHU6_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU6_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_CoolC 1-AHU6_CoolC 2Node"
        },
        "AHU6_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU6_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_CoolC 2-AHU6_FanNode"
        },
        "AHU6_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 1-AHU6_HeatC 2Node"
        },
        "AHU6_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 2-AHU6_HeatC 3Node"
        },
        "AHU6_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 3-AHU6_HeatC 4Node"
        },
        "AHU6_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU6_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU6_HeatC 4-AHU6_CoolC 1Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:TwoSpeed": {
        "CoolSys1 Chiller TowerSys CoolTower": {
            "basin_heater_capacity": 0.0,
            "basin_heater_setpoint_temperature": 2.0,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "SaturatedExit",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "high_fan_speed_air_flow_rate": "Autosize",
            "high_fan_speed_fan_power": "Autosize",
            "high_fan_speed_u_factor_times_area_value": "Autosize",
            "low_fan_speed_air_flow_rate": "Autocalculate",
            "low_fan_speed_fan_power": "Autocalculate",
            "low_fan_speed_u_factor_times_area_value": "Autocalculate",
            "outdoor_air_inlet_node_name": "CoolSys1 Chiller TowerSys CoolTower OA Ref Node",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode",
            "water_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "CoolSys1 Chiller EirFuncPlrCurve": {
            "coefficient1_constant": 1.84684266077277,
            "coefficient2_x": 0.0229695753015761,
            "coefficient3_x_2": -0.000451680739695464,
            "coefficient4_y": -4.12715160587949,
            "coefficient5_y_2": 3.54352152705571,
            "coefficient6_x_y": 0.0193431092080524,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -1.18675116859112,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 1.1,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "RackA_RefrigerationCompressor:1_CapacityCurve": {
            "coefficient1_constant": 71345.8877,
            "coefficient2_x": 2469.2655,
            "coefficient3_x_2": 29.8532,
            "coefficient4_y": -670.7492,
            "coefficient5_y_2": -2.3309,
            "coefficient6_x_y": -21.1323,
            "coefficient7_x_3": 0.1181,
            "coefficient8_y_3": 0.0194,
            "coefficient9_x_2_y": -0.2112,
            "coefficient10_x_y_2": -0.0274,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:1_PowerCurve": {
            "coefficient1_constant": 3578.2032,
            "coefficient2_x": -100.518,
            "coefficient3_x_2": -2.8709,
            "coefficient4_y": 332.9306,
            "coefficient5_y_2": -3.1162,
            "coefficient6_x_y": 8.2501,
            "coefficient7_x_3": -0.0124,
            "coefficient8_y_3": 0.0138,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0273,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_CapacityCurve": {
            "coefficient1_constant": 83948.4788,
            "coefficient2_x": 2886.433,
            "coefficient3_x_2": 34.5121,
            "coefficient4_y": -869.262,
            "coefficient5_y_2": -0.52,
            "coefficient6_x_y": -25.7393,
            "coefficient7_x_3": 0.1386,
            "coefficient8_y_3": 0.0089,
            "coefficient9_x_2_y": -0.2375,
            "coefficient10_x_y_2": -0.0084,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_PowerCurve": {
            "coefficient1_constant": 3868.6801,
            "coefficient2_x": -150.6204,
            "coefficient3_x_2": -4.13,
            "coefficient4_y": 367.5018,
            "coefficient5_y_2": -2.5386,
            "coefficient6_x_y": 10.2457,
            "coefficient7_x_3": -0.0179,
            "coefficient8_y_3": 0.005,
            "coefficient9_x_2_y": 0.0682,
            "coefficient10_x_y_2": -0.0253,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_CapacityCurve": {
            "coefficient1_constant": 110283.0447,
            "coefficient2_x": 3781.0868,
            "coefficient3_x_2": 45.0826,
            "coefficient4_y": -1233.8244,
            "coefficient5_y_2": 2.5951,
            "coefficient6_x_y": -35.3244,
            "coefficient7_x_3": 0.1782,
            "coefficient8_y_3": -0.0118,
            "coefficient9_x_2_y": -0.3205,
            "coefficient10_x_y_2": 0.0117,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_PowerCurve": {
            "coefficient1_constant": 6788.309,
            "coefficient2_x": -145.6596,
            "coefficient3_x_2": -5.7067,
            "coefficient4_y": 379.8006,
            "coefficient5_y_2": -1.9109,
            "coefficient6_x_y": 9.9172,
            "coefficient7_x_3": -0.0352,
            "coefficient8_y_3": 0.0081,
            "coefficient9_x_2_y": 0.0607,
            "coefficient10_x_y_2": -0.0083,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_CapacityCurve": {
            "coefficient1_constant": 127158.1672,
            "coefficient2_x": 4318.6255,
            "coefficient3_x_2": 51.3812,
            "coefficient4_y": -1415.93,
            "coefficient5_y_2": 3.3916,
            "coefficient6_x_y": -40.6434,
            "coefficient7_x_3": 0.2034,
            "coefficient8_y_3": -0.0198,
            "coefficient9_x_2_y": -0.3621,
            "coefficient10_x_y_2": 0.0284,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_PowerCurve": {
            "coefficient1_constant": 6993.8389,
            "coefficient2_x": -183.7223,
            "coefficient3_x_2": -6.2814,
            "coefficient4_y": 515.4503,
            "coefficient5_y_2": -3.1073,
            "coefficient6_x_y": 13.4058,
            "coefficient7_x_3": -0.0391,
            "coefficient8_y_3": 0.012,
            "coefficient9_x_2_y": 0.085,
            "coefficient10_x_y_2": -0.0223,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        }
    },
    "Curve:Biquadratic": {
        "CoolSys1 Chiller ClgCapFuncTempCurve": {
            "coefficient1_constant": 0.744645116791036,
            "coefficient2_x": 0.0114858254787094,
            "coefficient3_x_2": 1.48321862371428e-05,
            "coefficient4_y": 0.0224010335936419,
            "coefficient5_y_2": -0.00068796465107241,
            "coefficient6_x_y": 0.000983869575485963,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller EirFuncTempCurve": {
            "coefficient1_constant": 0.772877039782053,
            "coefficient2_x": 0.0221010050613376,
            "coefficient3_x_2": -7.98639075750028e-05,
            "coefficient4_y": -0.0070044628012984,
            "coefficient5_y_2": 0.000476269688758849,
            "coefficient6_x_y": -0.00106119446466623,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Cubic": {
        "Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve": {
            "coefficient1_constant": 0.3265,
            "coefficient2_x": 0.0302,
            "coefficient3_x_2": 0.0007,
            "coefficient4_x_3": 3e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "HeatSys1 Boiler Non-Condensing Boiler Curve": {
            "coefficient1_constant": 0.626428326,
            "coefficient2_x": 0.645643582,
            "coefficient3_x_2": -0.77720685,
            "coefficient4_x_3": 0.313806701,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.1
        }
    },
    "Curve:Linear": {
        "RackA_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "RackB_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Floor 1 Cafe VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.7636,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Conference VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.9,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Dining VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.637,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1059,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Food Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6637,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Gas Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3927,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Imaging VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.061,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Kitchen VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 11.14,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0803,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1966,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Laundry VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.7588,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lobby VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3717,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Lounge VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0514,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Mech 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.459,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Mech 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.612,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2962,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2281,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1159,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0734,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1159,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7944,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Patient VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2832,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Pharmacy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.651,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Physical Therapy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6036,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Receiving VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1267,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0555,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3776,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.306,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 1 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1507,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Chapel VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0819,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Clean 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0194,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Clean 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Corridor VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1473,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0542,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1625,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Exam 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Gift Shop VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0722,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0927,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1364,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Imaging 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0915,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1364,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lockers VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5899,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lounge 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0482,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Lounge 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0351,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0518,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1605,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0939,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0771,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1204,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Office 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1405,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 PACU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6371,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5361,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4414,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Procedure 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5947,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Procedure 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3209,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1735,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Restroom 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5034,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Restroom 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7079,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Soil 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3799,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Soil 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2517,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Sterilizing VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.0697,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Storage 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Storage 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0363,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Trauma VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.0572,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.8259,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1084,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 ICU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3304,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0963,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Nursery VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1557,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1084,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Procedure VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1699,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.4158,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0981,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0602,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 4-6 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0201,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1784,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1207,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0602,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.6214,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0948,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.7866,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 7 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2085,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5528,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0918,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 1 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0918,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4956,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4956,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0873,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "MOB Floor 5 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0662,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Cafe": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.76356579283039,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0192629473837056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Conference": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.899968916961792,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Dining": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.63699233065395,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.105946210610381,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Food Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.66369968937216,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Gas Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3926602727424,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Imaging": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0609993333817344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Kitchen": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 11.14,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.08026228076544,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.196642587875328,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Laundry": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.758790804992,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lobby": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3717436178016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lounge": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0513678596898816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.45903392064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.61204522752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.296167816024474,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.22810540193538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.794395923875942,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0734399869003777,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Patient": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.28316846592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Pharmacy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.65102882955264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Physical Therapy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.603640390569707,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Receiving": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1267160304384,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0555137135917056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.37755795456,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.30602261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.150680079748915,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Chapel": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0818675263807488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193833408048538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128419649224704,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Corridor": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14734422144,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.168550789607424,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.054177039516672,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.162531118550016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Gift Shop": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.072236052688896,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0927029342840833,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0914990000726016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lockers": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.589934303999999,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.048157368459264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.03511474783488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0517691710937088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0939068684955648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0770517895348224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.12039342114816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14045899133952,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648392767488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 PACU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.63712904832,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5361322954752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4414281752064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.594653778432,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.320924261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.17348035497408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.503410606080001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.707921164799999,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.379917691776,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.25170530304,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Sterilizing": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.06974753792,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0850062816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.036269346816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Trauma": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.057162272768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.825908025600001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.386613362513664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 ICU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.33036321024,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.096314736918528,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nursery": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.155742656256,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.566361705984,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Procedure": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.169901079552,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.4158423296,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0981403150996224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072000001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579071999998,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.552806458771968,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Floor 1 Cafe_ElecPlug_Equip": {
            "design_level": 403.1472,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean_ElecPlug_Equip": {
            "design_level": 960.0972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference_ElecPlug_Equip": {
            "design_level": 617.062,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_ElecPlug_Equip": {
            "design_level": 493.6496,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_ElecPlug_Equip": {
            "design_level": 2639.0409,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Food Storage_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage_ElecPlug_Equip": {
            "design_level": 623.7733,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging_ElecPlug_Equip": {
            "design_level": 1519.4478,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Imaging_ElecProcess_Equip": {
            "design_level": 12159.8188,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Kitchen_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1_ElecPlug_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 1_ElecProcess_Equip": {
            "design_level": 5999.6783,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2_ElecPlug_Equip": {
            "design_level": 4898.2199,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Lab 2_ElecProcess_Equip": {
            "design_level": 14699.2119,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_ElecProcess_Equip": {
            "design_level": 1117.5938,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LAUNDRY_EQUIP_GAS_SCH",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_ElecPlug_Equip": {
            "design_level": 376.2573,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge_ElecPlug_Equip": {
            "design_level": 128.4292,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1_ElecPlug_Equip": {
            "design_level": 812.7158,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_ElecPlug_Equip": {
            "design_level": 1083.6211,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_ElecPlug_Equip": {
            "design_level": 3688.6595,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_ElecPlug_Equip": {
            "design_level": 2840.9675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_ElecPlug_Equip": {
            "design_level": 914.6676,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_ElecPlug_Equip": {
            "design_level": 9893.9043,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_ElecPlug_Equip": {
            "design_level": 1799.3461,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy_ElecPlug_Equip": {
            "design_level": 5997.8203,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy_ElecPlug_Equip": {
            "design_level": 4918.2126,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving_ElecPlug_Equip": {
            "design_level": 2235.1877,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_ElecPlug_Equip": {
            "design_level": 56.1878,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Storage_ElecPlug_Equip": {
            "design_level": 5398.0382,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting_ElecPlug_Equip": {
            "design_level": 152.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel_ElecPlug_Equip": {
            "design_level": 1019.6294,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1_ElecPlug_Equip": {
            "design_level": 966.0978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2_ElecPlug_Equip": {
            "design_level": 640.0648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor_ElecPlug_Equip": {
            "design_level": 521.7435,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_ElecPlug_Equip": {
            "design_level": 4198.4742,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop_ElecPlug_Equip": {
            "design_level": 899.673,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1_ElecPlug_Equip": {
            "design_level": 2309.1608,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 1_ElecProcess_Equip": {
            "design_level": 18479.7246,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 2_ElecProcess_Equip": {
            "design_level": 27199.5946,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Imaging 3_ElecProcess_Equip": {
            "design_level": 31999.5231,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1_ElecPlug_Equip": {
            "design_level": 2279.1717,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 1_ElecProcess_Equip": {
            "design_level": 6839.6333,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lab 2_ElecProcess_Equip": {
            "design_level": 10199.4531,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers_ElecPlug_Equip": {
            "design_level": 187.4319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1_ElecPlug_Equip": {
            "design_level": 120.4023,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2_ElecPlug_Equip": {
            "design_level": 87.7934,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 322.3828,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 644.7657,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 999.6367,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1_ElecPlug_Equip": {
            "design_level": 1169.575,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2_ElecPlug_Equip": {
            "design_level": 959.6512,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4_ElecPlug_Equip": {
            "design_level": 1749.3642,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_ElecPlug_Equip": {
            "design_level": 19268.9972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 Operating_ElecProcess_Equip": {
            "design_level": 57824.8997,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 PACU_ElecProcess_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_ElecPlug_Equip": {
            "design_level": 3406.7619,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2_ElecPlug_Equip": {
            "design_level": 2804.9806,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1_ElecPlug_Equip": {
            "design_level": 2519.0845,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 1_ElecProcess_Equip": {
            "design_level": 7559.5947,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Procedure 2_ElecProcess_Equip": {
            "design_level": 4079.7813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception_ElecPlug_Equip": {
            "design_level": 175.5867,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_ElecPlug_Equip": {
            "design_level": 64.2146,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_ElecPlug_Equip": {
            "design_level": 90.3018,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Sterilizing_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Sterilizing_ElecProcess_Equip": {
            "design_level": 6800.0566,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2_ElecPlug_Equip": {
            "design_level": 639.7675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma_ElecPlug_Equip": {
            "design_level": 4478.3725,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Trauma_ElecProcess_Equip": {
            "design_level": 13439.2794,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage_ElecPlug_Equip": {
            "design_level": 874.6821,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_ElecPlug_Equip": {
            "design_level": 391.3076,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam_ElecPlug_Equip": {
            "design_level": 2699.0191,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU_ElecPlug_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 ICU_ElecProcess_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_ElecPlug_Equip": {
            "design_level": 989.6403,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_ElecPlug_Equip": {
            "design_level": 1799.4248,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Operating_ElecProcess_Equip": {
            "design_level": 5399.9467,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_ElecPlug_Equip": {
            "design_level": 719.7384,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Procedure_ElecProcess_Equip": {
            "design_level": 2159.8842,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_ElecPlug_Equip": {
            "design_level": 99.3319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core_ElecPlug_Equip": {
            "design_level": 6884.9978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Flr_1_Cafe_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Clean_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Conf_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Dining_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Elev_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Exam_RE"
                },
                {
                    "erl_variable_name": "Flr_1_FStor_RE"
                },
                {
                    "erl_variable_name": "Flr_1_GStor_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Image_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Kitchen_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_1_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_2_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Laundry_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Lobby_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Lounge_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_1_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_2_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off_1_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off_2_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off_3_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P1_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P2_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P3_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Pat_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Pharm_RE"
                },
                {
                    "erl_variable_name": "Flr_1_PT_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Receive_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Recep_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Soil_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Stor_RE"
                },
                {
                    "erl_variable_name": "Flr_1_Waiting_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Chapel_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Clean_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Clean_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Cor_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Elev_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_3_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_4_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Gift_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Image_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Image_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Image_3_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Lab_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Lab_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Lounge1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Lounge2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Lockers_RE"
                },
                {
                    "erl_variable_name": "Flr_2_NS_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_NS_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Off_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Off_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Off_3_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Off_4_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Sterile_RE"
                },
                {
                    "erl_variable_name": "Flr_2_OR_RE"
                },
                {
                    "erl_variable_name": "Flr_2_PACU_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Pat_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Pat_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Proc_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Proc_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Recep_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Rest_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Rest_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Soil_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Soil_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Stor_1_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Stor_2_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Trauma_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Triage_RE"
                },
                {
                    "erl_variable_name": "Flr_2_Waiting_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Clean_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Elev_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Exam_RE"
                },
                {
                    "erl_variable_name": "Flr_3_ICU_RE"
                },
                {
                    "erl_variable_name": "Flr_3_NS_1_RE"
                },
                {
                    "erl_variable_name": "Flr_3_NS_2_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Nursery_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Off_RE"
                },
                {
                    "erl_variable_name": "Flr_3_OR_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_1_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_2_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_3_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_4_RE"
                },
                {
                    "erl_variable_name": "Flr_3_PatCor1_RE"
                },
                {
                    "erl_variable_name": "Flr_3_PatCor2_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Proc_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Soil_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Supply_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Triage_RE"
                },
                {
                    "erl_variable_name": "Flr_3_Waiting_RE"
                },
                {
                    "erl_variable_name": "Flr46_Clean_RE"
                },
                {
                    "erl_variable_name": "Flr46_Elev_RE"
                },
                {
                    "erl_variable_name": "Flr46_NS_RE"
                },
                {
                    "erl_variable_name": "Flr46_Off_RE"
                },
                {
                    "erl_variable_name": "Flr46_Pat_1_RE"
                },
                {
                    "erl_variable_name": "Flr46_Pat_2_RE"
                },
                {
                    "erl_variable_name": "Flr46_Pat_3_RE"
                },
                {
                    "erl_variable_name": "Flr46_Pat_4_RE"
                },
                {
                    "erl_variable_name": "Flr46_PatCor1_RE"
                },
                {
                    "erl_variable_name": "Flr46_PatCor2_RE"
                },
                {
                    "erl_variable_name": "Flr46_Soil_RE"
                },
                {
                    "erl_variable_name": "Flr46_Supply_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Clean_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Elev_RE"
                },
                {
                    "erl_variable_name": "Flr_7_NS_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Off_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_1_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_2_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_3_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_4_RE"
                },
                {
                    "erl_variable_name": "Flr_7_PatCor1_RE"
                },
                {
                    "erl_variable_name": "Flr_7_PatCor2_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Soil_RE"
                },
                {
                    "erl_variable_name": "Flr_7_Supply_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Core_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm1_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm2_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm3_RE"
                },
                {
                    "erl_variable_name": "MOB_24_Core_RE"
                },
                {
                    "erl_variable_name": "MOB_24_Prm1_RE"
                },
                {
                    "erl_variable_name": "MOB_24_Prm2_RE"
                },
                {
                    "erl_variable_name": "MOB_24_Prm3_RE"
                },
                {
                    "erl_variable_name": "MOB_24_Prm_4_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Core_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm1_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm2_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm3_RE"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm4_RE"
                },
                {
                    "erl_variable_name": "Reheat"
                },
                {
                    "erl_variable_name": "Flr_1_Cafe_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Clean_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Conf_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Dining_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Elev_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Exam_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_FStor_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_GStor_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Image_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Kitchen_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Laundry_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Lobby_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Lounge_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P1_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P2_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P3_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Pat_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Pharm_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_PT_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Receive_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Recep_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Soil_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Stor_Heat"
                },
                {
                    "erl_variable_name": "Flr_1_Waiting_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Chapel_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Clean_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Clean_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Cor_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Elev_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Exam_4_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Gift_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Image_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Image_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Image_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Lab_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Lab_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Lounge1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Lounge2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Lockers_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_NS_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_NS_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Off_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Off_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Off_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Off_4_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Sterile_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_OR_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_PACU_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Pat_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Pat_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Proc_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Proc_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Recep_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Rest_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Rest_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Soil_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Soil_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Stor_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Stor_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Trauma_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Triage_Heat"
                },
                {
                    "erl_variable_name": "Flr_2_Waiting_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Clean_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Elev_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Exam_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_ICU_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_NS_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_NS_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Nursery_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Off_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_OR_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Pat_4_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_PatCor1_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_PatCor2_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Proc_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Soil_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Supply_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Triage_Heat"
                },
                {
                    "erl_variable_name": "Flr_3_Waiting_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Clean_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Elev_Heat"
                },
                {
                    "erl_variable_name": "Flr46_NS_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Off_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Pat_1_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Pat_2_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Pat_3_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Pat_4_Heat"
                },
                {
                    "erl_variable_name": "Flr46_PatCor1_Heat"
                },
                {
                    "erl_variable_name": "Flr46_PatCor2_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Soil_Heat"
                },
                {
                    "erl_variable_name": "Flr46_Supply_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Clean_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Elev_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_NS_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Off_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_1_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_2_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_3_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Pat_4_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_PatCor1_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_PatCor2_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Soil_Heat"
                },
                {
                    "erl_variable_name": "Flr_7_Supply_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Core_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm1_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm2_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr1_Prm3_Heat"
                },
                {
                    "erl_variable_name": "MOB_24_Core_Heat"
                },
                {
                    "erl_variable_name": "MOB_24_Prm1_Heat"
                },
                {
                    "erl_variable_name": "MOB_24_Prm2_Heat"
                },
                {
                    "erl_variable_name": "MOB_24_Prm3_Heat"
                },
                {
                    "erl_variable_name": "MOB_24_Prm_4_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Core_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm1_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm2_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm3_Heat"
                },
                {
                    "erl_variable_name": "MOB_Flr5_Prm4_Heat"
                },
                {
                    "erl_variable_name": "AHU_1_Heat"
                },
                {
                    "erl_variable_name": "AHU_2_Heat"
                },
                {
                    "erl_variable_name": "AHU_3_Heat"
                },
                {
                    "erl_variable_name": "AHU_4_Heat"
                },
                {
                    "erl_variable_name": "AHU_5_Heat"
                },
                {
                    "erl_variable_name": "AHU_6_Heat"
                },
                {
                    "erl_variable_name": "Heat"
                },
                {
                    "erl_variable_name": "AHU_1_Problem"
                },
                {
                    "erl_variable_name": "AHU_2_Problem"
                },
                {
                    "erl_variable_name": "AHU_3_Problem"
                },
                {
                    "erl_variable_name": "AHU_4_Problem"
                },
                {
                    "erl_variable_name": "AHU_5_Problem"
                },
                {
                    "erl_variable_name": "AHU_6_Problem"
                },
                {
                    "erl_variable_name": "AHU_1_Economize"
                },
                {
                    "erl_variable_name": "AHU_2_Economize"
                },
                {
                    "erl_variable_name": "AHU_3_Economize"
                },
                {
                    "erl_variable_name": "AHU_4_Economize"
                },
                {
                    "erl_variable_name": "AHU_5_Economize"
                },
                {
                    "erl_variable_name": "AHU_6_Economize"
                },
                {
                    "erl_variable_name": "Flr_1_Cafe_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Clean_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Conf_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Dining_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Elev_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Exam_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_FStor_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_GStor_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Image_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Kitchen_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_1_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Lab_2_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Laundry_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Lobby_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Lounge_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_1_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Mech_2_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off_1_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off_2_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off_3_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P1_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P2_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Off3_P3_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Pat_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Pharm_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_PT_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Receive_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Recep_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Soil_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Stor_DT2"
                },
                {
                    "erl_variable_name": "Flr_1_Waiting_DT2"
                }
            ]
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "AHU 1 Economize Indicator": {
            "ems_program_or_subroutine_name": "Flr_1_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_1_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 1 Problem Indicator": {
            "ems_program_or_subroutine_name": "Flr_1_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_1_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 2 Economize Indicator": {
            "ems_program_or_subroutine_name": "Flr_2_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_2_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 2 Problem Indicator": {
            "ems_program_or_subroutine_name": "Flr_2_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_2_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 3 Economize Indicator": {
            "ems_program_or_subroutine_name": "Flr_3_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_3_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 3 Problem Indicator": {
            "ems_program_or_subroutine_name": "Flr_3_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_3_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 4 Economize Indicator": {
            "ems_program_or_subroutine_name": "Flr46_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_4_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 4 Problem Indicator": {
            "ems_program_or_subroutine_name": "Flr46_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_4_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 5 Economize Indicator": {
            "ems_program_or_subroutine_name": "Flr_7_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_5_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 5 Problem Indicator": {
            "ems_program_or_subroutine_name": "Flr_7_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_5_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 6 Economize Indicator": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_6_Economize",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "AHU 6 Problem Indicator": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "AHU_6_Problem",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        },
        "Building Heating Total Energy": {
            "ems_program_or_subroutine_name": "Heat_Sum_Program",
            "ems_variable_name": "Heat",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Building Reheat Total Energy": {
            "ems_program_or_subroutine_name": "Reheat_Sum_Program",
            "ems_variable_name": "Reheat",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Cafe Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Cafe_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Cafe_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Clean Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Clean_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Clean_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Conference Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Conf_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Conf_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Dining Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Dining_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Dining_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Elevator Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Elev_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Exam Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Exam_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Exam_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Food Storage Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_FStor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_FStor_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Gas Storage Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_GStor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_GStor_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Imaging Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Image_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Image_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Kitchen Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Kitchen_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Kitchen_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Lab 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Lab_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lab_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Lab 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Lab_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lab_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Laundry Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Laundry_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Laundry_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Lobby Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Lobby_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lobby_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Lounge Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Lounge_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lounge_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Mech 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Mech_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Mech_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Mech 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Mech_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Mech_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 3 Perimeter 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 3 Perimeter 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 3 Perimeter 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Office 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Off_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Patient Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Pat_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Pat_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Pharmacy Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Pharm_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Pharm_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Physcial Therapy Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_PT_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_PT_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Receiving Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Receive_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Receive_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Reception Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Recep_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Recep_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Soil Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Soil_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Soil_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Storage Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Stor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Stor_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 1 Waiting Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_1_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Waiting_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Chapel Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Chapel_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Chapel_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Clean 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Clean_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Clean_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Clean 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Clean_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Clean_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Corridor Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Cor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Cor_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Elevator Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Elev_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Exam 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Exam_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Exam_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Exam 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Exam_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Exam_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Exam 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Exam_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Exam_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Exam 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Exam_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Exam_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Gift Shop Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Gift_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Gift_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Imaging 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Image_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Image_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Imaging 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Image_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Image_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Imaging 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Image_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Image_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Lab 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Lab_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Lab_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Lab 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Lab_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Lab_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Lockers Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Lockers_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Lockers_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Lounge 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Lounge1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Lounge1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Lounge 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Lounge2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Lounge2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Nurse Station 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_NS_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_NS_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Nurse Station 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_NS_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_NS_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Office 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Off_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Off_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Office 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Off_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Off_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Office 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Off_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Off_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Office 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Off_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Off_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Operating Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_OR_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_OR_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 PACU Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_PACU_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_PACU_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Patient 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Pat_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Pat_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Patient 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Pat_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Pat_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Procedure 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Proc_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Proc_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Procedure 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Proc_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Proc_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Reception Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Recep_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Recep_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Restroom 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Rest_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Rest_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Restroom 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Rest_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Rest_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Soil 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Soil_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Soil_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Soil 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Soil_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Soil_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Sterilizing Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Sterile_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Sterile_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Storage 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Stor_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Stor_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Storage 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Stor_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Stor_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Trauma Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Trauma_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Trauma_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Triage Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Triage_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Triage_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 2 Waiting Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_2_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_2_Waiting_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Clean Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Clean_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Clean_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Elevator Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Elev_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Exam Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Exam_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Exam_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 ICU Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_ICU_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_ICU_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Nurse Station 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_NS_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_NS_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Nurse Station 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_NS_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_NS_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Nursery Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Nursery_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Nursery_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Office Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Off_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Off_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Operating Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_OR_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_OR_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Pat_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Pat_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Pat_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Pat_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Pat_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Pat_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Pat_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Pat_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient Corridor 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_PatCor1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_PatCor1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Patient Corridor 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_PatCor2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_PatCor2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Procedure Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Proc_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Proc_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Soil Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Soil_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Soil_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Supply Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Supply_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Triage Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Triage_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Triage_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 3 Waiting Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_3_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_3_Waiting_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Clean Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Clean_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Clean_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Elevator Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Elev_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Nurse_Station Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_NS_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_NS_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Office Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Off_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Off_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Pat_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Pat_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Pat_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Pat_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Pat_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Pat_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Pat_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Pat_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient Corridor 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_PatCor1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_PatCor1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Patient Corridor 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_PatCor2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_PatCor2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Soil Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Soil_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Soil_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 4_6 Supply Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr46_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr46_Supply_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Clean Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Clean_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Clean_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Elevator Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Elev_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Nurse Station Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_NS_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_NS_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Office Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Off_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Off_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Pat_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Pat_1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Pat_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Pat_2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Pat_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Pat_3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Pat_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Pat_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient Corridor 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_PatCor1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_PatCor1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Patient Corridor 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_PatCor2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_PatCor2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Soil Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Soil_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Soil_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Floor 7 Supply Reheat Energy": {
            "ems_program_or_subroutine_name": "Flr_7_Supply_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_7_Supply_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Cafe_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Cafe_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Cafe_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Clean_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Clean_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Clean_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Conf_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Conf_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Conf_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Dining_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Dining_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Dining_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Elev_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Elev_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Elev_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Exam_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Exam_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Exam_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_FStor_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_FStor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_FStor_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_GStor_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_GStor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_GStor_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Image_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Image_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Image_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Kitchen_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Kitchen_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Kitchen_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Lab_1_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Lab_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lab_1_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Lab_2_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Lab_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lab_2_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Laundry_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Laundry_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Laundry_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Lobby_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Lobby_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lobby_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Lounge_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Lounge_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Lounge_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Mech_1_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Mech_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Mech_1_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Mech_2_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Mech_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Mech_2_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off3_P1_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P1_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off3_P2_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P2_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off3_P3_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off3_P3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off3_P3_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off_1_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off_1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_1_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off_2_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off_2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_2_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Off_3_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Off_3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Off_3_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_PT_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_PT_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_PT_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Pat_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Pat_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Pat_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Pharm_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Pharm_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Pharm_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Receive_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Receive_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Receive_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Recep_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Recep_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Recep_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Soil_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Soil_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Soil_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Stor_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Stor_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Stor_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "Flr_1_Waiting_DT2": {
            "ems_program_or_subroutine_name": "Flr_1_Waiting_Coil_Reheat_Energy_Program",
            "ems_variable_name": "Flr_1_Waiting_DT2",
            "type_of_data_in_variable": "Averaged",
            "units": "deltaC",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 1 Core Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr1_Core_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr1_Core_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 1 Perimeter 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr1_Prm1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr1_Prm1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 1 Perimeter 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr1_Prm2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr1_Prm2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 1 Perimeter 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr1_Prm3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr1_Prm3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 2_4 Core Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_24_Core_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_24_Core_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 2_4 Perimeter 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_24_Prm1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_24_Prm1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 2_4 Perimeter 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_24_Prm2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_24_Prm2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 2_4 Perimeter 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_24_Prm3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_24_Prm3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 2_4 Perimeter 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_24_Prm_4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_24_Prm_4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 5 Core Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Core_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr5_Core_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 5 Perimeter 1 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm1_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr5_Prm1_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 5 Perimeter 2 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm2_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr5_Prm2_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 5 Perimeter 3 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm3_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr5_Prm3_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "MOB Floor 5 Perimeter 4 Reheat Energy": {
            "ems_program_or_subroutine_name": "MOB_Flr5_Prm4_Coil_Reheat_Energy_Program",
            "ems_variable_name": "MOB_Flr5_Prm4_RE",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "AHU_Heat_Energy_Program": {
            "lines": [
                {
                    "program_line": "SET AHU_1_Heat = AHU_1_Heat + AHU_1_HCoil1_Energy + AHU_1_HCoil2_Energy"
                },
                {
                    "program_line": "SET AHU_2_Heat = AHU_2_Heat + AHU_2_HCoil1_Energy + AHU_2_HCoil2_Energy"
                },
                {
                    "program_line": "SET AHU_3_Heat = AHU_3_Heat + AHU_3_HCoil1_Energy + AHU_3_HCoil2_Energy"
                },
                {
                    "program_line": "SET AHU_4_Heat = AHU_4_Heat + AHU_4_HCoil1_Energy + AHU_4_HCoil2_Energy"
                },
                {
                    "program_line": "SET AHU_5_Heat = AHU_5_Heat + AHU_5_HCoil1_Energy + AHU_5_HCoil2_Energy"
                },
                {
                    "program_line": "SET AHU_6_Heat = AHU_6_Heat + AHU_6_HCoil1_Energy + AHU_6_HCoil2_Energy"
                }
            ]
        },
        "Flr46_Clean_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Clean_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Clean_RE = Flr46_Clean_RE + Flr46_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Clean_DT1 = Flr46_Clean_Coil_Outlet_Air_Temp - Flr46_Clean_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Clean_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Clean_Ratio = @Min (Flr46_Clean_DT2 / Flr46_Clean_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Clean_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Clean_RE = Flr46_Clean_RE + (Flr46_Clean_Ratio * Flr46_Clean_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Clean_Heat = Flr46_Clean_Heat + ((1-Flr46_Clean_Ratio) * Flr46_Clean_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Elev_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Elev_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Elev_RE = Flr46_Elev_RE + Flr46_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Elev_DT1 = Flr46_Elev_Coil_Outlet_Air_Temp - Flr46_Elev_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Elev_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Elev_Ratio = @Min (Flr46_Elev_DT2 / Flr46_Elev_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Elev_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Elev_RE = Flr46_Elev_RE + (Flr46_Elev_Ratio * Flr46_Elev_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Elev_Heat = Flr46_Elev_Heat + ((1-Flr46_Elev_Ratio) * Flr46_Elev_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_NS_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_NS_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_NS_RE = Flr46_NS_RE + Flr46_NS_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_NS_DT1 = Flr46_NS_Coil_Outlet_Air_Temp - Flr46_NS_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_NS_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_NS_Ratio = @Min (Flr46_NS_DT2 / Flr46_NS_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_NS_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_NS_RE = Flr46_NS_RE + (Flr46_NS_Ratio * Flr46_NS_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_NS_Heat = Flr46_NS_Heat + ((1-Flr46_NS_Ratio) * Flr46_NS_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Off_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Off_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Off_RE = Flr46_Off_RE + Flr46_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Off_DT1 = Flr46_Off_Coil_Outlet_Air_Temp - Flr46_Off_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Off_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Off_Ratio = @Min (Flr46_Off_DT2 / Flr46_Off_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Off_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Off_RE = Flr46_Off_RE + (Flr46_Off_Ratio * Flr46_Off_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Off_Heat = Flr46_Off_Heat + ((1-Flr46_Off_Ratio) * Flr46_Off_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_PatCor1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_PatCor1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + Flr46_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor1_DT1 = Flr46_PatCor1_Coil_Outlet_Air_Temp - Flr46_PatCor1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_PatCor1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Ratio = @Min (Flr46_PatCor1_DT2 / Flr46_PatCor1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + (Flr46_PatCor1_Ratio * Flr46_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + ((1-Flr46_PatCor1_Ratio) * Flr46_PatCor1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_PatCor2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_PatCor2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + Flr46_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_PatCor2_DT1 = Flr46_PatCor2_Coil_Outlet_Air_Temp - Flr46_PatCor2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_PatCor2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Ratio = @Min (Flr46_PatCor2_DT2 / Flr46_PatCor2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + (Flr46_PatCor2_Ratio * Flr46_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + ((1-Flr46_PatCor2_Ratio) * Flr46_PatCor2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Pat_1_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Pat_1_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + Flr46_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_1_DT1 = Flr46_Pat_1_Coil_Outlet_Air_Temp - Flr46_Pat_1_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Pat_1_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Ratio = @Min (Flr46_Pat_1_DT2 / Flr46_Pat_1_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + (Flr46_Pat_1_Ratio * Flr46_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + ((1-Flr46_Pat_1_Ratio) * Flr46_Pat_1_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Pat_2_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Pat_2_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + Flr46_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_2_DT1 = Flr46_Pat_2_Coil_Outlet_Air_Temp - Flr46_Pat_2_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Pat_2_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Ratio = @Min (Flr46_Pat_2_DT2 / Flr46_Pat_2_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + (Flr46_Pat_2_Ratio * Flr46_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + ((1-Flr46_Pat_2_Ratio) * Flr46_Pat_2_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Pat_3_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Pat_3_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + Flr46_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_3_DT1 = Flr46_Pat_3_Coil_Outlet_Air_Temp - Flr46_Pat_3_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Pat_3_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Ratio = @Min (Flr46_Pat_3_DT2 / Flr46_Pat_3_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + (Flr46_Pat_3_Ratio * Flr46_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + ((1-Flr46_Pat_3_Ratio) * Flr46_Pat_3_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Pat_4_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Pat_4_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + Flr46_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Pat_4_DT1 = Flr46_Pat_4_Coil_Outlet_Air_Temp - Flr46_Pat_4_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Pat_4_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Ratio = @Min (Flr46_Pat_4_DT2 / Flr46_Pat_4_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + (Flr46_Pat_4_Ratio * Flr46_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + ((1-Flr46_Pat_4_Ratio) * Flr46_Pat_4_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Soil_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_4_Problem = AHU_4_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Soil_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Soil_RE = Flr46_Soil_RE + Flr46_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Soil_DT1 = Flr46_Soil_Coil_Outlet_Air_Temp - Flr46_Soil_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Soil_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Soil_Ratio = @Min (Flr46_Soil_DT2 / Flr46_Soil_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Soil_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Soil_RE = Flr46_Soil_RE + (Flr46_Soil_Ratio * Flr46_Soil_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Soil_Heat = Flr46_Soil_Heat + ((1-Flr46_Soil_Ratio) * Flr46_Soil_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_4_Economize = AHU_4_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr46_Supply_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_5_Problem = AHU_5_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr46_Supply_Load <= 0)"
                },
                {
                    "program_line": "SET Flr46_Supply_RE = Flr46_Supply_RE + Flr46_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr46_Supply_DT1 = Flr46_Supply_Coil_Outlet_Air_Temp - Flr46_Supply_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr46_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0"
                },
                {
                    "program_line": "IF Flr46_Supply_DT1 > 0.0"
                },
                {
                    "program_line": "SET Flr46_Supply_Ratio = @Min (Flr46_Supply_DT2 / Flr46_Supply_DT1) 1"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Flr46_Supply_Ratio = 1.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET Flr46_Supply_RE = Flr46_Supply_RE + (Flr46_Supply_Ratio * Flr46_Supply_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr46_Supply_Heat = Flr46_Supply_Heat + ((1-Flr46_Supply_Ratio) * Flr46_Supply_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_5_Economize = AHU_5_Economize + 1"
                },
                {
                    "program_line": "SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Cafe_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Cafe_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + Flr_1_Cafe_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Cafe_DT1 = Flr_1_Cafe_Coil_Outlet_Air_Temp - Flr_1_Cafe_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Cafe_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Cafe_Ratio = @Min (Flr_1_Cafe_DT2 / Flr_1_Cafe_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + (Flr_1_Cafe_Ratio * Flr_1_Cafe_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + ((1-Flr_1_Cafe_Ratio) * Flr_1_Cafe_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Clean_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Clean_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Clean_RE = Flr_1_Clean_RE + Flr_1_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Clean_DT1 = Flr_1_Clean_Coil_Outlet_Air_Temp - Flr_1_Clean_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Clean_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Clean_Ratio = @Min (Flr_1_Clean_DT2 / Flr_1_Clean_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Clean_RE = Flr_1_Clean_RE + (Flr_1_Clean_Ratio * Flr_1_Clean_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + ((1-Flr_1_Clean_Ratio) * Flr_1_Clean_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Conf_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Conf_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Conf_RE = Flr_1_Conf_RE + Flr_1_Conf_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Conf_DT1 = Flr_1_Conf_Coil_Outlet_Air_Temp - Flr_1_Conf_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Conf_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Conf_Ratio = @Min (Flr_1_Conf_DT2 / Flr_1_Conf_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Conf_RE = Flr_1_Conf_RE + (Flr_1_Conf_Ratio * Flr_1_Conf_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + ((1-Flr_1_Conf_Ratio) * Flr_1_Conf_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Dining_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Dining_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Dining_RE = Flr_1_Dining_RE + Flr_1_Dining_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Dining_DT1 = Flr_1_Dining_Coil_Outlet_Air_Temp - Flr_1_Dining_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Dining_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Dining_Ratio = @Min (Flr_1_Dining_DT2 / Flr_1_Dining_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Dining_RE = Flr_1_Dining_RE + (Flr_1_Dining_Ratio * Flr_1_Dining_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + ((1-Flr_1_Dining_Ratio) * Flr_1_Dining_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Elev_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Elev_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Elev_RE = Flr_1_Elev_RE + Flr_1_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Elev_DT1 = Flr_1_Elev_Coil_Outlet_Air_Temp - Flr_1_Elev_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Elev_Ratio = @Min (Flr_1_Elev_DT2 / Flr_1_Elev_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Elev_RE = Flr_1_Elev_RE + (Flr_1_Elev_Ratio * Flr_1_Elev_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + ((1-Flr_1_Elev_Ratio) * Flr_1_Elev_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Exam_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Exam_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Exam_RE = Flr_1_Exam_RE + Flr_1_Exam_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_Exam_DT1 = Flr_1_Exam_Coil_Outlet_Air_Temp - Flr_1_Exam_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_Exam_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_Exam_Ratio = @Min (Flr_1_Exam_DT2 / Flr_1_Exam_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_Exam_RE = Flr_1_Exam_RE + (Flr_1_Exam_Ratio * Flr_1_Exam_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + ((1-Flr_1_Exam_Ratio) * Flr_1_Exam_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_1_Economize = AHU_1_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_FStor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_FStor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_RE = Flr_1_FStor_RE + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_FStor_DT1 = Flr_1_FStor_Coil_Outlet_Air_Temp - Flr_1_FStor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_FStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_FStor_Ratio = @Min (Flr_1_FStor_DT2 / Flr_1_FStor_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_FStor_RE = Flr_1_FStor_RE + (Flr_1_FStor_Ratio * Flr_1_FStor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + ((1-Flr_1_FStor_Ratio) * Flr_1_FStor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_GStor_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_2_Problem = AHU_2_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_GStor_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_RE = Flr_1_GStor_RE + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET Flr_1_GStor_DT1 = Flr_1_GStor_Coil_Outlet_Air_Temp - Flr_1_GStor_Coil_Inlet_Air_Temp"
                },
                {
                    "program_line": "SET Flr_1_GStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0"
                },
                {
                    "program_line": "SET Flr_1_GStor_Ratio = @Min (Flr_1_GStor_DT2 / Flr_1_GStor_DT1) 1"
                },
                {
                    "program_line": "SET Flr_1_GStor_RE = Flr_1_GStor_RE + (Flr_1_GStor_Ratio * Flr_1_GStor_Coil_Energy)"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + ((1-Flr_1_GStor_Ratio) * Flr_1_GStor_Coil_Energy)"
                },
                {
                    "program_line": "ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0)"
                },
                {
                    "program_line": "SET AHU_2_Economize = AHU_2_Economize + 1"
                },
                {
                    "program_line": "SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Flr_1_Image_Coil_Reheat_Energy_Program": {
            "lines": [
                {
                    "program_line": "IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0)"
                },
                {
                    "program_line": "SET AHU_1_Problem = AHU_1_Problem + 1"
                },
                {
                    "program_line": "ELSEIF (Flr_1_Image_Load <= 0)"
                },
                {
                    "program_line": "SET Flr_1_Image_RE = Flr_1_Image_RE + Flr_1_Image_Coil_Energy"
                },
                {
